

# 目录

# 第一部分 华北电力大学历年面试试题 3

华北电力大学保定2025复试面试题目 4

华北电力大学保定2024复试面试题目

华北电力大学保定2023复试面试题目 22

华北电力大学保定2022复试面试题目 29

华北电力大学保定2021复试面试题目 40

华北电力大学保定2020复试面试题目 49

# 第二部分 北电力大学历年复试考点汇总（更新至2025年） 59

1电力系统分析（已更新至2025年） 59

2电力系统继电保护（已更新至2025年） 94

3 高电压技术（已更新至 2025 年） ..... 106

4电路原理（已更新至2025年） 118

5电力电子技术（已更新至2025年） 127

6电机学（已更新至2025年） 134

7发电厂电气部分（已更新至2025年） 143

8 工程电磁场（已更新至 2025 年） ..... 150

9信号与系统（已更新至2025年） 155

10自动控制（已更新至2025年） 156

11模电和数电（已更新至2025年） 156

12数学（已更新至2025年） 157

13非学科的开放题目（已更新至2025年） 158

14电气工程前沿技术（已更新至2025年） 160

15 英语口语面试常见问题 ..... 166

# 第一部分 华北电力大学历年面试试题

# 特别重要说明【必读】：

第一部分为最近年份的面试真题、主要用来检测的。答“第一部分”的某个题目在“第二部分”中无法找到该题类似的答案，说明该题太偏，考生根据个人情况掌握，

第二部分为火哥电气考研多年（2009 年至今）搜集积累的面试题目按“考点”分类汇总，并可看出每个知识点的出现频次（★的个数）、出现年份、复习时要以第二部分的考点为主；需要重点掌握那些考试频次很高的考点（★的个数多）。

所有的题目均来自火寻电气考研的考生的回忆, 个别题目的描述不一定完整或有歧义, 但都是面试现场的真实再现。

面试具有偶然因素, 较难准备, 不像笔试那么客观公正。从往年复习来看, 对大多数同学来说, 突击集中复习的效果较好; 仍有少部分同学会抽到很偏的考点 (如工磁、信号、自控、模电、数电等), 这部分内容和本科基础有关, 突击较难。

特别重要说明说明：面试有没有“中文自我介绍、英文自我介绍”，要不要准备“中文自我介绍、英文自我介绍”，无法确定！不同的面试分组，面试流程和试题组成有差异、即便是同一个小组，面试到最后为了赶进度，自我介绍环节也从简了。要不要自我介绍，有的组上来老厂就让自我介绍，有的组明确说明不用自我介绍。对于英语面试有没有提问，也无法确定，即是同一个小组，有的同学有没有英语提问，有的提问了。

2025 年复试概况：面试先中文自我介绍，再英文自我介绍，再问英语间两到三个英语问题一般是爱好、家庭、家乡，多与自我介绍有关，接答是专业课的五个题Ⅱ，五选一回答，要是比较长，也可以全部回答。

保定英语面试没有专业英语阅读及翻译，每年面试形式会有变化。

# 华北电力大学保定2025复试面试题目





2025年华电保定电气研究生复试面试涉及学科占比


从 2025 年复试情况来看, 电力系统分析 (稳态 + 暂态) 最多, 其次是高电压、继电保护、电路和电机。面试题目后面【】中的文字, 是火哥团队加的注解, 考点是指第二部分对应的知识点。

# 2025-1

保学复试面试：

1、新型电力系统的特点是什么，目前发展面临哪些问题？【考点14.2】

2、简述绝缘子表面污闪形成过程及原理。【考点3.3.5】

3、简述发电机的功角特性【考点19.2】

4、简述惠更斯电桥的原理，并举出它应用于什么地方？【考点3.4.5】

5、单相桥式全控整流电路阻感负载时, 电感足够大时, 发电机二次侧电流有什么特点? 【考点 5.2.1】另外老师追问:

1、电力拖动装置是同步电动机还是异步电动机？【考点6.4.1】

2、110kV 电压是线电压还是相电压？变压器额定电压选取为什么比线路高？【考点 1.1.2】

英文：

1.介绍

2.从科创比赛中学到了什么

3.简述自己的大学

2025-2 

保专，士兵计划，进去之后，主面试官，把身份证和准考证交给面试秘书（坐在边边上面前有电脑的那位）

主面试官：请用分别中文、英文做自我介绍

英语考官：

How do you think about your career of military? 

Pelase introduce you hometown. 

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

主考官：你面前有一排信封，请抽一个，里面有五道题，选三个回答。

信封里面有五个纸条

1、电力系统中稳态和暂态是什么【考点1.1.7】

2、解释绝缘电阻和吸收比、极化指数，并说明其应用。【考点3.4.3】

3、直流电路的分析方法【考点4.2.4】

4、直流电机泄露电流【考点6.5.1】

还有一个很简单的，记不太清楚了

2025-3 

火哥，保学复试面试题。

1、电流互感器和电压互感器，使用过程中的注意事项【考点7.5.1】

2、节点电压方程的本质【考点4.2.4】

3、零序功率方向继电器是否有死区，为什么？【考点2.2.5】

4、什么放电是极不均匀电场所特有的一种自身放电形式，然后老师又追问了防电晕的措施【考点3.3.4】英语面试老师问了个新型储能技术的问题，我不会。之后又问我的兴趣爱好。

2025-4 

保定专硕，首先是中文自我介绍，然后是英文自我介绍。接着英文提问：

1. 你在自我介绍中说自己是二战生吗，那么过去一年你是怎么备考的

2.说一说你的兴趣爱好

专业课问题：

1、鸟类站在高压线上为什么不会触电【考点4.1.2】

2、水电厂中径流式和蓄水式的区别【考点1.4.7】

3、地线和零线有什么区别？他们可以短接吗？为什么【考点4.4.3】

4、110千伏接地保护中零序电流保护和哪些因素有关【考点2.2.3】

5、变压器接容性负载，感性负载和纯电阻的时候，端电压有什么区别【考点6.2.3】

2025-5 

保定专硕面试

1、正方向出口短路死去如何解决【考点2.2.5】

2、平均值和有效值是什么【考点4.4.1】

3、污秽闪络是什么【考点3.3.5】

4、发动机三相短路电抗怎么变化，为什么【考点1.8.1】

第五个是电力电子题没记住

2025-6 

保定专硕

1、解释戴维南定理【考点4.3.1】

2、高电压中哪几种极化，并说出其特点【考点3.3.1】

3、调压方式有哪几种，改变发电机电压是什么调压【考点1.5.3】

还有一道电子电子跟电机的，我不会也没怎么记住

2025-7 

保定专硕，火哥，保定专硕面试结束了，三个题分别是

1、电力系统三相短路时短路电流包含哪些分量，直流分量和交流分量是怎么产生的，是否会发生衰减，衰减常数如何确定？【考点 1.8.3】

2、电力系统发生震荡和短路时各有什么特征？【考点2.3.5】

3、50HZ 交流系统中电流的有效值和平均值是多少，是如何确定的？【考点 4.4.1】

2025-8 

火哥，保专，开始是自我介绍中文，之后英文自我介绍，之后问了三个英语问题，介绍一下本科学校和本科专业，平常喜欢运动吗，喜欢哪个球队，为什么喜欢这个球队，之后是三个专业课问题。

1、潮流计算中电压电流频率相位之间的关系【考点1.3.1】

2、解释极性效应【考点3.1.3】

3、交流电路中的阻抗大还是直流电路中的阻抗大，为什么？【考点1.2.2】

之后就是一直在问我本科专业课的问题，还问了一个高数问题，之后就结束了【考点】

2025-9 

火哥, 保定专硕, 进去先中英文自我介绍, 然后英文问题, 一个是为什么选择我们学校, 一个是为什么喜欢保定, 然后专业课五选三

1、为什么采用两相三继电器，以及有什么好处【考点2.2.1】

2、直流输电和交流输电的技术对比，差异【考点5.7.4】

3、气隙放电为什么会发光，还有没有其他检测手段？【考点3.4.5】

4、磁路和电路有什么区别和联系【考点6.1.3】

还问了电离是释放能量还是吸收能量？光子是释放还是吸收？【考点3.1.2】

因为是石油大学的，还问电气在石油领域中的应用

2025-10 

保定专硕，火哥我面试完了，我是保专，具体是先进行中文介绍，然后英文介绍，接着问了两个英语问题：

1.你喜欢什么食物？2.AI对于研究有什么作用

接着是专业课问题：

1、局部放电平衡接线有什么优缺点？【考点3.3.4】

2、稳态电路为什么才可采用相量法？（追问了我什么是正弦量）【考点4.4.2】

3、同步发电机暂态电抗（追问了我什么是暂态，什么是次暂态）【考点1.8.1】

4、麦克斯韦方程的作用什么的【考点8.3】

5、笼型异步电动机【考点6.4.5】

2025-11 

保定专硕

1、异步电机的异步是什么意思？转差率是什么？【考点6.4.1、考点6.4.2】

2、相同截面积的电缆线路和架空线路的电阻，电抗和电纳的大小关系【考点1.2.2】

3、变压器等值线路中的电阻电抗的参数是固定不变的吗？有哪些影响因素？【考点1.2.1】

4、太阳能发电有哪些装置？【考点14.3】

2025-12 

火哥，保专

1、微机保护和传统继电保护的异同【考点2.1.1】

2、新能源对继电保护的影响【考点14.2】

3、无功补偿装置原理及优缺点【考点1.5.2】

4、新能源发电优缺点【考点14.2】

2025-13 

保专，最后一个考生，进去两分钟中文自我介绍，然后英语自我介绍

口语第一个问题，大学影响（应该是印象，impressive）最深的人，第二个问题是你认为学习的知识在工业（industry）中的作用

1、雷电冲击电压和雷电冲击电流波形是什么样【考点3.4.4】

2、变压器为什么用 Y/d，不用 Y/Y，用 Y/Y 应该采用什么措施【考点 6.1.1】

还有一个不记得了

2025-14 

保定学硕：

1、调节发电机有功和无功【考点6.3.2】

2、正负零序电流之间的关系，三相短路什么时候小于单相短路【考点1.7.6】

3、交流谐振？没记住【考点4.5.6】

4、提高气体击穿电压措施【考点3.1.4】

还有一个没记住

英语问了问来自哪，到那旅过游，对比一下

2025-15 

保定学硕：

1、谈一下对双碳目标的理解【考点14.2】

2、谈一下什么是同步电机的同步【考点6.4.1】

3、谈一下闭锁式方向保护和允许式方向保护【考点2.4.2】

4、降低污闪的措施【考点3.3.5】

5、关于几节点电路可以列几个基尔霍夫方程【考点4.2.3】

2025-16 

保学 英语：介绍一下你的家乡 你最喜欢什么中国美食？

保学专业课

1、什么是跨步电压 解释其工程意义【考点3.5.4】

2、对于异步电动机来说，如果电压过低对其有什么影响【考点6.4.4】

3、自动重合闸装置对于暂态的影响。【考点1.11.2】

3、中性点接地方式及使用条件。【考点1.1.3】

2025-17 

保定学硕：

火哥，我今天面试的三个问题

1、电力系统的三道防线【考点2.1.1】

2、变压器归算、折算的条件【考点6.2.2】

还有一个比较简单，记不清了。

2025-18 

保定学硕：

1、流注理论和汤逊理论的区别，后面还有一小问忘了，很简单。【考点3.1.2】

2、50km输电线路能不能用集中参数【考点4.1.3】

3、变压器参数要归算吗，条件是什么【考点1.2.1】

4、正序等效定则是什么【考点1.7.6】

5、忘了

2025-19 

保定学硕

中文自我介绍英文自我介绍

英语：问电力系统未来会遇到什么挑战，你喜欢做什么运动，介绍一下本科学校

1、一次调频和二次调频作用以及用什么调【考点1.4.3】

2、海拔高时击穿电压为什么高【考点3.1.4】

3、说种无功补偿装置【考点1.5.4】

4、直流电阻和交流电阻谁大 为什么【考点1.2.2】

5、中性点直接接地，两相接地短路特点【考点1.7.5】

问给你一个非线性方程你怎么解 线性方程呢（用计算机）【考点12.2】

2025-20 

保定学硕，中文自我介绍，英文自我介绍，家庭成员，介绍家乡

1、直流电机如何调速【考点6.5.1】

2、线性媒质中影响互感线圈的因素【考点8.10】

3、基尔霍夫电流定律支路无伴电压源时如何处理【考点4.2.4】

4、冲击电压发生器原理，测冲击电压的方法【考点3.4.4】

2025-21 

保定学硕

1、六弗化硫气体为什么能做变电所的绝缘气体，为什么【考点3.1.7】

2、 $\mathbf{u}(t)$ 等于 $\mathrm{i}(t) + 5$ 是不是线性的【考点4.2.2】

3、变压器与发电机的纵联差动保护哪一个灵敏度高。为什么【考点2.6.1】

4、断路器灭弧都采用哪种方式灭火。【考点7.2.1】

2025-22 

保定学硕，火哥，复试完了，进去了之后就先自我介绍(老师们都在忙着填表也没听)，然后英文自我介绍，英语问题是:介绍一下你的朋友，介绍你的家庭

然后专业课, 没复习好抽到的都不太拿得准, 我记得我选的三个

1、变压器电压变化率是什么【考点6.2.3】

2、新能源并网有什么影响【考点14.2】

3、单相重合闸与继电保护怎么配合【考点2.5.1】

后面我说我不会又问了我电流互感器的原理，一直提示我，还是没想起来然后问我了初试成绩和毕设内容，问我还有没有补充就让我走了，感觉都无语了我这种面试成绩是不是会很低

2025-23 

保定士兵面试

1、降压斩波电路是什么电路？【考点5.4.1】

2、间隙伏秒特性的定义及作用？【考点3.1.5】

3、无限大电源短路电流含有什么分量? 直流分量和交流分量哪个会衰减? 衰减常数与什么因素有关? 【考点 1.8.3】

4、给出二端口网络的方程【考点4.1.4】

5、正弦稳态电路的一般分析方法是什么？【考点4.2.4、考点4.4.2】

2025-24 

保定少于面试，面试结束了，问的问题

英文:大学期间影响最深的人是谁

中文:

1、高压输电线路串联电容器作用【考点1.10.3】

2、重合闸的定义和作用【考点2.5.1】

3、暂态稳定的定义和判据【考点1.11.1】

2025-25 

先中文自我介绍，再英文自我介绍，英文问了我认为大学最难的是哪门课，为什么专业面试要求思考两分钟，然后读出题目说出答案

1、电力系统潮流控制中，有功，无功，电压，频率，相位之间的关系【考点1.3.1】

2、除了圆阻抗特性，还有什么？优缺点【考点2.3.2】

3、气隙击穿和海拔，温度，气压，湿度的关系【考点3.1.4】

4、一个发电机怎么解列（应该是调节气门让有功为零，励磁电流）【考点6.3.2】

后来拓展问我，二战是不是第二次考，第一次考的哪里：关于自我陈述的问题，比如我的毕设和新能源并网稳定性有关，毕设用到了虚拟同步机技术，让我讲讲这个技术：我希望的方向有一个储能技术，就问我储能技术有哪些，从电网角度来看，希望用那种

除了第五个问题记不太起来，其他这些我在面试精选上几乎都有印象

2025-26 

保定学硕，抽到的问题

1、风力发电的原理是什么，风力发电机有哪几种类型？【考点14.4】

2、谈谈你对静静电场具有能量的理解。【考点8.7】

3、一般什么情况下故障会切除不了，还会扩大范围。(大概意思是这个)【考点2.1.3】

4、电力系统的中枢点一般设置在哪，调压方式有哪几种，哪种最容易实现哪种最不容易实现，为什么？【考点1.5.3】

2025-27 

火哥给跟你发一下面试问题

1、怎么调节无功【考点1.5.2、考点6.3.2】

2. 谈一谈智能配电网【考点14.5】

3、直流输电的几种方式【考点5.7.4】

4、怎么加强系统的暂态稳定性【考点1.11.2】

最后一个不记得了

2025-28 

学硕面试题：

1、新能源输电方式有哪些【考点14.7】

2、电压逆变是什么，及其特点【考点5.3.1】

3、年最大负荷利用小时数和年最大负荷损耗小时数【考点1.2.4】

4、变压器保护产生不平衡电流的因素，如何减少不平衡电流【考点2.6.1】

5、变压器零序阻抗跟什么因素有关，为什么【考点1.7.2】

2025-29 

火哥，保定学硕，先中英文自我介绍英语问题是

1.你对电气专业的看法2.你对AI怎么看

专业课问题是

1、变电站的防雷措施【考点3.5.5】

2、不同类型的保护在不同电压等级中的应用，然后举其中一个介绍原理【考点2.1.5】

3、电力系统中采用标幺值计算的好处, 容量, 电压, 电流, 阻抗的标幺值分别怎么取。【考点 1.2.5】

4、发电机励磁系统有什么应用【考点1.9.4、考点6.3.2】

5、状态变量分析法是啥，状态变量怎么取【考点4.5.5】

2025-30 

进来坐下去可能是因为时间比较紧凑，让我用一分钟做个简短的自我介绍。然后是英语口语问题，先问了用英语介绍一下你的家乡。介绍家乡的时候我说了家乡的特产胡辣汤，她让我形容一下胡辣汤的口感。然后问了我最喜欢那个城市以及原因。在回答中间专业课问题的时候，有几个点想不起来了，可以先回答其他问题，告诉老师待会儿想起来的话会补充，老师会同意的。如果问到了自己不了解的方面，千万不要和老师顶嘴，大方承认就好了。

1、电磁场中等位线或者等位面越密集，电场强度越大还是越小【考点8.1】

2、用计算机计算潮流时，为什么要采用pai型等值电路【考点1.2.1】

3、用变压器分接头调整电压时是怎么影响无功分布的【考点1.5.4】

4、电晕的危害以及如何消除电晕【考点3.1.6】

5、第五个不记得了

# 华北电力大学保定2024复试面试题目

2024-1 

火哥，我面试完了，非常顺利，英语问题是，先用英语自我介绍，然后再用中文自我介绍，专业课问题：

1电力系统常见的故障有哪些，短路电流计算的好处有哪些？【考点1.6.2】

2.10kV是线电压还是相电压，是峰值电压还是有效值电压？【考点1.1.2】

3. 如何判断绝缘的好坏, 我回答的是绝缘耐压+绝缘特性试验, 然后对我疯狂围剿, 问我绝缘特性试验除了判断电压, 还判断啥, 我说电流, 内部是否有杂质啥的, 然后他又问我说电气方面的, 我就不会了, 然后就差不多了。【考点 3.4.1】

我在回答常见的故障的时候，说了震荡，最后的时候老师问我啥是震荡，我说是一种不正常的运行状态，老师问我算不算故障，我就说不算③。我那信封里只有4道题，老师让我换个信封还是自己继续回答这个，我看这题这么简单，我就继续选择了这个，我才不换新的信封，不然到时候万一又不会③。英语除了自我介绍，还有个：为什么考华电。然后，专业课还有个问题是：静电场用什么测量。这个估计是电磁场的问题，我没选这个。先进去，把身份证，两张表（材料审核的时候领的），准考证交给边上的助理老师，然后坐下来，挑选信封，然后打开，老师给2分钟的时间思考问题，然后回答。我在交身份证的时候，跟老师说能不能给他们展示一下特长材料，我看北京的要准备这些，我是保定的，我就准备了，想着能提提复试的分数，结果老师根本不看。老师说不要这个。然后问了初试成绩和本科院校。然后就是选信封那些流程。所有问题全部回答完毕以后，把信封和纸条还给边上的老师。主要我的问题比较简单，我是2战的，像去年我仨问题一个都不会，英语也只会一个自我介绍。今年保学*，希望复试能逆袭*分，对了，英语还问了一个介绍家乡，别的没了，所有的都在资料里。

2024-2 

保定，进去中文介绍，然后英文介绍，然后英语提问为什么选择华电，介绍家乡，然后专业课提问。三段式电流保护整定值大小，灵敏度比较？【考点2.2.2】

高电压伏秒特性，如何获得曲线，有什么用？【3.1.5】

异步电动机的工作原理？【6.4.2】

还有两个暂态不记得了，最后中间老师让一个电力电子的老师追问我逆变，拓展的话，因为我有个竞赛省特，问我创新点是什么，还问我对于新能源光伏和风电的看法，因为我个人陈述意向里有一个新能源的控制与分析。

2024-3 

1.电力系统中枢点一般在哪里，调压方式有几种，哪一种容易实现，哪一种不容易实现，为什么？【考点 1.5.3】

2. 汽轮发电机中的铁耗来自哪里，如何减小铁耗？【考点6.1.2】

3. 电容在直流和交流中的区别，高次谐波电容电抗怎么计算？【考点4.5.7】

4. 间歇电弧过电压怎么产生，消弧线圈的作用？【考点1.1.3】

2024-4 

保定：

1大数据在电力系统应用，大数据特点？【考点14.17】

2 高压实验为什么接地？【考点3.4.1、3.5.3】

3 电桥平衡是什么，应用？【考点 3.4.2】

4等位面，等势线，场强和电位是什么及其关系？【考点8.1】

还有一个忘了，一直问我什么状态检测、SCADA、数据采集之类的。【考点1.1.8】

英语1为什么报华电，2你最喜欢的一门课。

面试给分会不会低啊，追问的两个都打错了，五个全回答了。上来就是中文自我介绍，然后英语自我介绍，不过他们也不听。英语问的比较刁钻，说明为什么报华电还问了华电的电气比其他学校强在哪里，为什么不报其他学校。面试会刷人吗，答的太烂了/吐。对了，最喜欢的一门课还问了你对他的理解，我说的继保，他问的继保的用处（英语）。他们问的更多是研究方向，课程知识上的偏少。

# 2024-5

火哥，面完了，保学 先中文介绍，再英文介绍。

英语问题：英语这么好有什么方法吗，还有作为班长学到了什么？

专业课：

1 电流互感器二次侧为什么不能开路【考点7.5.1】

2 变压器带负载时二次侧电动势有没有可能大于空载电动势【考点 6.2.3】

3 解释小桥理论【考点3.2.1】

4 笼型电机启动方式？【考点6.4.4】

没有电力系统没有继保我人麻了？

# 2024-6

火哥，保学面完了，我只记得自己选的三个了。

1、介绍戴维南定理？【4.3.1】

2、金属性电导与介质电导的区别？【考点3.4.1】

3、铁损由哪两方面构成，若负荷增加，频率减小，铁损会增大还是减小？【考点6.1.2】

# 2024-7

火哥，我是保定学硕的，一上来先是中文自我介绍，然后英文自我介绍。

英语问题：

1.工作更偏向于团队合作还是个人完成？

2.激励你学习的动力是什么？

专业课问题：

1.简述电路理论和电磁场理论的区别与联系？【考点6.1.3】

2. 扩径导线的作用是什么，对电阻值和电容值的变化有什么影响？【考点1.2.2】

3.储能方式有哪些，不同的储能方式在光、电等领域的应用？【考点14.1】

4.不同的接线方式，对电流保护故障类型有什么影响？【考点2.2.1】

第5题很长根本没看懂，也没记住。

# 2024-8

问的一个是隔离开关和断路器有什么区别，为什么断路器更贵？【考点7.2.1】

还有一个是短路冲击电流是什么，还有它的影响？【考点1.6.4】

第三个问题是，三次谐波励磁电流和基频励磁电流的区别？【考点2.6.2】

2024-9 

你好，我是保定学硕的面试学生，我给您回忆一下面试题。

1.为什么电力系统大部分采用YD接线，而不是YY接线？【考点6.1.1】

2. 什么是二端口的等效电阻，如何测量？【考点4.1.4】

3.电力系统无功功率电源有哪些，原理是什么？【考点1.5.2】

4.麦克斯韦方程组是什么，解释一下？【考点8.3】

5.空载合闸时为什么会产生过电压？【考点3.5.1】

然后后面追问了换流站的主要设施，以及直流输电的变流经过，为什么加励磁电流可以增发无功，还问了YD接线还有啥作用？

还有一个，补充一下，第五个为什么有计划合闸比无计划合闸过电压高？【疑似错误，计划合闸的过低压较低】【考点3.5】

2024-10 

保定，

1.无功功率的定义，如何计算无功功率？【考点1.3.1】

2.单相接地什么时候比三相接地电流值大？【考点1.7.6】

3.中性点接地和不接地零序电流有什么区别？【考点1.1.3】

4.三次谐波分量和零序分量有什么区别？【考点1.7.4】

5. 电介质什么分界面的边界条件（这个题目记不太清）？【考点8.7】

6.谈一下你关于新能源保护的构思。【考点14.2】

英语问题是两个，你生活中对你最重要的一个人和介绍一下你的家乡。

2024-11 

火哥, 我是保定学硕的, 先进行了中文自我, 再进行英文介绍, 英文谈谈你的家乡和大学城市的区别, 英文谈谈你的家庭。专业课,

第一题气体放电会伴随光的现象请解释，并说出其他检测放电的方法。【考点3.1.6】

第二道双碳目标，以及其对电力系统的影响。【考点14.2】

第三道储能方式有哪些，对电力系统有什么作用。【考点14.1】

我真是服啦, 抽到的都是频率低的, 回答的一点都不行/流泪, 火哥, 这面试拉出很大差距嘛/泪奔, 太可怕啦。

2024-12 

保定学硕，火哥，学硕的面试题 [捂脸]，先是中文自我介绍，然后是英文。

英文问答：1 谈谈你的本科院校，2 你一般用 matlab 来做什么实验。

专业课：

1、集肤效应是什么，形成的原因？【考点1.2.2】

2、运算放大器的作用以及运行有哪些特点？【考点4.1.6】

3、电力系统中的频率调整分别有哪些，通过什么来实现的？【考点1.4.3】

4、变压器空载运行一次测电流为什么很小？【考点6.2.2】

第五题是高压电，我不会所以没记。后面又追问了过电压有哪几种形式、雷电过电压、系统中突然投入大负荷会有什么变化。【考点3.5.1】

2024-13 

保定，火哥，我面完了。

英语是根据我自我介绍来的，我自我介绍里有兴趣，他问我打乒乓球多久一次，跟谁：喜欢的运动员；然后我在青岛嘛，就问我对青岛电动汽车怎么看，这个答的很次，卡断了得有一分钟。

专业课，

第一个变压器能不能解决无功功率不足的问题，如果不能为什么，用什么手段来解决，在新能源系统中用哪种方式来解决五功不足的问题？（最后一小问不会）；追问：调压手段有哪些，变压器变比是设定好的怎么改变变比，我答改变抽头。问抽头在哪侧，我答高压侧。问为什么在高压侧，我不会了，有点难受。

【考点1.5.4】

第二个什么是最大运行方式最小运行方式？追问在双电源系统中，最大运行方式要考虑什么？（我说汲出系数助增系数，好像不太对，我又说系统阻抗短路位置啥的，他说我概念没搞清；不是一段保护，就纯运行方式，考虑系统阻抗是对的，后面实在不明白）？【考点2.2.2】

第三个零序电流保护比相电流保护的优点？（这个我答的死区，忘了震荡那里了，后面说我答的是方向原件的，接着问我优点，我说可靠性和灵敏性更高，让我具体回答，没回上来可靠，灵敏我答的出口短路电压高，零序电流保护整定值小，没说对不对，到这就结束了）。【考点2.2.3】

第四个题很长是变压器的，是说变压器有哪些参数，会不会变化，好几问没记全，没选。【考点1.2.1】第五个题很短是等值变压器的条件，不会也没选。【看不懂】

2024-14 

保定学硕，中文自我介绍 + 英文自我介绍，然后问了下初试成绩，然后英语问题是：过去一年是只学习了还是工作，然后问我过去一年的学习生活有什么帮助好像。然后专业课问题是，

第一个 高电压的，温度、湿度、气压、海拔对击穿电压的影响；【考点3.1.4】

第二个短路的定义和危害 然后问到了对电压的影响, 然后说电动机转速为 0 的时候的状态的专业说法:【考点 1.6.2、6.4.3】

第三个是 TA 极性接反或者二次开路然后区域外故障是不是会误动作；【考点 2.2.5】

第四个是调差系数越大然后对稳态恢复的影响；【看不懂】

第五个忘记了。

然后问到了我课程设计中有的那个交交变频电路然后和交直交变频电路的区别，我就回答的很简单，然后老师也没追问。

2024-15 

保定, 进去先是中文自我介绍然后是英文自我介绍, 然后是介绍我的家乡, 然后问了我研究生期间有什么计划, 专业课,

一个是备用容量定义、分类、各自的范围？【考点1.4.2】

还有为啥要设置备用容量？【考点1.4.2】

直流输电交流输电各有什么优缺点？【考点5.7.4】

还有一个是向量法跟复频域分析法能否应用在非线性电路中以及为什么？【考点4.4.2】

对了，英语关于家乡那个还延伸问了我一下家乡的美食。

2024-16 

我说一下保专面试情况。首先，是中文自我介绍，然后，英文自我介绍，口语，提问了两个英语问题，第一个本科学校很好为什么还要读研？

第二个工作中一次最难忘的经历。

专业课问题，

1 什么是奈奎斯特采样定理，为什么要用用奈奎斯特频率采样？【考点9.2】

2 过渡电阻对距离保护的影响？【考点2.3.4】

3有功功率的负荷和123次调频的关系？【考点1.4.3】

4 晶闸管的导通关断方式？【考点 5.1.3】

5 导线截面的选择，有哪些考虑因素？【考点1.2.2】

都是资料里的。

2024-17 

学长，保学，面试题五选三，运气很背，两个半不会，回答的是一个电分，一个高电压，一个机电暂态，还一个忘了。

其中一个是什么电力系统销售？【看不懂】

电分是说一下三相短路电流最大值？【考点1.6.4】

高电压就是四个极化损耗，以及何为有损极化？【考点3.3.1】

机电暂态我就考前扫了一眼，何为小干扰稳定，以及分析方法，考前我就扫了一眼定义，方法我就知道个劳斯判据。【考点1.10.1】

2024-18 

保定，问了我两个英语问题，一个是手机对于学习有什么帮助？另一个是你对网上购物（online shopping）怎么看？

专业课

1.简述有功功率最优分配【考点4.5.7】

2. 异步电动机异步的理解【考点6.4.1】

3.怎么测量泄露电流【考点3.4.3】

4.简述一次调频的过程【考点1.4.3】

5. 这个题目有点长而且我还不会，没记住/冷汗。

2024-19 

ABD, 矩阵的区别? 【看不懂】

双碳环境下，电力系统将如何发展？【考点14.2】

云计算和边缘计算的特点？【考点14.17】

英语，

你的学校里面有什么，介绍一下你的学校？

你毕业以后的打算是什么？

还问了一些飞机电源系统的问题, 这个属于我本科学校的学科, 我就没写上去, 比如飞机的电源是怎么供电的, 让我介绍一下。

# 2024-20

1，有效值，平均值的含义，有什么区别？【考点4.4.1】

2，在枯水季节和丰水季节，火力发电厂和水电厂在调整负荷上的区别？【考点1.4.6】

3，说说你对“选择性”和“速动性”的理解？【考点2.1.2】

4，列举常见的电力电子设备，说说用途？【考点5.1.2】

5，高电压正棒击穿电压的，负棒击穿电压高，为什么？【考点3.1.3】

英语:1, 你认为最重要的精神是什么 2、你喜欢听音乐吗?最喜欢的歌曲?

# 2024-21

保学，中文自我介、英语自我介绍，五选三，然后坐牢，我的问题是

数字孪生是什么？【考点14.17】

然后变压器中性点接地对稳定性影响？【考点1.11.2】

电磁屏蔽举例？【考点8.9】

绝缘子破掉电流往哪走？【考点1.6.2】

你选的这三我一个不会。

还有一个为什么要补偿无功？【考点1.5.1】

我就会最后一个，直接坐牢，然后给我上课。

还有英语问答，英语我是你对保定影响如何，对学校影响如何，然后你说你想选高电压，为什么选高电压。

# 2024-22

保定，哥，面试的过程就是很仓促，叫到你就让你立马坐过去了，就没有什么其他过程，上来他就让你中文介绍，然后英文介绍，英文的问题的话，它可能会结合你的个人自述，因为我的个人自述说自己对英语有兴趣，并且会看看什么英剧、美剧的。他就问了你对英语有兴趣说一说你怎么学英语之类的，然后剧的话就是问你看什么剧，呃，除此之外还问你看什么电影吗，说说名字。

专业问题的话，面前会有信封，然后让你随便选一个，然后自己考虑选三个，然后读出一个去解释一个。

我的第一个问题解释流注理论？【考点3.1.2】

第二个问题是说一说电气主接线的形式，结合它的可靠性、灵活性、经济性去分析？【考点7.4.4】

第三个问题是说什么笼型异步电机, 变极还是变频调速, 它的极对数是怎么变化的, 这个不会。【考点 6.4.5】其他的两个问题, 想不到了, 不过它是比较开放性的问题。哦对, 那个开放性的, 有点和光伏、太阳能、新能源相关。

# 2024-23

1，沿海地区的线路为什么更容易发生闪络？【考点3.1.4】

2，改变有功功率和无功功率分布的方式都有哪些？【考点1.5.2】

3，过渡电阻对距离保护的影响有哪些？【考点2.3.4】

4，输电线路发生故障的时候，其他类型短路的短路电流一定比三相短路的短路电流小吗？【考点1.7.6】

5，金属棒在静电场中的特征？【考点8.7】

第五个问题记得不太清楚，因为我不会。

# 2024-24

保定，刚开始先让我做了一个简短的中文自我介绍，接着用英语提问了我三个问题。

1介绍一下我最好的朋友。

2 问我们会不会去超市购物以及对现在超市的便利性有什么看法。

问我最喜欢的季节是什么，为什么。

专业课问题是5个，我只记得三个了。

1. 讲讲对线路的技术损耗和管理损耗。(展开讲讲技术损耗都有哪些以及解决措施分别是什么?)【考点 1.5.6】

2，过渡电阻对距离保护的影响的解决措施？【考点2.3.4】

3，为什么发电机的暂态电抗小于稳态电抗？【考点1.8.1】

# 2024-25

英语面试是根据我背的自我介绍里提问的。1. 你自我介绍里写了喜欢旅游，你最喜欢哪个城市 2. 介绍下你的家乡。

# 三个专业问题：

1. 方向性功率继电器工作原理，整定原则(老师其实想让我说什么线路需要装设，然后问了角度怎么测量，怎么判断正反方向)。【考点2.2.5】

2.间隙击穿的伏秒特性？【考点3.1.2】

3. 电力线路上的电感和电容的作用是什么(老师着重提问了电抗器, 最想让我说的是高压电抗器, 还特意往谐振方面引, 问了串联谐振和并联谐振)? 【考点 1.5.2】

是信封，面前一排，自己抽，而且我看到有一个问题前边的标号是2-27，好像是课后题，火哥，我是保专。

# 2024-26

保定，信封里6选3，【疑似错误，应五选三】

造福学弟，感觉我这组就很有压力，除了抽到的问题别的一点没问。

1. 正弦波跟相量的关系，有什么区别？【考点4.4.2】

2 什么是最大冲击电流，为什么要检验最大冲击电流出现的时间？【考点1.6.4】

3 高压输电线路并联电抗器什么作用~？【考点1.3.3】

# 2024-27

# 题目：

1 继电保护四性以及含义？【考点2.1.2】

2 静态稳定：暂态稳定的含义？【考点1.9.1】

3 调压与调频的题目。后边在回答调压的时候提到了同步电动机,追问了同步电动机是不是也可以发出无功,我说了一下同步发电机的定义,然后说我不知道能不能发出无功,主考官就教导我同步电动机发出无功的过程,在解释后问了我过励磁和欠励磁两种是发出无功还是吸收无功。【考点 1.5.2】

中文自我介绍没准备，回答的不好，专业课都回答上了，哦对了，英语今年问了我电机用英语怎么说。

# 2024-28

火哥，我是保定专硕的，我是这一组面试的最后一个了，里面老师都挺好的，会引导一下你回答，上来直接让你英文自我介绍，然后英语问答，那老师是直接中文提问你，然后你英文回答。首先问我家乡有什么景点这些，然后又具体问到了家乡的景点（因为我是嘉兴的，他问了我钱塘江大潮），然后介绍本科学校。然后抽专业课问题，

1.采用交直流混合输电的好处，分析高压、中压、低压输电的经济性？【考点14.7】

2. 派克变换的作用和意义，其不足之处是什么？【考点1.8.2】

3. 如何测量直流高压（这个我一下子短路了没想起来，然后老师就提醒我电阻电感电容这些，然后又追问了我电容能量是在极板上还是在中间介质，电感的能量储存在哪）？【考点 3.4.3】

4.N 个节点，B 条支路，问 A 矩阵的结构什么的（这个我真看不懂）？

5. 这个问题我放一边了，面试精选里没有这个，不是个常规的，记不起来了。

# 2024-29

火哥，我的专业课问题是，

1.节点导纳矩阵的特点，输电网和配电网节点导纳矩阵有什么特点？【考点1.3.7、1.1.1】

2.有哪些方向元件，并说出它们的特点？【考点2.2.5】

3. 电流1断和相间距离保护1断能不能保护线路全长，受不受运行方式的影响？【考点2.3.3】

另外有个问题是，（我记得是）电路和磁路有什么区别，特点？【考点6.1.3】（记不太清了，反正就是问的电路跟磁，我没选这个问题，没回答）

# 2024-30

保专，

1：震荡和短路的区别？【考点2.3.5】

2：发电厂变电所一条线路遭受雷击，线路数量对电压有无影响？【考点3.5.6】

3：为什么会电压过高或过低，有什么措施改签？【考点1.5.4】

还有两个问题没看到。

英语问题是

1：你认为英语在研究生阶段重要吗？

2: 本科期间最喜欢的科目是什么?

专业课后面看了个人陈述，我上面写的感兴趣的方向是电力电子，问了好几个电力电子问题，电力电子器件在输电网（比如西北送向华东）有啥应用，有哪些电力电子器件？【考点5.7.1】

又问了三相整流电路有几个器件，单相上下全导通会不会短路？【考点5.2.1】

对了还有一个记起来了

就是在励磁电流不变的情况下，增加气门，对有功无功和功交有什么作用。这个简单，老师后来追问转子转速变不变。【考点6.3.2】

# 2024-31

火哥你好，我是保定学硕的，刚面试完。面试题目是

1.电力系统不对称故障有哪些？请选两种说明其特点？【考点1.7.5】

2.接地系统零序电压的分布规律？【考点1.7.4】

3.减小电力系统有功损耗的手段，并解释原理？【考点1.5.6】

4. 光速和电磁场中一些量的关系，这个记不清了，不会。

5.输电线路冰雪灾害，应该采取什么措施(这个也不会)?【考点14.17】

最后老师追问我直接接地系统发生 a 相接地短路，非故障相的情况，然后引导我从序分量入手，这个我确实忘了非故障相啥情况了[流泪]? 【考点 1.7.5】

进去后先中文自我介绍然后英文自我介绍加两个英语问题，我的两个问题是，1. 你最近读的书是什么？（因为我自我介绍中提到喜欢读书），然后还追问你认为这本书怎么样？

2. 好像是“你喜欢与他人合作 or 交流吗”有点记不清了, 我回答的是我喜欢一个人做事, 然后他还反问了一下,我给出肯定答复。然后他又追问了一句我没听懂, 我问能不能重复一遍, 他又说英语问答结束了[捂脸]。专业课的题目依然是给信封, 上面有编号, 我选的九号。

2024-32 

保定，

英语：自我介绍介绍家乡介绍大学

专业课：（五选三，两个题没选，有点忘了是啥了）

1.采用电流差动保护加单相一次重合闸时，发生三相短路，保护和重合闸怎么动作？【考点2.5.1】

2. 测量绝缘电阻时，安装屏蔽环的作用是什么？【考点3.4.3】

3.系统中出现频率差的原因是什么？【考点2.3.5】

2024-33 

你好哥，我想说一下关于复试的内容。我是保定专硕。抽到的题是五道题，分别是，

1. 电机转子运动方程是代数方程还是微分方程，怎么解？【考点1.9.3】

2.智能电网的自愈性相关问题？【考点14.5】

3. 什么是电机，电力系统中电机有哪些应用？【考点6.1.3】

4.继电保护在什么情况下需要考虑分支系数？【考点2.2.2】

5. 一个和信息技术方向相关的问题我不太记得了。

然后他会要求你进行英语自我介绍和中文自我介绍，介绍完以后英语提问几个问题，分别问的是你的家乡和你的爱好中最喜欢哪个？然后是他问你以后如果成研究生希望的研究方向是什么，然后揪着你的研究方向中目前研究比较尖端或者比较困难的部分进行提问，比如我说的是机电保护，然后他就问我的是关于直流继电保护如何进行设置的内容，这个完全没有学过，也没有接触过。因此建议选择自己的毕设的方向，我的毕设和这个相关，所以说多少知道一点点。

2024-34 

火哥：我是保专的，我是跨专业的，一开始进去他叫我先中文介绍，然后结束后，英语老师问了三个问题，第一个是请介绍一下你最好的朋友，第二个是请说一个你最喜欢的动物。第三个是如果给你很多钱，你会拿来干什么。

专业问题是

纵联保护反应的电气量和单端保护比，有什么优点和缺点？【考点2.1.3/2.1.4】

第二个是，电力系统运行中会有哪些谐波，这些谐波会有哪些危害？【考点5.7.3】

第三个是，反应变压器的运行参数有哪些，跟哪些因素有哪些？【考点1.2.1】

2024-35 

你好，保定专硕，先中文自我介绍，然后英文介绍，问我问题大学喜欢什么课程，我说篮球课，然后他问我喜欢哪个篮球明星，我说科比，问我为什么喜欢他，我扯了一点。专业课五选三，

1 线路末端电压会比首端电压高吗，应该是考容升效应？【考点 1.3.3】

2.自动重合闸有什么作用？【考点2.5.1】

3. 纵连电流差动保护不平衡电流影响因素有哪些，怎么消除？【考点2.4.1】

然后问了我做过的一个比赛，问了两个问题，就没了。

2024-36 

保定，一开始是中文自我介绍，我没怎么准备/捂脸，然后英文自我介绍，问了两个英文问题是，介绍家乡和为什么考这个学校。

专业问题：

一次调频是否是无差调频，为什么？【考点1.4.3】

一阶常系数微分方程解题思路。【考点4.5.2】

无人机在电网中的应用前景。【考点14.17】

电力系统内部过电压有哪两种。【考点3.5.1】

还有个想不起来了。最后看到我的自我陈述有风力发电的学习，就问我风力发电机能不能参与一次调频。

【考点14.4】

2024-37 

保定, 保定专硕的, 被拷打了。先是中文介绍, 然后是英文介绍, 问了我俩问题, 一个是介绍我的大学的,另一个是微信的利与弊。

抽到的问题，

1，简单描述一下电力系统中性点运行方式？【考点1.1.3】

2，电力系统里储能元件有哪些，储能元件跟电阻的区别是什么？【考点14.1】

3，为什么电力系统稳定分析里不考虑定子绕组的非周期分量和负序分量？【考点1.11.1】最后一个初试时看过，实在没记住，被拷打了一阵子。

2024-38 

保定专硕，英语：1. 喜欢啥球，或啥运动。2. 为啥改专业。专业课，

1、电力系统调压措施，哪种最经济？【考点1.5.4】

2、同步电动机工作原理？【考点6.4.2】

3、工频过电压串联谐振？【考点3.5.1】

4、动态电压初始值？【考点4.5.1】

2024-39 

保定专硕，

英语 1、为什么选择华电读研 2、介绍下你的家乡（可能因为我是黄山的）？专业

1、无限大功率电源的特点【考点1.6.3】

2、电路中支路电流法的用法【考点4.2.4】

3、谈谈智能配电网？【考点14.5】

2024-40 

保定，进门，让我坐，看了看我的陈述，“奥，你是咱们学校机械的是吧”，我说对，然后他说，让我简短的自我介绍一下，我介绍，完了之后是英语介绍，介绍完问我英语问题，一个是让我介绍一下自己的专业，另一个问我有没有学过和电气有关的课程。之后五选三

1.磁导和什么有关【考点6.1.3】

2.容升效应【考点1.3.3】

3.什么电缆的什么3050标号【看不懂】

4. 牛拉法原理：为什么直角与极坐标方程不一样【考点1.3.8】

5.一到白给的送分电分，忘了。

# 华北电力大学保定2023复试面试题目

2023-1 

我是第一个，进去后先进行简单的中文自我介绍

英语提问：

1、请用英语简单介绍一下你自己

2、介绍一下你的家乡

3、你为啥要当兵（因为我是士兵考生）

专业课我只记得我选的三个问题：

1、潮流计算中有几种节点、分别代表什么意义？

2、电力电子的变压器与普通变压器有什么区别？

3、调压措施有几种，老师延伸的问了一下发电机机端电压是如何调压的？

综合阶段，老师看予我的个人简述，说了以下几件事

1、你认为当兵对你的学习有和帮助

2、你初试成绩还可以，一志愿在哪方面出现问题了

3、给了我一个建议，说如果你要读博士的话，一定要认真学，因为那时候就没士兵计划了。

2023-2 

火哥，造福学弟学妹，

1. 大电流接地系统中, 变压器是否接地和哪些因素有关 (我回来了为什么要接地, 老师追问为什么不能全部接地? 我回答可能是因为接地点太多会导致零序电流过大, 零序保护灵敏度下降。老师没回答我)

2. 什么是视在功率、有功功率、无功功率、瞬时功率（送分题）

3. 发电机如何从电网解列（我一开始回答错题了，我答的是发电机故障解列。老师让我回答正常退网步骤。我编的，调整励磁，让发电机既不发出也不吸收无功，然后减小气门开度直至关闭。老师说回答对了）三个答完了，由于我初试没到一比一，我问老师能不能继续答，他们同意了

4. 直流输电的优势，什么时候采用直流输电（这个题是火哥面试题原题，我直接原文背诵，顺便说了几个直流工程）

5. 发电机励磁系统的作用（还是送分题，讲义上都有）

面试 94, 每天背了差不多半个小时, 机电暂态也看了, 但是最后没问, 电路和发电机大概学了一下, 应付面试没问题

2023-3 

面试先中文自我介绍，在英文自我介绍，再问英语问两到三个英语问题，接着是专业五选三，虽然是专硕，但是电力电子的题也有，我抽到三个是继保四性，以及那几个特性会冲突，举例；三相短路电流最大，这句话是否正确；因为这两题回答太快了但是没说清楚，老师就追问；如电流二段时限反映的是那些特性的矛盾；

2023-4 

我是非全，没啥说的/头秃，卷子是 c，全日制是 b；非全笔试还是和 22 年专硕那个真题差不多，尤其是继保的第一二计算，基本上就改了小数据；继保 5 道计算，两道简答：电流、距离、零序电流，还有两道计

算不记得了：高电压没有计算题，就有一个西林电桥想当于送的；发电厂考了主接线绘制、主变压器容量、电压等级选择，还有个断路器校验。我的问题，1.输电为什么采用超高压输电，超高压输电为什么采用分裂信号导线？2.电力系统互联的好处，3.信号与系统的什么混差 4.还有个电流差动的题，5.交流耐压试验，冲击耐压试验分别检验变压器的什么绝缘

# 2023-5

英语先自我介绍，然后你的大学生活，你最喜欢的科目。刚开始是先做个三分钟的中文个人简述，然后就开始问问题，老师都挺好的，就是我第一个面太紧张了，然后答的比较次，本来呢，哎，很多东西都弄的挺好的。都没弄出来都没答出来，然后五选三问题，哎，我也回答的特别次，又紧张又不会，场面一度很尴尬，反正整个流程就是这么个流程，嗯，老师们他也不为难你，他反正面我的那几个老师都在都在鼓励我，让我多答点儿，但是确实不会，人家都不知道怎么提问我了。

1. 中文自我介绍

2.英语问题：1.你怎么看待你大学时期的数学建模比赛。2.你大学最成功的一件事。

3. 专业课问题:1. 中枢点电压的调节方式, 他的策略分别是什么。2. 互感的概念。3. 智能电网自愈功能的技术手段。

综合：问我碳达峰，碳中和

# 2023-6

哥，我们是5选3回答，比较简单

1. 什么是集肤效应？追问了集肤效应是怎么产生的，直流会不会有？

2. 三段式电流整定是怎么保证选择性的，二段为什么要考虑分支系数？

3. 零序阻抗对正负序电流有没有影响，为什么？（我用单相短路接地的复合序网图解释的，老师追问了两相短路的情况）

4. 异步电机等效电路图中各参数的意义还有一个记不住辣...

# 2023-7

功率传输公式；影响功率传输有哪些因素：输电线有哪些参数；紧凑型输电线路有什么影响；分裂导线有什么参数影响；变压器并列运行的条件；聊了聊闲话到时间了/头秃；麦克斯韦那个没记住啥问题，我也不会；问了我燃机F是啥；这个是和我工作相关的/头秃但我没答出来，而且特紧张。

# 2023-8

火哥你好，我考的是保定学硕。教室第一排就是一排老师，进去老师让我坐他们对面就行，先是来了一段中文自我介绍，然后再来英文自我介绍，接下来问了两个英语问题，一个是介绍本科学校，一个是问业余爱好，我只记住了抽的三个题了，第一个是说一下平衡节点和PV节点，各自用在什么地方，有什么意义，第二个是如何提高输电线路耐雷水平，第三个是那种短路发生的可能性最大。

# 2023-9

英语，关于本科学校与生活，为什么考华电，专业课

1 派克变化的内容意义与作用

2, 90度接线方向保护与零序方向保护的异同？负序能否做继电保护，如果能会不会受到过渡电阻和故障位

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

# 置的影响

3 关于泄露电流什么的参数有哪些（高电压的，这个问题不太会，具体问题记不太清了，大概是这个）

4 什么是电介质极化

5对称分量法的作用意义

(都是往年考过的, 第三题感觉见过, 但是没记住答案), 火哥, 我一开始准备的中文自我介绍不太充分,没有英语自我介绍, 中文自我介绍很快就说完了, 我答完问题后老师也基本没有追问, 就多问了三相短路可不可以用对称分量法, 感觉会的那几道题都很简单, 答完之后还有点时间, 老师让我再看看有没有什么补充的, 不知道是我回答的比较全面还是因为其他原因老师不太看好我, 现在很慌, 一般这种情况是好事还是坏事啊, 老师很少追问问题。

2023-10 

先是中文自我介绍，然后英文自我介绍，问了两个问题，优点缺点和研究生计划，专业课我的题目是1.电压互感器和电流互感器的作用，产生误差的原因，2.什么是谐波，哪些装置会产生谐波，3.继电保护整定值影响的因素，并举一具体例子进行说明

2023-11 

火哥，我是保定学硕，

1. 电磁波在输电线路和电缆上哪个传播快

2.如何减少电晕损耗

3.抽水蓄能的工作原理

还有上面各种问题的扩展, 喻都问了, 老底都揭了, 什么储能的方式, 分裂导线, 扩径导线, 新能源, 对电网以后有啥想法, 喻啥都问了。

英语面试：自我介绍，介绍家人，介绍家乡，我的爱好。

2023-12 

火哥，一上来是中文自我介绍，然后是英文自我介绍，都是两分钟左右，英语问题是

1、你认为什么是成功，什么是失败？

2、你认为自己身上哪个优点特别突出

3、忘记了

老师的口音很地道，问题不仔细听还真一下子听不懂，然后是专业课问题

1、为什么要用对称分量法来计算短路电流（我感觉这个问题其实很简单，但我还真不知道是啥，我说的是不对称短路会有零序和负序分量，老师说这个是结果，然后引导我说原因，但我也没怎么说出来）

2、就容升效应那个题, 应该都会 (答完之后老师又问我加了并联电抗器之后, 这个轻载线路里什么位置电压比较高, 答案应该是线路中间, 其实挺简单, 但是在房间里感觉一点思考能力都没有, 放平时我肯定会)

3、电力电子有哪些好处和坏处（坏处我答的是整流和逆变都会产生谐波污染，好处我答的是可以优化电力系统电能输送，提高效率，这个好处我瞎答的，不知道对不对）

4、什么磁场里的散度旋度什么的，没看，看到磁场我就放一边了。

5、这个题题目看不懂，也放一边了

我是跨考的，自动化的，本来以为会问我自动化的问题。结果什么也没问，不过老师都挺好的，后面还闲聊了一会儿

# 2023-13

第一天上午笔试，下午保学和非全，第二天保专

英语面试：1、你英语这么好，怎么学的，2、家乡，3、未来就业地点

保学，英语先是自我介绍然后问了两个问题，一个是介绍我的家乡，一个是研究生想选什么方向，专业课问题：1. 叠加定理原理，还有就是它能不能用于非线性系统。2. 简述对称分量法，能不能用于非线性系统，为什么？3. 变压器并联运行的条件。另两个忘了，还有一个纵联电流差动保护的原理啥的，还有一个矢量啥的，空间矢量好像

# 2023-14

火哥，保专，应该是我们组第四个进去的，二十多分钟，流程：中文自我介绍、英文自我介绍（还考了电气相关课程名称，电器元件名称，电气工程专业在生活中的应用）

专业课问1.三段式电流保护那段可以作为主保护

2. 测量泄漏电流实验和测试绝缘电阻的优势

3.电力系统，三相功率的特点

还问了我微电网，智能电网相关问题，机械储存电能的方式有哪些，这次复试所有的信封都没有序号随机抽的，主打的就是一个刺激

# 2023-15

火哥，我是保专呀，刚面完，和你来说下面试题呀，我抽到的是两道电路，三道电分，前两道是电路。

第一道电路是问什么是基尔霍夫定律？解释它的内容？并说明它反映了哪些电路性质？第二道电路我忘是什么了，反正不会也没选这个。

然后电分第一道是问经小电阻接地和经消弧线圈接地有什么作用？然后追问的两者有什么区别？

第二道是问为什么新能源发电被称为“垃圾电”？为了解决这一现状，在未来我们开始可以采取哪些措施？

第三道是问网状架空网络有什么特点及应用？（这题目好像是这么说的，没太记清楚，这题我也不会，没选）

# 2023-16

保专，先中文自我介绍

英语：自我介绍

1.如何平衡学习和生活

2.疫情期间学习...（没听懂，印象中是这俩，有没有再问忘记了，当时大脑空白。）

专业课：

1.有功功率/频率调整的方法

2. 电能变换的方式有哪几种，高压输电线路是用哪种方式

3. 电动汽车的发展有何利弊

# 2023-17

火哥面完了, 保定专硕, 老师很和蔼, 然后我是能源动力跨考, 没有问本专业问题, 问了本专业学过那些电气的知识, 五个问题, 选序号小的, 然后 11 号, 会给你两分钟的时间思考这五个问题, 两个电力电子,一道继保, 一个电分, 还有一道看不懂, 电分问的简单直接背出来了, 继保考的是变压器保护, 然后我会

回答这两个之后，说剩下的不会，老师开始引导，导着导着回到电分上了，让说变压器损耗公式，铁损影响因素，铜损影响因素，为什么，然后又问了我电流互感器，初试成绩，中间主考官很好，然后旁边一位男老师一位女老师、后续提问，问的老多了，然后后面的感觉打的不好，奥，对了，英语他问了三个，第一个，介绍学校，第二个，介绍大学生活，第三个说自己优点缺点。

2023-18 

保专，进去之后，一分钟中文自我介绍，然后，两分钟英文介绍，问了两个英文问题 1 研究生的规划 2 家乡的美食，专业题 1 中性点直接接地系统中，操作过电压有哪几种，非直接接地系统中，操作过电压有哪几种 2 电力系统中限制短路电流的措施 $3.220 \mathrm{kv}$ 双侧电源线路主保护和后备保护配置什么保护 4 举例说明集肤效应在电力系统中的应用 5 工程电磁场的题，记不清了，大概是两种矢量是什么

2023-19 

我的面试过程是先中文自我，介绍再英文自我介绍，然后专业课回答，我的回答的问题是

（1）常见开关电器的灭弧方法有哪些？

(2) 输电线路中的电晕有哪些危害, 防止措施有哪些?

(3) 火电厂的耗量微增率是什么意思, 它在调节机组运行有什么作用?

2023-20 

火哥，人麻了，先是中文介绍+英文介绍

1.电力系统中性点运行方式

2.电磁场的四个基本量及其单位

3. 一阶电路换路时有没有过度过程，如果没有，请说明原因

然后太紧张了，记不得了/头秃/头秃

然后问了我北斗在电力系统里可能用到的地方, 又问了我单片机可能用到的地方 (这俩都是我个人陈述里提到的), 对了, 英文问了我觉得英语在日后学习中是不是很重要+学习生涯中取得最大的成就

2023-21 

1. 为什么采用分裂导线和原理，我说使电场均匀，他说好像不对，有引导我说了个电晕起始电压，他说你们都是这么说的吗，也行，2. 主母线和旁路母线作用，和检修出现断路器步骤；我背的好像就是这个，他说不对，有个老师说电场变小，又一个老师说不止是电场变小，从系统方向答，我直接懵了；第三个是什么二端网络输入电阻，有哪几种和计算方法；我的回答是，从开口处往里边看的等效电阻，计算方法是用电压表测电压，用电流表测电流，然后一比；他说我这是定义，万一里边没有电呢，测不出来咋办，我说外加一个电源，我是真不会[捂脸][捂脸]，他说也行，还有吗。老师说系统里边，用的很多，我又说了个串并联，他们都笑了[捂脸]，是不是还有单位电流法，我刚想起来[裂开][裂开]；剩下的的是12脉搏整流，供电变压器作用；电磁场磁失位，磁标位是什么，物理意义；回答完三个后，他问我，剩下的还会吗；我TM选了电磁场这个。然后问我英语的正好是电磁场方向，他又引导我这个问题。我说一个是方向，一个是大小，他说这两个量没有具体的物理意义，只是辅助作用，问我电位差定义，我说是电场力把单位正电荷移动到另一点所做的功，衡量电场力做工本领，他说对，又问我旋度，我说运算对象是向量，计算结果是标量，他说对，他又问了我个什么东西的方向问题，让我考虑右手定则，我说了个垂直，他点了点头，他说就到这。我就这些经验火哥，还有回答问题的时候别说“这个那个”这种汉语，我太紧张了，说了好几次。。。唉，英语不太行[捂脸]，那个电力电子不会，我都没听说过这个东西

# 2023-22

# 五个题

1、高电压直流输电特点

2、在线监测和预防性试验有什么区别

3、新能源发电对电力系统有什么影响

4、电流互感器和电压互感器好像是如何使用还是有何特点

第五个特别长，我忘了。

英语问题：校园生活，英语的重要性

专业课

1:电力系统有哪些常见故障，我分别说了发电机变压器和线路

失磁不对称短路变比等

2. 西林电桥接线方式，变压器短路要采取哪一种，正反，反

3. 阻抗方向继电器是如何判断故障在内还是在外的，在外会有什么现象，好处是什么

# 2023-23

我保专，上来先中文英文自我介绍，然后问了三个问题，你平时打排球的时间，你最喜欢的老师，介绍你的家庭。五个问题，

无功负荷和无功损耗主要指

拉普拉斯变换能否用于非线性系统，为什么

负荷控制能带来什么经济效益

两瓦计法测什么结构电流。

然后有个5-20M型逆变什么的

# 2023-24

我这个上来两个电磁场和发电厂的就很懵，英语：你认为最难的学科，因为我自我介绍里有机器人竞赛，就问了我做的什么工作

专业课：什么是污闪，怎么避免，为什么kcl是电荷平衡kvl是能量守恒

# 2023-25

保定专硕，中英文自我介绍。英语问题：1介绍一下家乡2在学校里最擅长的工作

专业课问题我只记得我那三个 1 为什么线路末端功率比首端高 2 什么时候用不对称分量法 3 变压器油里混有水击穿电压会怎么变，高电压的追问是真不会，电力系统追问了电力系统暂态稳定有哪些以及分析。

# 2023-26

英语问题:1. 平时没事, 喜欢干什么? 我回答的: run, 后面回答了一句原因, 可以提高身体素质 2. 你的兴趣爱好是什么? 我回答: 篮球 (一个单词) 这两个问题运气挺好的, 我舍友上周去太原理工大学, 问的一模一样的问题, 不然我这菜鸡肯定听不懂, 第三个问题, 没听懂, 老师重复了两遍, 我终于听懂了你多久打一次篮球长回答: once one week (一周一次, 老师都笑了, 孩子终于听懂了)

专业课问题是

1.如何限制短路电流的危害

2. 主保护，近后备保护，远后备保护，解释一下

3.求系统潮流的的计算机算法有哪些

4. 电分题(忘记了没有回答

5.高压题(忘记了没有回答)

4和5挺简单的(有点忘记没敢回)

专业课老师所有的问题都没有追问，后来问的我自我陈述的东西(我自我陈述拉的表格，打印了6张一个老师一份，自我陈述简洁)，后来老师问我，你这成绩挺好的，你们学校没有保研名额，为什么没保送，还问了一个我本科写的一篇文章(超级拉跨的)

2023-27 

刚进去是中文自我介绍，英文自我介绍，后面问的英文问题，面试：

1. 说一下什么是新能源、可再生能源、清洁能源，然后再分别举几个例子。

2. 故障和震荡时，电气量变化还有继电器的动作有什么不同，具体说明，比如说哪些保护会受影响

3. 常见的避雷设备有哪些？分别有什么作用，是避雷器、避雷针和避雷线有什么作用。

4.固体电介质击穿有哪几种形式？分别有什么特点

5.10 千伏的电力系统中性点是什么接地方式，为什么

然后问变压器绕组末端接地时候的稳态电位分布和初始电位分布

2023-28 

火哥，我是学硕，英文就是介绍一下自己，然后三个小问题，我就记得你认为自己最重要的品质是什么？专业知识1IGBT损耗有哪些各有和特点?2无功电源有哪些各有何特点?其他记不得了

2023-29 

考完了火哥，面试选了仁题 1. $\triangle \triangle$ 连接的变压器是否有三次谐波。2.pwm 载波和调制波分别是什么，如何调整频率和电压。3. 中枢点调压的方式有哪几种。

2023-30 

保专

1. 二阶电路的四种阻尼状态，有什么特点？

2.静态比拟是什么？

3. 发电机的有功与无功怎么调节？

4. 什么情况下零序电流保护不应该动作？

5.一次调频与二次调频的作用，靠什么装置来实现

第二题有点不全我记不太清了, 好像还有静态比拟特点还是应用什么的?

# 华北电力大学保定2022复试面试题目

2022年3月25日下午进行的保定笔试，26日全天进行的保定专硕面试，27日进行保定学硕面试，速度大概每小时40人，每个人10-25分钟不等。面试形式，每个小组不太一样，有的小组需要准备中文和英文自我介绍，有的是念个人陈述，英语也没有自我介绍，就是直接英语提问。专业：5选3回答，也可以都回答，英语有的小组也是抽题形式，提问一般涉及兴趣、生活、学习、考研、就业、社会现象之类。

# 2022-1

第1组

火哥我是保定专硕

专业：5选3回答，也可以都回答

1.我国常用的电价模式有哪些

（单一交易价格、分时计价（阶梯电价））

2.阶段式保护动作时间级差的确定要考虑哪些因素？

(1)断路器机械机构的动作时间，以及断路器灭弧的时间。(2)故障电流消失后，电流测量元件的返回时间。

(3)时间元件的正、负误差。(4)考虑一定的裕度。

3.同步发电机空载三相短路，励磁电流会不会突变

（不会突变）

4. 什么是一台半断路器接线，优缺点

(平均每回出线需要 $3 / 2$ 台短路器, 一般用于 $500 \mathrm{kV}$ 的电压等级; 优点是可靠性高, 每台断路器检修都不停电; 缺点是投资高, 继电保护整定复杂。)

5.真空介电常数和磁导率的数值

$$
(\varepsilon 0 = 8. 8 5 \times 1 0 ^ {- 1 2} \mathrm {F} / \mathrm {m}, \mu 0 = 4 \pi \times 1 0 ^ {- 7} \mathrm {H} / \mathrm {m})
$$

英语：

1. 线下考试和线上考试你认为哪个更好，为什么

2.你说线上复试容易作弊，怎么解决这个问题

3.人工智能目前发展是更有利还是有弊

准备机位，打电话说腾讯会议码，进去之后就是我上面那个顺序一步步来，最后会问你还有什么问题或者感兴趣的部分

# 2022-2

中文自我介绍一分钟

英文自我介绍一分钟

英语：

1. 为什么中国人讲话比较大声（不确定，没听清）

2.为什么中国人加班时间比较长

专业：

1. 说一下你对时域、复频域的理解，他们在电路中有什么运用？

(时域: 直接解微分方程; 复频域: 正弦稳态电路的相量法、动态电路的拉氏变换)

2.电气企业中常用工程项目评价方法

（考虑时间因素对价值影响的动态评价法和不考虑时间因素影响的静态评价法）

3. 切空载线路产生过电压原理是什么，抑制措施有哪些

(电压波在空线末端发生全反射。1. 采用不重燃断路器; 2. 加装并联分匝电阻, 降低触头间的恢复电压、避免重燃; 3. 利用避雷器来保护。)

4.同步电机发生三相短路时，三相基频交流电流变化吗，为什么？

(变化。基频交流电流和励磁电流直流分量对应, 直流分量在短路后衰减到一定数值)

5. 电机、变压器中“损耗”包括哪些部分，影响因素是什么？

(可变损耗: 电压幅值、频率、磁路; 不变损耗: 绕组的材质、负荷大小)

2022-3 

英语：

面试题英语喜欢火车还是飞机为什么，喜欢什么样的boss

专业：

1. 说出两种微分方程求解的方法

（三要素法、拉氏变换、数值计算）

2.巴申曲线的物理意义

(均匀电场中击穿电压和气体压力及极间距离乘积的关系, 对于空气, 在距离一定的情况下, 即曲线最低点的右侧部分, 电子的平均自由行程很短, 电子频繁的碰撞会损失很多能量, 需要很强的电场才可以使电子在相邻碰撞中获得足够的能量, 即气体压力越高, 需要的击穿电压越高。)

3.输电线路经过循环换位和不换位的电流有什么区别

(不换位的三相参数不对称, 电流也不对称, 可能有负序分量)

4. 什么是有源逆变

（交流侧有电源）

2022-4 

进去个人陈述，然后 2-30 随机抽一个。抽过的信封之后的同学不会再用了。后面面试的有很大的优势！然后信封里面是三个英语问题和五个专业课问题。英语没有自我介绍，直接问问题！这是最伤的，对英语不好的人不太友好！想着光凭着自我介绍得分的同学来说太难了/撇嘴/撇嘴，英语问题我都听不懂。老师最后问我过了四六级没有，我说没。他说没过的话确实太难了这问题。最后无奈让我说了个自我介绍/泪奔/泪奔/泪奔。专业课五选三，我回答的不太好。我觉得我面试 60 都没有，老师直接甩笔了，手插在哪儿。我面试完了。题目基本不太会。

1.变压器如何确定额定电压

(一次侧当做负荷, 等于线路的额定电压; 二次侧当做电源, 考虑线路的 $5\%+$ 自身的 $5\%$ 电压损耗)

2. 什么是梯度、散度、旋度，他们三个的定义

(梯度 grad: 运算的对像是标量, 计算结果是在一个标量场中某个方向的变化趋势的大小。散度 div: 运算的对像是向量, 计算结果是标量; 旋度 rot: 运算的对像是向量, 计算结果是向量。)

3. 什么是电力系统的继保四性，以及他们的优先级

（可靠性、选择性、灵敏性、速动性）

4. 什么是静态稳定，暂态稳定，区别是什么？

(静态稳定是电力系统受到小扰动时, 可以保持稳定; 暂态稳定是受到大扰动, 可以保持稳定。)

5. 什么是单极型和双极型电力电子器件，分别列举一个，对比他们的优缺点

(单极型: 只有一种载流子, 如 mosfet, 速度快, 开关功耗小, 耐受电压小, 导通功率较小; 双极型: 两种载流子, 如晶闸管, 耐受电压大, 导通功率大, 开关功耗大, 工作速度低)

# 2022-5

1.英语自我介绍

2.英语问题

3.中文自我介绍

4.专业问题

1.同步发电机和异步电机的工作原理

(同步电机的转子专门的励磁电源, 转子相当于永磁体, 异步电机无专门的励磁电源; 异步电机靠电磁感应工作, 转子转速不能达到同步速)

2. 继保速动性和选择性分析

3.电阻电路和动态电路的区别

(电阻电路无储能元件, 电路方程为代数方程: 动态电路含储能元件, 电路方程为微分方程)

我选的这三个，另外两个好像是工磁和电力电子的

然后还追问：

1. 什么是碳中和

2.智能电网和微网的区别

3.直流交流输电区别

# 2022-6

我刚面完，5个题里4个模电数电，人麻了

1.电力系统有哪些常见故障，为什么要计算短路电流

2. 电力二极管、普通二极管、肖特基二极管有啥区别（肖特基二极管正向压降小，反向恢复时间短。）

3. 三相四线制线路，如果把三相对称电源换成三个电压、频率、相位相同的电源，中线上有没有电流（中性线的电流很大，是相电流的3倍）

4. 用你所学的知识说说怎么造一个闪光电源

还有一个模电题忘记了

这些题我就会一个，然后他们就单独又问了我几个问题，是发电厂和继电的。

1.双母线和2/3有什么区别

(双母线: 每回线路都经一台断路器和两组隔离开关分别与两组母线连接, 一般用于 $220 \mathrm{kV}$ ; 3/2 接线: 每回线路平均有 $3 / 2$ 台断路器相连, 一般用于 $500 \mathrm{kV}$ )

2.计算短路电流对继保有什么意义？

（整定计算、保护校验）

3.灵敏性是越大越好还是越小越好？

英语：

1.自我介绍

2.有的人喜欢自己思考问题，而有的人喜欢分享自己的观点你是哪一种

3. 有的人喜欢用电脑，有的人喜欢手写，你是哪一种。听了两遍没咋听明白。

2022-7 

火哥我面试结束了，题目如下：

1. 什么情况，输电线路的末端电压会是高于首端电压，为什么（空载或轻载时，对地电容产生的无功>线路电抗消耗的无功）

2. 截波是如何产生的，电力变压器为何进行截波冲击试验

（在冲击电压发生器输出端并联一截断间隙形成产生截断波的基本回路，截波冲击试验用于考察变压器纵绝缘）

3. 完全纵差、不完全纵差的相同和不同点

(发电机完全纵差、不完全纵差保护: 对于完全纵差保护, 在发电机中性点侧, 输入到差动元件的电流为每相的全电流, 而不完全差动保护, 由中性点输入到差动元件的电流少每相定子绕组某一分支的电流。)

4. 用于无功补偿 SVC/SVG 各是什么有何优缺点

(SVC为半控器件，谐波较大，价格便宜；SVG谐波较小，价格较高)

5. 什么是周期信号，如何测量正弦信号频率

(瞬时值随时间重复变化的信号: 可用示波器测量频率)

英语问题：

1.你觉得老板和雇员之间有距离更有效率还是更近的监视更有效率

2.天赋和后天努力哪个更重要

2022-8 

专业题：

1. YO△接线的变压器，Y0侧发生单相接地，变压器内有无零序电流，△侧单相接地呢？

（Y0侧发生单相接地，有零序电流；△侧单相接地时没有。）

2.工频高压试验的作用

（考察设备在工频电压下的绝缘性能，耐压水平）

3.三角接线为什么能隔断零序电流

(因零序电流三相完全相同, 三角接线, 根据 KCL, IA=IB=IC=0)

4.电力系统分析工具有哪些，特点？

(各类仿真软件, 如 BPA、MATLAB、PSCAD 等。)

5. 静电场导体有没有自由电荷，如果有，导体自由电荷如何运动

(有自由电荷, 正电荷由电势高到低、负电荷有电势低到高)

我选的 135 答, 他又追问了 5 , 我不太清楚电场了, 只记得导体表面会在静电场内感应电位。英语问法磕磕巴巴的/笑笑

2022-9 

哥，我这抽的老简单了

1.新能源发电的形式和特点

(风电：AC-DC-AC；光伏：DC-AC；并网分为低压小容量分布式并网，高压大容量集中并网)

2.超导体闭合磁路的特点

（磁链守恒）

3.电力系统短路可能的后果

(短路电流热效应产生热量, 烧坏设备, 力效应产出电磁力, 机械破坏: 短路时电压低, 负荷无法正常工作。)

4. 传导电流和位移电流的物理含义

(1. 位移电流的本质是变化着的电场, 而传导电流则是自由电荷的定向运动; 2. 传导电流在通过导体时会产生焦耳热, 而位移电流则不会产生焦耳热; 3. 位移电流也即变化着的电场可以存在于真空、导体、电介质中,而传导电流只能存在于导体中。)

5.我国电力系统的频率多少，一次调频和二次调频是什么

但是最后的追问我是真的疯狂围剿，然后开始拓展，为什么短路时发电机电流升高10-15倍，新能源发电会不会对系统频率造成影响，什么是分布式发电、集中发电，什么时候短路电流最大，短路电流会不会变化，还有我给搞忘了，三次调频是什么，短路电流最大的条件，还好都是电力系统，运气好啊，

英语：

1.要不要坚持现金支付

2.最好的运动方式是什么

3. 阅读有没有用

2022-10 

专业：

1. 什么是负荷预测，为什么没有无功预测

(根据负荷随人们生产、生活、气象等因素变化特点, 对电能需求进行预测, 指有功功率的负荷曲线。无功按分层分区就地平衡控制, 控制后的无功, 负荷侧的功率因数一般是固定的, 可根据有功功率的大小求得, 不需要单独预测。)

2.常用的防雷装置及其原理

（避雷器：雷电流经过输电线路时，将雷电流传向大地；避雷线、避雷针：吸引雷电流。）

3.自动重合闸的类型，我国常用的是？

(单相重合闸、三相重合闸、综合重合闸, 我国常用单相重合闸、三相重合闸)

4.新能源发电面临的困难

（新能源发电无法消纳）

5.基尔霍夫电路定律说明了电路的哪种性质

（电路为稳恒电路，基尔霍夫电路定律才成立）

英语：

1.上课听课重要吗

2.你最喜欢的老师

2022-11 

火哥这是保专第三组的题，

英语问了我两个问题

1.交流的重要性

2.对madeinChina的看法

专业：

1.简述对微电网的理解

2.电流速断保护和哪些因素有关

（运行方式、故障类型、故障距离）

3. 主接线中有哪些高压开关设备，各有什么特点

(断路器可关断短路电流、负荷电流: 隔离开关不可以, 用来隔离带电体)

4.对称分量法的用处

（求解不对称故障）

5. 电子的电荷量大小是多少，电荷形成有哪些方式？

(1.6×10-19C；1.摩擦起电、2.接触带电、3.感应带电。)

2022-12 

火哥保专

1.标准雷电压波形参数是什么

(用两数值的组合 T1/T2 来表示, T1 表示波头时间(从 10%峰值上升到 90%峰值的时间), T2 表示半峰值时间(从波头始点到波尾降至 50%峰值的时间), 时间单位均为 us, 记作 T1/T2, 符号“/”无数学意义。)

2. 三相异步电动机电磁制动时，转速和转差率的范围（转速 $n < 0$ ，转差率 $S > 1$ ）

3. 晶闸管无源逆变电路，必须带容性负载，为什么（提供换相所需的正向电压）

4. 什么是年最大负荷小时数，有何意义（可以用来计算全年的电能）

5.电力系统频率调整有何分类？只答了45，123都不会

2022-13 

专业：

1.输电线路防雷措施有哪些

2.解释一下继电保护的可靠性和灵敏性。

3. SPWM 是什么。

（正弦脉宽调制）

4. 变压器短路实验测的是哪些参数, R 和 X, R 表示啥, X 表示啥。短路实验是在高压侧做还是低压侧做等。(空载试验在低压侧做: 空载损耗 P0、空载电流 I0, 用于计算 GT、BT; 短路试验在高压侧做: 短路损耗 P0、短路电压 Uk, 用于计算 RT、XT)

5. 标幺值计算优点（问了一大堆），辐射网中标幺值怎么归算，环网中怎么归算，除了按照实际值归算还能用什么归算（Uav）。Uav能否用于环网归算，回到最开始的问题标幺值计算的优点，具体体现在什么地方。英语一上来就问了我两个问题：第一个是你会给你爸妈买什么生日礼物，第二个是绿色食品，然后自我介绍

我感觉整个过程好快，还好这几个问题除了 SPWM 不知道其它都知道点，我的是第 20 组，我觉得回答得中规中矩！我感觉我面试的时候贼快，感觉 10 分钟就完了，我面试完老师就说咱们休息一下吧

# 2022-14

# 我的题号八

1.简要描述静电场的散度与悬度

(静电场是有源的, 电荷处散度不为 0 , 其他地方为 0 , 闭合曲面积分和电荷量大小有关: 静电场是无旋的,任何闭环路径积分为 0 , )

2.无功电源有哪些

（发电机、并联电容器、调相机等）

3.三相桥式全控整流电路，阻感性负载触发角移相范围，还有纯阻性移相范围

4. 什么是发电机的摇摆曲线，如何求得

(功角随时间变化的曲线, 通过求解转子运动方程可得到, 如数值计算)

5.单电源从负荷向电源侧电流保护的三段动作时间、电流和灵敏度变化

我会第二个和第五个, 然后我又蒙了一个第三个/衰我说一个 $90^{\circ} - 270^{\circ}$ 一个 $0 - 90^{\circ}$ , 答完老师纠正我了一下我就直接抱款电力电子一点没看过完全靠本科学的印象, 英语我听力太差没有听清问了我一个好像对于父母在子女教育中最重要的是什么再就是自我介绍, 第五个我回答的是挺没底的但是我没被老师吓住认准了答案退出来后去翻了书没错

# 2022-15

专业：

1. 发电机调节有功和无功的方式

(调节原动机功率- 改变有功; 调节励磁电源- 改变无功)

2.负荷曲线的类型及作用

(日负荷曲线：用于确定发电机承担功率；年负荷曲线：确定检修计划)

3.为什么装设自动重合闸

（提高供电可靠性）

4.节点电压法的原理

(每个节点满足 KCL, 各节点的注入电流用节点电压表示)

5.什么是涡流

(交流的磁场产出电场, 在铁芯中产生损耗)

英语：朋友和同学的区别

五选三结果他全问了

我答的234都没追问，4我就说了基尔霍夫四个字。1又问了我发电机为什么会有无功，5问了涡流出现在哪些设备，产生的原因及影响，抓着我不熟悉的死命问，太难受了

# 2022-16

我答完了火哥，122号

1.电力系统频率为什么发生变化，偏高偏低有什么危害

(负荷或电源波动造成有功功率不平衡)

2. 简述诺顿定理的内容，对含源网络内部元件的性质有什么要求

(含有独立电源的线性二端电阻网络, 对其外部而言, 总可以用一个电流源和一个电阻的并联组合等效替换。诺顿定理只适用于线性的有源二端网络, 如果有源二端网络中含有非线性元件时, 则不能应用诺顿定理求解。)

3.反应发电机定子绕组单相接地故障的保护有哪些性能上有何差异

4. 什么叫闪络，如何提高套管的闪络电压

(闪络是指固体绝缘子周围的气体或液体电介质被击穿时, 沿固体绝缘子表面放电的现象; 1、减小 C 值,如加大法兰处套管外径。2、减少法兰附近的瓷表面的电阻率, 在此处涂半导体漆或上半导体釉, 以改善电位分布。3、装设均压环。4、增高支柱绝缘子, 加大极间距离。)

5.为什么交流 $50 \mathrm{~Hz}$ 输电线路的电场可以用静电场去比拟

(对于导体内部, $50 \mathrm{hz}$ 的工频电磁场产生的位移电流可以忽略, 认为是准静电场。)就第一第二简单说了说, 闪络没背过, 说不出来

2022-17 

火哥我考完了

英语问的

1.技术对人的影响

2.新技术引进家庭作业有什么好处

专业课问了五个问题我都不会，就又问了一次调频，二次调频，三次调频；有哪些调压手段；因为我是能动专业，又问了高中压缸有什么区别，是怎么划分的；机组最少带多少负荷；双碳啥的

2022-18 

保专

英文：

1. 电脑对于学生重要吗

2.艺术体育课程对于学生重要吗

专业：

1. 变压器中性点消弧线圈作用，补偿方式为什么

(中性点非接地系统, 中性点安装消弧线圈, 减小单相接地的容性电流, 因为容性电流不易熄灭, 容易产生过电压, 引发相间短路。过补偿)

2. 如何测量工频高压，直流高压，冲击高压

(工频高压: 电压互感器; 直流高压, 冲击高压: 静电电压表)

3.纵联保护和阶段保护相比的优点

（全线瞬时动作）

4.PWM优缺点

（优点：谐波小；缺点：开关损耗大）

5.电容在交流电路和直流电路作用

(交流电流提供无功; 直流电流稳压)

2022-19 

专业：

1.比耗量与耗量微增率的定义及作用

(比耗量: 是单位时间输入能量和输入功率的比值, 倒数为效率, 可以根据效率的大小安排机组启停; 耗量微增率是输入能量的微增量和输入功率的微增量的比值, 等耗量微增率用于分配有功功率负荷。)

2.单母线分段的目的

(解决不分段时，母线检修造成全部停电的问题)

3.两条线路流过电流时，相互作用与什么有关

(和电流的方向有关, 电流同向吸引, 反向排斥)

4. 整定值相同的情况下，全、圆、方向阻抗继电器，怎么躲过过渡阻抗、振荡影响？

2022-20 

我选的第八组，面试结束，拉胯/流泪

保专

1.简述导体的静电平衡

(静电平衡状态是指导体中(包括表面)没有电荷定向移动的状态。)

2. 电力系统的无功电源有哪些及特点

3.半控整流电路能否实现有源逆变为什么

(半控桥或有续流二极管的电路, 因其整流电压不能出现负值, 也不允许直流侧出现负极性的电动势 (可能通过续流二极管直接短路), 故不能实现有源逆变。)

4.同步发电机定子短路，短路电流幅值如何变化

（按两个时间常数T’d、T'd衰减到稳态短路电流）

5. 整定值相同的情况下，全、圆、方向阻抗继电器，三个对过渡电阻的反映情况

英语问的是啥没听懂，拉了

2022-21 

火哥，今天下午的保专面试题目：

1.相同条件下，交流电阻为什么大于直流电阻

(考虑到趋肤效应, 纹线稍长, 额定截面积比实际截面积大)

2.有载变压器能否发无功功率

（不可以）

3.泄漏电流试验能发现哪些缺陷

(绝缘老化、受潮等整体缺陷，会造成泄漏电流增大)

我只记得这三题了

2022-22 

五个送分题，

1.高压输电系统线路并联电抗器的作用

(空载或轻载时, 吸收多余的无功)

2. 什么情况下，过渡电阻会发生稳态超越而误动

（稳态超越是指在区外故障期间测量阻抗稳定地落入动作区的动作现象。）

3. 你所了解的新能源和可再生能源发电种类，举例说出其能量转换过程

4. 电路处于稳态，电压和电流是否变化

(交流稳态电路的瞬时值是变化的, 直流不变)

5. 从电力系统的角度，说一下发电机励磁系统的作用

(改变发电机的端电压, 调节系统无功; 另外可以提高稳定性等)

我说完老师说你的面试结束了

就是推荐下一届的一定选前面的序号, 我就是选的二号, 一号被选了, 选序号小的信封, 题目简单, 因为老师一般都是出那些自己能想到的题目, 到后面老师就开始凑一些难题了电力电子自控什么的。

# 2022-23

面试很顺利，10分钟放我走了

英语一个是家里父母谁做主，一个是各个年龄段你的快乐来源是什么，专业课，

1. 变压器主磁通，漏磁通的作用

(主磁通对于励磁电抗, 漏磁通对应漏抗)

2. 发电机出口三相短路时，同步电抗、次暂态、暂态电抗大小顺序，为什么，这个我特意听过你的暂态课，等效电路都记着呢

(同步电抗>暂态电抗>次暂态电抗, xd=xσ+xd、xd=xσ+xad//xfσ、xd=xσ+xad//xfσ//xDσ, 表述不清可画电路图)

3. 入口电容是什么，过电压在变压器绕组中的传递过程

(冲击波刚进入变压器绕组瞬间, 绕组相当于一电容链, 此电容链可等值为一集中电容, 称为变压器的入口电容。过电压在绕组中靠电磁感应和绕组间构成的电容传递。)

4.风电光伏等接入电网带来的影响

(1. 功率波动, 引起电能质量问题 2. 负荷峰谷时间发生变化, 使调峰困难)

5.对电力体制改革的认识

# 2022-24

1. 城市配电网中，发生单相接地短路时，一相电压为 0，另两相电压升高，为什么可以正常供电（中性点不接地系统，三相线电压仍然对称）

2.电力系统的惯性元件有哪些，然后再问这个惯性指什么

(发电机转子、电容、电抗, 指储能元件)

3. 电介质的极化有哪四种类型，那些损耗能量，那些不损耗

(电子式极化: 不消耗能量, 离子式极化、偶极子极化、夹层极化: 消耗能量。)

4. 降压斩波电路中电容、电感、二极管的作用，电感电流连续时，输入电压与输出电压的关系

(降压斩波电路中, 电感 L 和电容 C 的主要作用是滤波, 同时电感 L 的储能将保持负载电流的连续, 电容 C 可稳定输出电压 U0。二极管的作用, 为主开关关断时的负载电流续流二极管。)

5. 表述叠加定理思想，叠加定理求解电路时的思路

(线性系统的性质, 1. 单个激励的响应相加, 等于所有激励的共同响应; 2. 激励按比例增大, 响应也按比例增大。思路: 单独求每个电源的响应, 最后把响应相加。)

/捂脸就第一个还行，然后第二个应该是答沾边着，老师深入问了下，第五个按我想的说了下，最后说电分第八章那种正负零序分析，奥对了，有一个老师全程这个表情/脑阔疼

2022-25 

1.不对称短路对通信系统的影响

（不对称短路产生零序电流，影响通信系统）

2. 真空是否存在物质

(真空是一种介质，不存在物质。)

3.大型发电厂主接线设计考虑因素

(可靠性、经济性、运行灵活、操作安全, 短路电流不能过大等)

4.方向电流保护为什么按相启动

5.年最大负荷利用小时数，年最大负荷损耗

(用于求负荷一年消耗的电能, 用于求网络中损耗的电能)

我可能要凉了 $\odot$ ，问我的这些都不咋会，然后又问我本科专业的问题，还是不会，问的基本是电磁的问题/喷血, 什么载人的飞机电磁对飞行员的影响, 飞机的防雷是怎么弄的, 我本科是飞行器设计专业, 感觉那个老师就是研究无人机对线路故障方向的, 刚说完我是跨专业学的比较浅, 他就问我本专业的问题, 最后问我本科学过哪些课程

2022-26 

保专：

1. 铁耗是什么，影响因素是什么，等效电路啥的

(铁芯损耗主要有铁芯的涡流损耗和磁滞损耗, 受铁芯硅钢片材料、铁芯形状、工作频率等影响; 等效电路是变压器的 GT)

2.静止无功补偿器特点

（靠全控器件实现，可以发出无功、吸收无功）

3.固体热击穿原理

(由于绝缘介质损耗的存在,固体绝缘介质在电场中会逐渐发热升温,温度的升高又会导致固体绝缘介质电阻的下降,使电流进一步增大,损耗发热也随之增大。)

后面时间没到又加了好几个问题，有忘了的，还问了我除了考试的科目还复习其他的科目没，我说没怎么看其他的，老师就说那就是没看呗，我说对，是的/笑哭，就又问了我数学问题，如何解微分方程？智能电网，大量新能源并入电网是利是弊

# 华北电力大学保定2021复试面试题目

2021年面试流程：

进来面试同学

1. 镜头前展示身份证，初始准考证。

2. 中文简单介绍，包括初始成绩(总分和各科)，毕业院校，以及其他想介绍的。

3.抽面试题号

4.英文面试

5.综合面试

2021-1 

英语面试问题：

1. 你为啥想考华电研究生? 2. 介绍一下家乡, 对河北印象如何? 你提到了家乡的烩面, 有什么喜欢的河北食物, 比之如何? 3. 在学校印象最深的事

专业面试：

第一题是KVL、KCL本质

(能量守恒、电子守恒)

第二题是高压线路为什么采用分裂导线

(减小电抗、减小电晕损耗)

第三题高压断路器、高压隔离开关作用

(断路器: 切断故障电流、负荷电流等大电流; 隔离开关: 隔离带电设备、倒闸操作等)

第四题接地电阻包含哪几部分

(接地体、接地体与土壤的接触电阻、接地体周围土壤的电阻)

第五题为什么提出灵敏性要求

(不同的运行方式下的故障电流不一样, 保护装置反应故障的能力 (范围) 不一样)

【复试笔试】还有一点经验，保专我觉得题量比较大，也比较难。我觉得可以根据题目分值做好取舍，可以保证分数最高化，比如分少的选择啥的，快速过，能给后面分值高的节省不少时间，唉算是个血与泪的教训吧

2021-2 

1. 灭弧室中交流电的灭弧条件

(电流过零点、介质的绝缘强度恢复到高于施加的电压)

2.高压输电线路的避雷装置是什么

(吸引雷电流，保护电流设备)

3. 电能质量的三要素，这三要素对电力系统的影响

其他的不记得了

2021-3 

第一个 两个除了气隙都相同的发电机，谁的电抗更大，为什么

(气隙大的, 相同的电流产生的磁通小, 磁阻大, 电抗越小)

第二个 市场化对新能源的影响

第三个 传统高压直流输电与柔性直流输电的区别

(传统高压直流: 器件为半控; 柔性直流: 器件为全控)

2021-4 

1.新能源接入电网的影响

2.高电压避雷针的作用

3. 一个电路 rcl 串联谐振有什么特点（串联谐振相当于短路、电流最大）

2021-5 

保定专硕

1. 继保四性，并分析

2. 暂态稳定、静态稳定的概念，用什么方法分析

(暂态稳定: 等面积定则; 静态稳定: 小干扰分析法)

3. 汽轮机和水轮机的区别，为什么？

(汽轮机转速快, 对应的发电机为隐极电机; 水轮机转速慢, 对应的发电机为凸极电机) 英语: 自我介绍, 如何平衡学业和课余生活, 学习压力大如何放松, 研究生三年计划, 你一个南方人为什么来北方读书

2021-6 

保定专硕

第1个是通过负荷曲线如何判断夏季的最热天什么的

第2个是一次调频，设备，为什么是有差调节

第3个是母线作用，工作母线和旁路母线区别

（汇流分配电能）

2021-7 

保专面试5选3：

1. 什么是顺调压？

2. 静电场，导体内部是否有自由电荷？导体上自由电荷分布有何特点？

3. 中性点不接地系统中利用稳态零序电流法, 小电流接地故障该如何选线? 故障定位判据是什么?

4. 系统震荡时电压与电流的变化规律？指出振荡与短路的区别。

5. 电机中铁磁性材料有何特性? 制造电机为什么不选用非铁磁性材料?

(非线性的, 在电压升高时, 铁损增加严重)

5 的重点是非线性特性, 老师引导我好久最后我还是不确定答错了, 老师笑出声了都

2021-8 

# 保定专硕

1. 过电压波如何在变压器间进行接地

2. 在线变压器等效电路和写变压器方程时要进行归算的时候，归算的原则都是什么，怎么才能实现把二次侧的量归算到一次侧，都要进行哪些归算

3. 双母线电流差动保护，大差元件与小差元件的作用各指什么

(大差元件确定故障是区内故障还是区外故障, 小差元件用于确定故障母线)

4. 何为静态稳定，提高措施是什么

(电力系统受到小干扰之后能否恢复到初始运行状态的能力, 采用自动励磁、提高电压、减小电抗、分裂导线等)

5. 为什么输电线的电压方程为全微分方程，应如何拉氏变换方程求解。

(电压、电流为交流量, 线路模型中还有电容、电感, 拉氏变换在频域中为线性方程求解)

2021-9 

第1个是什么是跨布电压

第2个是什么是集肤效应？对电阻有什么影响，多电感有什么影响

第3个是短路危害及影响，短路后全网频率是否一样

2021-10 

飞哥, 保学英语面试完了, 自我介绍完了, 问了我仨问题: 大学学习中遇到了什么困难的事;和自己最好的朋友是怎么认识的, 一起做了什么: 还问了问我的爱好, 我喜欢弹吉他, 老师问了我, 喻时候开始的学的吉他。

1.交流电路频率特性

2.中性点不接地系统单相短路的特点

3. 说几种线路保护的方式和其中一种的原理

4.异步电动机和变压器的对比

5.还有个谐波啥的根本看不懂没记着

2021-11 

保定学硕

1、功率因数的物理意义，提高功率因数对系统的影响，为什么？

2、为什么设置平衡节点，设置两个行不行，为什么？

3、变压器装设的保护, 我答了纵差和瓦斯, 还问我瓦斯保护包括什么, 除了这两个主保护还有什么保护

2021-12 

保定学硕

英语面试：1. 介绍家庭 2. 最喜欢的学科 3. 研究生毕业后想做什么

1. 自动重合闸什么时候可以不考虑两侧电源的同步问题，如果需要考虑，采用什么重合闸方式？

2、不需要检同步的重合闸就是非同步重合闸吗？

3、避雷线能保护什么元件，为什么？

# 2021-13

1. 稳压二极管为什么并联电阻

2.电力系统中性点运行方式

3.三要素法是哪三要素

# 2021-14

# 保定学硕：

1. 电力系统节点按运行状态的不同分类，每类节点已知和待求量分别是什么

2.阻抗元件常见动作特性有哪些，距离保护的哪些问题是可以通过优化动作特性来解决的

3. 物体击穿的形式及影响因素

4.静止无功补偿装置有哪几种

5.二阶电路可能存在的三类响应特征以及如何区分

# 2021-15

1. 距离电流保护能不能保护全长

2. 输电线路无功损耗是怎么产生的

3. 缺无功能不能调节变压器分解头

4.怎么判断二极管的极性

# 2021-16

# 保定学硕；

# 飞哥保学专业面试完了

1、列举单级型与双极型的全控型器件并且对比开关频率，通态压降优缺点

2、电压源串电阻，电流源并联电阻，当连接同一个外电路时吸收的功率和发出的功率是否相等。

3、继保的作用和要求

4、变压器空载，一侧加额定电压，虽然线圈电阻很小空载电流为什么也很小。

5、中性点的接地方式适用范围和各自的优缺点

2021-17 

保定学硕，问了我：

1. 输电线路的电晕现象是由什么参数反应的

2.目前发展成熟的电力储能方式

3. 流注理论的光电离主要发生在哪个地方为什么

4.电力系统静态稳定是上面意思？用什么方法分析？

5.谐波是什么？谐波的来源有什么？

还追问了电晕现象原理和为什么是电导反应

问我感兴趣什么方向？我说新能源，他问了我新能源现在为什么去光去风

英语问题：研究生三年的规划和介绍父母

2021-18 

保定学硕：

1.问我月球地球哪个电容大

2.电力电子升压斩波电感电容作用

3. 电容对电压波形有什么影响

还问我怎么调节绕组交流磁动势

还问了线路末端电压是否大于首段

然后又问了我一些工作的问题，比如变压器内部放电，或者过电压什么什么的。

还问我一个大球，一个小球，哪个球的电容大，如果这两个球系统的合在一起，这三个哪个电容大

2021-19 

保定学硕:

1. 解释电压降落、电压损耗、电压偏移、电压调整的含义

2. 什么是部分电容

3. 举例说明吸附效应在电机和电力系统的应用

4. 说明故障分量在继电保护应用，结合某一保护原理说明采用改故障的优点

5. 负荷率很高的一条正在输送大量有功的线路突然跳开，说明对系统运行产生的后果

2021-20 

1 动稳定.热稳定的定义

2 如何测变压器的参数以及如何确定降压变压器的型号

3 为什么不能远距离输送无功

4 最大有效值电流定义

5 影响距离保护的因素

2021-21 

保定专硕：

1 电力电子技术中的 PWM 技术

2. 变压器励磁涌流，短路故障和励磁涌流有什么区别？

3 用能带原理解释金属 绝缘体，半导体

2021-22 

保定专硕：

1. 发电厂主接线的要求，主接线有哪些类型

(可靠、经济、灵活等; 单母线、双面线、桥型、角型、一台半断路器等)

2.为什么电流互感器二次侧不允许空载？

(过饱和, 励磁电流很大, 一次侧引起过电压, 危害人身和设备安全)

3. 发电厂雷电过电压类型。

(直击雷、感应雷、雷电波)

2021-23 

1、为什么采用自动重合闸装置

(大都为瞬时故障，提高可靠性和稳定性)

2、变压器 $\pi$ 型等值电路特点

3、简述有源滤波器、无源滤波器

2021-24 

我是保学：1.电气设备的选择原则

(正常运行确定型号 (额定电压和额定电流); 短路电流校验动稳定和热稳定)

2.同步发电机并网条件

3.电力系统有哪“三大计算”？

2021-25 

1. 电力电子器件的应用

2. 电气量为什么用向量表示以及优点

3. 计算机计算潮流计算的步骤

4.柔性交流输电用晶闸管还是IGBT呢，为什么

5.无功功率的意义

2021-26 

第1题说一下同步电机突然三相短路时定子有哪些电流成分？

第 2 题讲一下同步电机与异步电机结构上的区别

第 3 题讲一下电流二段的整定原则, 若灵敏度不合要求该怎么办

第4题电力系统有哪些谐波源

第5题电力系统都有哪些过电压，各有什么特点

2021-27 

1. 什么是等面积原则

2. 画一下一台半断路器接线，说一下其应用

3.电力系统运行的基本要求？

2021-28 

1.RL 串联在交流电压源中，电阻的电流会有什么变化？

2. 短路和振荡有什么区别？

3.三相桥式全控整流电路可不可以做逆变电路？

4. 异步电机的启动方法有哪些？

5.影响固体电介质绝缘性能的因素有哪些？




# 华北电力大学保定2020复试面试题目

2020-1 

保定学硕英语面试：自我介绍。我有3个问题，第一个忘了

第二个是，问家乡的习俗

第三个是问大学生活和研究生生活有什么不同？

保学

先抽题里面有五到任选三道

发电机的运行状态及判断

潜供电流是什么以及对重合闸的影响

什么是静电场的边界问题

2020-2 

学长, 保定学硕面试完毕, 五个问题, 选三个回答。

1. 距离保护误动的原因，请解释说明。

2. 等面积定则的物理意义，如何应用于暂态分析中。

3.同步发电机并网的条件，如果电压频率高于电网电压频率，如何处理。

4. 如果电路所在地不同，雷击跳闸率是否不同。

5. 解释交流电路为何采用自动重合闸装置。

英语问了我的家乡 为什么考研 大学生活

英语应该是专业的老师发音很准

也不问专业问题

2020-3 

保学, 参加啥社团了, 家乡介绍, 问家乡和学校的城市啥区别。我除了自我介绍啥都没有内桥 外桥特点

变压器为什么要进行归算 原则是什么

变压器是感性的还是容性的

恒定磁场在两种媒质边界的条件

割集对电路分析的影响

2020-4 

学长，我保专，第一个口语面试。

老师先让一分钟自我介绍，然后问了我喜欢什么球，看什么球类的视频。我说了篮球。他又问我最喜欢的球星是谁？我说是科比。然后那老师又问了我的家乡，家乡有什么特色，问我喜欢家乡的什么不喜欢家乡的什么。

专业课面试:

1.同步发电机工作原理

2. 中性点直接接地和非直接接地发生单相短路的区别

3. 衡量电场的物理量

4. 电容中插入电解质（记不清了）

老师问了一句, 你成绩这么高有什么学习方法吗, 还有觉得昨天题目难度怎么样, 还有 3 根火柴摆出的最小数字是多少

2020-5 

学长 我是保定专硕

第4组第一个

英语面试：

1 三年研究生计划

2 喜欢做什么运动 根据我第一道题问的

3为什么跨专业

专业面试：

1.说出五种电压等级

2.冲击电流

3.10kv接成环网是否可以

4.高压输电优点

5.等网损微增率

6.整流侧和逆变侧是否需要无功补偿

2020-6 

保定学硕面试：专业课面试 5选3

电力系统为什么设置多级电压而不采用同一电压等级

输电系统继电保护和自动重合闸配合，应用电压等级

什么是有源逆变？什么是无源逆变？

后面两个问题听都听不懂

然后老师问的问题是

为什么考华北电力？

自己有没有做过什么项目？

问我喜不喜欢喝啤酒？然后已整个啤酒瓶，里面的啤酒，泡沫分别对应有功功率，无功功率，视在功率

还有就是我做过的毕设的问题

2020-7 

我英语面试完了，第一个问题是怎么平衡学习和社团工作，第一个问题是怎么平衡学习和社团工作，第三个问题是介绍你的家庭

1. 电磁场中三个重要的度

2. 电力系统中为什么要接成 $\triangle$ ?

3. 不直接接地系统为什么会产生弧光，有什么抑制措施？

4. 自动控制中根轨迹的四个点，怎么判断稳定性。

第二题还追问了好多题目

2020-8 

保定学硕：1 电阻 电感 电容的伏安关系。为什么把电容电感称作记忆元件

2 等值变压器模型是以什么电路表示变压器 特点是什么 为什么用等值变压器

3 变压器漏抗对相控电路和有源逆变电路输出电压影响

4 简述雷电放电基本过程及各阶段特点

5 ydl1 降压变压器 d 侧 ab 相短路时, y 侧各项相电流大小关系

2020-9 

我英语面试完了，第一个问题是怎么平衡学习和社团工作，第一个问题是怎么平衡学习和社团工作，第三个问题是介绍你的家庭

1. 发电机欠励和过励无功功率的性质

2. 旋转原件正序和负序阻抗大小原因

3.还有超高压采用什么重合闸

追问：输电线路电压越高，电容怎么样电导怎么样？

2020-10 

保定学硕:

1. 什么是中性点直接接地，非直接接地？那些电网等级是直接接地，那些是非直接接地。二者

的区别，优缺点。

2. 什么是暂态稳定，静态稳定？两者分析方法有什么不同？

3.如何提高气隙击穿电压？

4.同步发电机空载运行，暂态电动势和空载电动势是否相等，为什么？

5. 双回线路并列运行，一条没有电流，另一条会不会感应出电流？

6.为什么叫同步电机？

7.为什么采用直流输电

2020-11 

读研的期望，以后想找什么工作

1.晶闸管导通的条件

2.零序互感对哪种保护的整定有影响

3. 什么是戴维南定理，是不是所有的电路都可以戴维南等效？

4. 简述发电机失磁到稳定的过程，以及发电机机端测量阻抗的变化过程

5.简述固体电介质的击穿形式

2020-12 

英语，研究生期间计划，三年之后想要什么工作？

1.调速器、调频器的区别

2. 变压器中心材料为什么切成片

3. 串联电容作用、局限

4.断路器、隔离开关的区别

5.低频切负荷是什么

2020-13 

保学面试：

1、发电机，变压器，线路正负序阻抗是否相等，为什么

2、零序功率继电器出口是否有死区，为什么

3、电力二极管和晶闸管区别

4、受控元都有什么

5、一次调频为什么不能实现无差调节。

2020-14 

保定学硕：

1. 什么是中性点直接接地，非直接接地？那些电网等级是直接接地，那些是非直接接地。二者的区别，优缺点。

2. 什么是暂态稳定，静态稳定？两者分析方法有什么不同你那个？

3.如何提高气隙击穿电压？

4. 同步发电机空载运行，暂态电动势和空载电动势是否相等，为什么？

5. 双回线路并列运行，一条没有电流，另一条会不会感应出电流？

6.为什么叫同步电机？

7.直流输电

2020-15 

保定学硕：

1.节点电压方程原理极其适用范围

2. 有源逆变和无源逆变区别，并且举一个在电力系统中例子

3. 为何 p 与 f, Q 与 U 密切。

4. 列出你知道的电力系统无功补偿种类，选择其中一种，说明优缺点。

5. 什么是发电机定子不完全纵差保护，能够反应发电机定子绕组的那些故障？

6. 架空和电缆波速比较，哪个高？

7. 隐极同步发电机等效电路中各个参数的含义？

8. 提高正弦交流电路的功率因素有什么好处？

2020-16 

保定学硕：

1. 电力系统有功调频有哪些方式？各自通过什么手段实现？

2. 变压器的二次侧电压什么时候低于空载电压，什么时候高于空载电压？

3. 影响电流保护的因素及各段电流保护的范围。

4. 通信中为什么采用复用技术？复用技术的应用有哪些？

5. 什么电路的方程是代数方程？

2020-17 

保专 1, 为什么选择华北电力大学

2，未来三年的打算

3. 未来想做什么工作

专业面试：1. 用单机无限大系统分析继电保护的四性

2.直流输电和交流输电的优缺点有哪些？

3. 为什么我国要发展特高压，美国不用？

4. 戴维南定理是什么？任何电路都可以等效为戴维南模型吗？

5.降低网损的措施有哪些？

火哥 我是保定的所以不懂暂态这个该怎么分析, 我看面试书上有题没答案, 单机无穷大系统。我知道, 继电保护 4 行我也知道 和在一起怎么分析?

2020-18 

保定专硕：

1. 牛顿拉夫逊法为什么对初值要求高

2. 过度电阻对单侧电源, 双侧电源的距离保护分别产生的影响

3. 电压型逆变电路的输出电压波形和电流波形都由什么决定

4.动态电路过度过程的快慢都与那些参数有关

5. 第五个没听清楚 五选三作答即可。

打完三个问题之后，老师问我本科都学哪些科目了。我说完之后，老师问，对哪一科印象最深刻呀？我说电力电子技术。老师又问为啥呀？我说。。。 Balabala.之后老师问毕设做的是啥呀？完成了没有呀？还问了电力系统分析中潮流是啥呀？潮流可控吗？

2020-19 

保定学硕: 第七组 在 1-12 中抽的 6 号题

1.电力系统在哪些情况下会产生负序电流？说明理由

2.单侧电源输电线路，从负荷侧到电源测，电流Ⅲ段的整定值、灵敏度、动作时限如何变化？

3. 电力电子器件的分类中, 解释半控型器件、全控型器件, 并举例

4.如何测量正弦信号的频率？

5.在恒定磁场和静态电磁场，为什么引入洛伦兹规范？

2020-20 

1、变电站中电压互感器和电流互感器都接在主接线的哪个位置。

2、10，35，110，220，500千伏主接线都是什么形式？

3、ems系统，agc，然后老师深入问了一下ems

4、还有问高数带方向的是标量，还是矢量。问标量积乘积得出什么？

2020-21 

# 五选三作答即可

1. 牛顿拉夫逊法为什么对初值要求高

2. 过度电阻对单侧电源、双侧电源的距离保护分别产生的影响

3. 电压型逆变电路的输出电压波形和电流波形都是由什么决定的？

4.动态电路过渡过程的快慢和哪些参数有关

5.第五个没听清楚

2020-22 

# 保学面试：

1、发电机，变压器，线路正负序阻抗是否相等，为什么？

2、零序功率继电器出口是否有死区，为什么

3、电力二极管和晶闸管区别

4、受控元都有什么

5、一次调频为什么不能实现无差调节。

英语，研究生期间计划，三年之后想要什么工作

2020-23 

1. 发电机采用自励磁对静态稳定的影响

2. 阐述三相一次重合闸动作时间整定原则

3.晶闸管擎柱电流和维持电流大小区别

4. 戴维南定理适用于非线性电流吗, 解释原因?

5. 跨步电压是什么？短路接地点走动是单脚合适，还是正常行走合适？

第三题，老师看我不会就改成问逆变电路有哪些类型。

2020-24 

1. 三相电源对应三相负载，负载侧星接角接会对功率产生什么影响。

2. 暂态分析为什么不计负序和零序分量（这个我忘了，面试太紧张全程拉胯）

3. 减小短路电流的措施 剩下的记不清了, 太紧张了/哭笑

哦，还有最后一个突然想到，晶闸管的通断条件/斜眼笑

想起来了，还有戴维南与诺顿等效电路，二者怎么转换，等效阻抗怎么求，适用于什么系统

2020-25 

学长，保定学硕的面试题

1. 说一下帕邢（巴申）曲线。当气体相对密度不变时，极板距离较小时，为什么击穿电压也很大

2.同步电机功角 $\delta$ 的意义

3. 线路采用三段距离保护时，在保护范围内什么情况下会拒动，什么情况下会误动

4.无功电源有哪些并说出其特点

5. 功率因数提高的用意

2020-26 

保定学硕

第9组（我选的是1.4.5.题）

1. 发电机功率角的意义。

4. 相同长度 $220 \mathrm{kV}$ 输电线路和 $10 \mathrm{kV}$ 配电线路相比, 哪个电感大? 哪个电容大?

5. 变压器油中含有水，则击穿电压如何变化？

2020-27 

保定专硕英语面试 (全程英语): 上来先是互相问候, 老师让自我介绍, 我的自我介绍比较长,之后老师就问了我有什么爱好, 我说了一个喜欢读书 (这个是提前准备好的)。紧接着又问,除了读书之外呢, 让我多说几个。我列举了一下, 就养花听歌。然后又问, 这些爱好给你的生活带来了什么改变? 保定专硕这次分了五个组, 我看其他有的组的 20 分钟左右面试时间。我所在的组是 6-8 分钟。

1 晶闸管导通条件 怎么关断

2. 有哪些过电压

3 空间状态变量得物理模型 然后问我什么是空间状态变量 不知道

4 电力系统有哪些故障类型 什么故障出现次数最多 什么故障危害最大

5.忘了

2020-28 

学长，我是保定学硕。

面试题 1. 无限大系统三相短路为什么有非周期分量？非周期分量的大小与什么有关？

2. 按躲开同样的负荷电流，距离保护的第三段，方向阻抗与全阻抗哪个更灵敏？为什么？

3. 什么是 pn 结的电容效应? pn 结的电容效应分为哪两类?

4. 电压互感器的原理和作用

5.电力系统的接地器的接地电阻分为哪几部分？哪个最大？

6.振荡对距离保护123段的影响

就这些

2020-29 

保定专硕

英语面试1 你在那你的项目里得到了什么东西

2 你梦想的工作是什么

3. 你最喜欢读的书是什么？为什么？

面试:1 方向电流保护为什么用单相启动

2 你知道的电气设备

3 彼得逊电路适用条件

然后就是老师随机提问:1 变压器有中性点嘛?

2 变压器中心点什么时候有电流

3 变压器中性点电压升高用什么保护

4潮流计算方法

2020-30 

学长，老师问的都是和我个人介绍有关，就怕我回答不上来/emm

进去老师会跟你打招呼，问你how are you之类的

问题:

I 做的是什么项目？（我的个人介绍中提到了）

2 我平时读什么书（个人介绍中有提读书的事）

老师问 问题主要还是根据个人介绍，她会一步一步的深入的问，或者以某个 个人介绍中的点展开问。保专

1. 铁耗两部分是什么，大小和啥有关

2.继电保护的基本要求和基本任务

3. 避雷针、避雷器、避雷线的作用和区别




关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

# 第二部分 北电力大学历年复试考点汇总 (更新至 2025 年)

# 1电力系统分析（已更新至2025年）

# 1.1电力系统的基本概念

# 考点1.1.1：电力系统的组成及定义★★★★★

电力系统：通常是指由发电机、变压器、电力线路、用户等组成的三相交流系统，完成发电、输配电、用电的过程（或发、输、变、配、用五个环节），是生产电能、输送和分配电能、使用电能所连接起来的有机整体。补充：学术报告中提到新能源电力系统增加为六大环节，即发、输、变、配、用、储。

电力网：变压器+电力线路（输电网+配电网）。输电网主要为环形网络，电压等级高，电抗远大于电阻；配电网主要为辐射网，电压等级低，电阻较大。

配电网和输电网的区别：输电网电压等级高，为环形网络；配电网电压等级低，为辐射网（闭环设计、开环运行）。输电网和高压配电网是3根线输电，低压配电网 $0.4\mathrm{kV}$ 是4根或5根， $220\mathrm{V}$ 单相电是2根。

输配电网的作用：由变压器和输电线路构成。（1）输电网用于电能输送，连接发电厂到变电站。（2）配电网用于电能的分配，连接变电站到用户。（3）对输电网的控制，可以调整潮流，优化功率分布。（4）通过配电网对负荷控制，提高负荷的功率因数，另外分布式发电主要进入配电网，配电网还起到消纳分布式新能源发电的功能。

电力系统的接线方式: 有备用接线和无备用接线, 有备用接线供电可靠性高, 电能质量高, 不经济; 无备用接线供电可靠性低, 电能质量低, 经济。

【保定华电2024年】输电网和配电网节点导纳矩阵有什么特点？

【保定华电 2020 年】10kV 接成环网是否可以? (编者备注: 不可以, 继电保护按辐射网整定的, 对继保有影响, 配网一般是环网设计, 开环运行。)

【华北电力2016年】什么叫电力系统？

【华北电力2008年】输配电系统的主要职能和作用？

# 考点1.1.2：电压等级及最高电压等级★★★★★

为什么规定额定电压？根据 S=UI，输送一定功率时，电压高，电流小，导体材料投资少，绝缘投资大；电压低，电流大，绝缘投资少，导体材料投资大。所以，输送一定的功率有一个合适的电压。但从设备制造的角度考虑，为保证生产的序列性，又不应任意确定线路电压。另外，规定的标准电压等级过多也不利于电力工业的发展。考虑到现有实际情况和进一步的发展，我国国家标准规定了标准电压，即为额定电压。

为什么要提高电压? 根据线路传输功率的公式 $\mathrm{P} = \mathrm{UIU} 2 / \mathrm{X}$ , 电压等级越高, 输送功率越大; 电压等级越高,输送距离越远, 当需要远距离大容量输电时, 需要提高电压等级; 另外根据 $\mathrm{S} = \mathrm{UI}$ , 输送一定功率时, 电压高, 电流小, 导体材料投资少。

电压等级 (kV): 0.4、3、6、10、35、110、220、330、500、750、1000。为交流电网的电压等级, 是线电压。

特殊的电压等级: $60 \mathrm{kV}$ 在东北电网, $330 \mathrm{kV}$ 和 $750 \mathrm{kV}$ 在西北电网。

最高电压等级：交流 $1000\mathrm{kV}$ ，直流 $\pm 1100\mathrm{kV}$ 。

我国首条交流 $1000\mathrm{kV}$ 线路：晋东南-河南南阳-湖北荆门特高压工程。

我国首条直流±1100kV线路：准东（新疆）-皖南（安徽）特高压工程，采用常规直流输电，换流器为晶闸

答：指是 $①$ 平紧灾自值电压等，

式中 $k$ 为电压常数； $V_{\mathrm{max}}$ 为最大输出电流； $I_{\mathrm{max}}$ 为最大输出电流； $I_{\mathrm{max}}$ 和 $I_{\mathrm{max}}^{\prime}$ 分别为最大和最小电流。

压户子确定电压分段的分式：限盖导线的匝数，导线的分裂根数、杆盾的高度、随子的片数等。

分损导线数，1000kVx分股，750kV6分、300kV8分锻出背6分、220kV2分、110kV不分裂。

绝像干片数，1000kV60月、500kV20片、230kV13片、110kV7-9月

城申现排度：1000kV35米；750kV20米；500kV15米；330kV、220kV、110kV输电缆：10米

导线数量：吓根导线的为自漾输电，根的外交，380V根空线为四根。

设备的稳定电压，发电机 $1.05\mathrm{t}^{\prime}\mathrm{n}$ ，变压器一次侧为Un或1.05Um，二次侧为1.1Um或1.05Um。主要是考虑线路自 $10\%$ 的压级，变压器自身有 $3\%$ 的压。

【保定华电2025年】10kV电压是线电压还是相电压？变压器额定电压选取为什么比线路高？

【保定毕电2024年】10kV是线电压还是相电压，是峰值电压还是有效值电压？变电柜变压器的额定电压是怎么摆度的，为什么？

【保定华电2023年】输电为什么采用超高压输电

【保定华电20029】变压器如何确定额定电压

【保定华电2020年】说出五种电压等级？电压等级有哪些，特高压是指哪些电压？电力系统为什么设置多级电压压源不跟同一电压等级？高压输电优点？

【华北电力2019年】为什么要设置电压等级？为什么要用特高压输电

【华北电力2018年】为什么要设置电压等级？

【华北电力2017年】在野外，如何确定输电线路的电压等级？我国的电压等级有哪些？ $330\mathrm{kV}$ 和 $750\mathrm{kV}$ 分布哪些地方？

【华北电力2016年】电力系统为什么不采用一个统一的电压等，而设置多个电压等级？我国目前电网最高电压等级是多少？

【华北电力2010年】多高的电压可以称为超高电压？

【华北电力2009年】为什么要用高压输电，为什么电压等级的序列不是连续的？（为什么是35、110、220、……为什么用220不用221？）

【华北电力2008年】电压等级都有哪些？330kV、60kV分别用于我国的哪些地区？

# 考点1.1.3：中性点的运行方式及特点★★★★★

电力系统中性点的运行方式和特点：我国电力系统中性点接地方式；不接地、经消弧线圈接地和宜温接地。




<table><tr><td>运行方式</td><td>优点</td><td>缺点</td></tr><tr><td>直接接地 (Un≥110kV)</td><td>减少绝缘费</td><td>可靠性低</td></tr><tr><td>不接地 (Un≤35kV或60kV)</td><td>供电可靠性高</td><td>绝缘要求高, 绝缘费用高</td></tr></table>

# 中性点不接地系统发生单相接地短路时的特点；

（1）未接地的两相对地电压上升为相电压的 $\sqrt{3}$ 倍，即等于线电压。所以这种系统中相对地的绝缘水平应根据线电压表设计。

（2）三相的线电压大小和相位仍然不变，可以继续运行左右。

(3) 因电源之间没有通过线路构成回路, 只通过线路对地电容形成回路, 接地电流较小, 为容性电流, 其

人不为原来对电容电流的3倍。

中性点接地系统的特点：中性点直接接地方式，发生单相接地故障时，电源经过负载直接构成闭合回路、短路电流很大（数值为kA级），保护动作电流开断而断，供电可靠性差；这一缺点可以通过自动重合闸次来克服，优点：线路绝缘水平可以摆脱电压来设计，绝缘成本低，一般用于110kV及以上系统。

消线圈的补偿方式：补偿方式有：过补偿、过补偿和全补偿。

消弧线圈的作用和原理：中性点不接地系统的发生单相故障，故限电流为容性电流（电源仅经过对地电容构成回路，电流较小，数值为几十A），容性电流较大时不容易熄灭。中性点串联的消弧线圈，可以在短路点产生感性电流，抵消单相接地的容性电流，使电容电流减小，使电弧易于自行熄灭，提高了供电可靠性。

消孤戊圈的补偿方式：一般采用过补偿,因为全补偿容易发生串联谐振,欠补偿容易转化成小的

间歇性电弧：中性点小管弧系统发生单相电弧，接地电弧不会自行熄灭，又不会形成稳定持续电弧、连续电流过零时电弧暂时熄灭，随后在恢复电压作用下电弧重燃，出现电弧熄灭重燃的不稳定状态。

中性点不接地系统：单相故障时零序电流较小，为对地电容产出的容性电流。

【保定市2025年】中性点接地方式及使用条件。

【保定华电2034年】间歇电弧过电压怎么产生、消弧线圈的作用？中性点接地时不接地零序电流有什么区别？为什么采用消弧线圈接地，主要采用那种补偿方式、为什么？简单描述：中性点接地中性点运行方式？

【保定华电2023年】经小电阻接地和经消弧线圈接地有什么作用？究竟问的两者有什么区别？中性点直接接地系统中，操作过电压有哪几种，非直接接地系统中，操作过电压有哪几种？电力系统中性点运行方式？单相接地相电压，线电压，中性点电压的变化？10千伏的电力系统中性点是什么接地方式，为什么？

【保定华电2022年】城市配电网中，发生单相接地短路时，一相电压为0、另两相电压升高，为什么可以正常供电？变压器中性点消弧线圈作用，补偿方式为什么？

【保定邮电2021年】中性点的接地方式适用范围和各自的优缺点？中性点不接地系统单相短路的特点？电力系统中性点运行方式？

【保定中电2020年】中性点直接接地和非直接接地发生单相短路的区别？什么是中性点直接接地、非直接接地？那些电网等级是直接接地，那些进北直接接地。二者的区别、优缺点，电力系统中性点采用不同接地方式的原因？变压器有中性点嘛？不直拉接地系统为什么会产生弧光，有什么抑制措施？

【华北电力2019年】电力系统中性点运行方式分类和特点，我国应用的电压等级？

【华北电力2018年】中性点接地方式有哪几种，分别应用于什么场合。

【华北电力2017年】电力系统中性接地方式有哪几种，各有什么优缺点？在中性点不接地系统、又受中国接地短路时，系统为何允许短时运行1-2小时？

【华北电力2016年】电力系统接地和不直接接地、当发生单相故障时电流有何不同

【华北电力2008年】中性点不接地系统单相短路接地时为什么会短路电流很小？

【华北电力2008年】中性点不接地系统发生单相短路接地、非故障相电压的变化？两相短路吗？还是一样吗？为什么这样？（火哥考研：单项短路接地，非故障相电压升高为原来的原子倍，两相接地时，故障相电压不是跟三倍的关系，因为两相接地时，故障相的电流之间形成回路，短路电流较大）

# 考点1.1.4：电能质量和经济的指标★★★★★

电能质量的主要指标： 电压依序(±5%)、频率依序(-1.0,2,5)Hz)

谐波购电率：各次谐波有效值的均方根和基波有效值的比值。

电压降： 就将给末两端电压的相量差；

电压损耗：电路始末两端电压的数值差；

电压的标：电路始端或末端电压与线路额定电压的数值量；

电压调幅：线路末端空载与负载时电压的数值差；

1. 电路示例：线路木箱输出有功功率与线路始端输入有功功率的比值。

火药电气考纲——华电考纲跟人跟权说,校内校外口碑最弱的辅导团队

加火用信huogekaoyan4.入位

关注“火电电气考研”微信公众号/ta 26,215,491,404

电力系统经济指标：网损率、煤耗率、厂用电率。考核电力系统经济性指标：网损率、煤耗率。

【保定华电2024年】解释电压损耗、电压降落、电压偏移？电能质量与什么因素有关？

【保定华电2021年】电能质量的三要素，这三要素对电力系统的影响？

【保定华电 2021 年】解释电压降落、电压损耗、电压偏移、电压调整的含义？

【保定华电 2020 年】电能质量的指标？电力系统运行电能质量的指标, 如何保证这些指标?

【华北电力2018年】电压损耗指的是？

【华北电力2017年】电能质量一般包括哪些指标？

【华北电力2008年】电能质量指标有哪些？

# 考点1.1.5：电力生产的特点及电能的优点★★☆☆☆

# 电能生产、输送、消费特点？

（1）电能与国民经济各个部门之间的关系都很密切。

（2）电能不能大量存储。

(3) 生产、输送、消费电能各环节所组成的统一整体不可分割。

（4）电能生产、输送、消费工况的改变十分迅速。

（5）对电能质量的要求颇为严格。

电能的优点：电能易于生产，易于转换，易于控制；是没有污染的二次能源。

能量转换的过程：

火力发电厂：煤炭燃烧化学能—高温高压蒸气的内能—汽轮机的动能—发电机转动的动能—电能

水力发电厂：水的势能—水轮机的动能—发电机转动的动能—电能

【保定华电2021年】电力系统运行的基本要求？

【保定华电2020年】电力系统运行的特点和要求？电力系统运行的特点和基本要求有哪些？

【华北电力2008年】电能生产的特点?电能的优点?

# 考点1.1.6：电网互联的优点★★★★★

# 电网互联的优点：

（1）可大大提高供电的可靠性，减少为防止设备事故引起供电中断而设置的备用容量；

(2) 可更合理的调配用电, 降低联合系统的最大负荷, 提高发电设备的利用率, 减少联合系统中发电设备的总容量;

（3）可更合理的利用系统中各类发电厂提高运行经济性。

(4) 同时, 由于个别负荷在系统中所占比重减小, 其波动对系统电能质量影响也减小。联合电力系统容量很大, 个别机组的开停甚至故障, 对系统的影响将减小, 从而可采用大容高效率的机组。

# 电网互联的缺点：

(1) 易发生大面积停电事件，发电机稳定运行的风险提升；

（2）增大了系统的短路电流，需要大短路容量的设备；

【保定华电2023年】电力系统互联的好处？

【保定华电2020年】电网互联的优缺点？

【华北电力2017年】互联网相对于独立电网有哪些优点？

# 考点1.1.7：电力系统分析课程的内容★★★★★

# 电力系统分析的内容？

电力系统稳态，是指电力系统正常的、相对静止的运行状态。

电力系统暂态，是指电力系统从一种运行状态向另一种运行状态过渡的过程。

电力系统稳态分析包含四方面，即电力系统的基本知识、电力系统中各元件的特性和数学模型、电力系统正常运行状况的分析和计算、电力系统的运行调节和优化。

电力系统的暂态过程可分三类——波过程、电磁暂态过程、机电暂态过程。

波过程主要与运行操作或雷击时的过电压有关，这类过程最短暂，属高电压技术课程讨论的范畴。

电磁暂态、机电暂态过程是电力系统暂态分析讨论的内容。

电力系统中的三大计算：潮流计算、短路计算、稳定性计算，潮流计算是短路计算和稳定分析的基础。

【保定华电2025年】电力系统中稳态和暂态是什么

【华北电力2018年】电力系统分析主要分为哪几部分。

【华北电力2017年】电力系统中的三大计算是什么？

【华北电力2008年】电力系统三大计算是什么?电力系统课程都学习的什么内容？

# 考点1.1.8：专有名词★★☆☆★

EMS：能量管理系统，现代电网调度自动化系统总称，作用是进行潮流优化分析、经济调度分析、状态估计、安全分析等，包括数据采集和监控系统(SCADA系统)，自动发电控制(AGC)和经济调度控制(EDC)，电力系统状态估计(State Estimator)，安全分析(Security Analysis)，调度员模拟培训系统(DTS)等。

SCADA: 数据采集与监视，安装在变电站或线路的各种终端，作用：数据采集，采集模拟量（测量电压、电流、有功、无功、频率）和开关量（断路器、隔离开关、分接头的位置等）。

AGC: 自动发电控制，用于发电机的二次调频，可以实现无差调节。

FACTS:柔性交流输电，电力电子器件代替传统的机械开关呈现的新系统。

FTU: 馈线终端设备，是 SCADA 的一个数据采集装置。

PMU：同步相量测量单元。

PSS: 电力系统稳定器, 可以为发电机提供正的阻尼功率, 防止产生低频振荡。

FACTS: 柔性交流输电装置，包括 TCR、TSC、SVC 等，见无功电源。

【华北电力2019年】什么是状态检测、SCADA、数据采集？

【华北电力2019年】什么是能量管理系统EMS，它的作用是什么？

【华北电力2018年】EMS和AGC是什么

【华北电力2017年】什么是能量管理系统（EMS）？其主要功能是什么？什么是PMU？

【华北电力 2016 年】英文缩写 FACTS、EMS、SCADA、FTU、PMU 的含义？电力系统中的 EMS 和 AGC 分别指什么，AGC 是有差调节还是无差调节为什么

【华北电力 2014 年】SCADA、EMS 的中文名字, SCADA 和 EMS 有什么联系?

【华北电力2011年】AGC、EMS是什么？

# 1.2电力系统的各元件参数和模型

# 考点1.2.1：变压器的参数和模型★★★★★

双绕组变压器的两个试验

短路试验（又称负载试验）：在高压侧施加额定电流，测量此时短路损耗和短路电压百分数，得出RT和XT。开路试验（又称空载试验）：在低压侧施加额定电压，测量此时空载损耗（又称铁损）和空载电流（又称励磁电流），得出GT和BT。

双绕组变压器的 $\Gamma$ 型等效电路




变压器的 $\Gamma$ 型等效电路比T型少一个节点，各参数的物理意义，

电阻RT：反应绕组发热产生的损耗，是可变损耗，和负荷电流的平方有关。

电抗 $\overline{\mathrm{XT}}$ ：反应漏磁通（仅交联一个绕组），产生无功损耗。

电导GT：反应铁芯的涡流损耗和磁滞损耗，是不变损耗，和电压的平方有关，，和负荷大小关系不大。

电纳BT：反应主磁通（交联两个绕组），产生无功损耗。

变压器的 $\pi$ 型等效电路：













变压器不同模型的特点：

T型：最精确，较为精确的分析变压器的特性；

Γ型：手算潮流，节点个数比T型少；

π型：计算机算潮流，变比变化时修改节点导纳矩阵容易，因此机算潮流采用π型。

三绕组变压器由里到外排列顺序：升压变中低高；降压变低中高。

【保定华电2025年】变压器等值线路中的电阻电抗的参数是固定不变的吗？有哪些影响因素？【分接头会影响阻抗支路的参数，对地支路不影响。】

【保定华电2025年】用计算机计算潮流时，为什么要采用pai型等值电路

【保定华电2025年】变压器参数要归算吗，条件是什么

【保定华电 2024 年】变压器有哪些参数？变压器的等效电路及特点？三绕组变压器绕组的排列顺序？变压器短路实验测量什么参数？变压器的运行参数有哪些，跟哪些因素有哪些？铁损和铜损是什么？空载和带负载，变压器铁损区别？变压器主磁通漏磁通定义，并且对应哪些电路？

【保定华电 2023 年】变压器损耗公式, 铁损影响因素, 铜损影响因素

【保定华电2022年】有载变压器能否发无功功率？铁耗是什么，影响因素是什么，等效电路是什么？电机、变压器中“损耗”包括哪些部分，影响因素是什么？变压器短路实验测的是哪些参数，R和X，R表示啥，X表示啥。短路实验是在高压侧做还是低压侧做？

【保定华电 2020 年】铁耗两部分是什么, 大小和啥有关? 自耦变压器的特点和应用条件? 一台额定变比为 $220 \mathrm{kV} / 110 \mathrm{kV}$ 的变压器, 在做空载试验时, 如果不慎将低压侧接到 $220 \mathrm{kV}$ 上有什么后果? 为什么? 变压器是感性的还是容性的? 变压器等值电路的参数有哪些? 对应的物理意义是什么? 简述三绕组变压器的最大短路损耗? 等值变压器模型是以什么电路表示变压器, 特点是什么, 为什么用等值变压器?

【华北电力2018年】变压器的空载实验测的哪些参数。写出变压器派型等效电路。

【华北电力2017年】变压器损耗有哪些？哪些损耗跟负荷变化关系不大？空载试验测得的参数是什么？

【华北电力2016年】变压器等值电路有几种，每种的适用场合是什么？变压器主要电气参数有哪些？

【华北电力2011年】变压器空载和短路实验

【华北电力2008年】变压器有几种损耗？空载损耗是什么产生的？怎么产生的？

# 考点1.2.2：线路的参数和模型★★★★★

导线材料的电阻率略大于直流电阻率的原因？

（1）交流电的集肤效应和邻近效应使得电阻率上升；

(2) 输电线路为多股绞线, 每股长度略大于导线长度;

（3）计算中采用的标称截面积略大于实际截面积。

集肤效应：交流电流主要集中在导体表面，不是均有分布在整个导体截面，直流没有集肤效应。

邻近效应: 交流电流在两导体中彼此反向流动或在一个往复导体中流动时, 电流会集中于导体邻近侧流动的现象。

线路的模型和参数的物理意义：

中等长度的线路一般采用 $\pi$ 型等效电路




中等长度的线路一般采用 $\pi$ 型等效电路和T型等效电路不可以通过星三角等价变换。

电阻: 反应线路流过电流时的发热效应, 产生有功损耗。

电抗：反应线路周围的磁场效应，产生无功损耗。

电导: 反应线路带电时绝缘介质中产生泄露电流和电晕损耗, 产生有功损耗。

电纳：反应线路周围的电场效应，发出无功。

线路参数的影响因素：

扩径导线, 分裂导线: 提高导线的等效半径, 减小电抗, 减小导线表面场强, 也会减小电晕

紧凑型输电线路、电缆线路：三相之间的几何均距 Dm 变小，线路的电抗变小，线路的对地电纳增大，运

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

行时，线路的对地电容产生的无功较多，空载或轻载时容性效应更突出。

提高电压等级：三相之间的几何均距 Dm 变大，线路的电抗变大。

雾霾：雾霾时，电晕起始电压降低，容易发生电晕，造成电晕损耗增加。

导线换位：平衡三相参数。

线路的组成及作用：




110kV输电线路上有5根线，其中3根ABC相用于输电，2根避雷线用于防雷。

【保定华电2025年】相同截面积的电缆线路和架空线路的电阻，电抗和电纳的大小关系

【保定华电2025年】直流电阻和交流电阻谁大 为什么

【保定华电2025年】交流电路中的阻抗大还是直流电路中的阻抗大，为什么？

【保定华电2024年】扩径导线的作用是什么，对电阻值和电容值的变化有什么影响？导线截面的选择，有哪些考虑因素？集肤效应是什么，形成的原因？

【保定华电2023年】举例说明集肤效应在电力系统中的应用？

【保定华电2023年】为什么采用分裂导线和原理？输电线有哪些参数，紧凑型输电线路有什么影响，分裂导线有什么参数影响？什么是集肤效应？追问了集肤效应是怎么产生的，直流会不会有？超高压输电为什么采用分裂导线？

【保定华电2022年】输电线路经过循环换位和不换位的电流有什么区别？相同条件下，交流电阻为什么大于直流电阻？

【保定华电2021年】输电线路的电晕现象是由什么参数反应的？高压线路为什么采用分裂导线？

【保定华电 2021 年】什么是集肤效应？对电阻有什么影响，对电感有什么影响？（火哥考研：高频时会减小电感，低频时对电感影响不明显，参考工程电磁场。）

【保定华电2020年】谈谈输电线路的模型？相同长度 $220\mathrm{kV}$ 输电线路和 $10\mathrm{kV}$ 配电线路相比，哪个电感大？哪个电容大？输电线路电压越高，电容怎么样，电导怎么样？交流电阻和直流电阻的大小以及原因？

【华北电力2019年】线路和变压器的损耗如何测量，对地损耗有何不同？

(火哥考研: 损耗分为可变损耗和不变损耗, 三相功率的测量方法有两表法和三表法, 两表法不适用于三相四线制的不对称负荷, 三表法都可以。线路对地损耗为容性, 发出无功; 变压器对地损耗为感性, 吸收无功。)

【华北电力 2018 年】为什么要增大输电线路的电压？对线路参数有什么影响？ $110 \mathrm{kV}$ 有几根线，分别是有什么作用？

【华北电力 2017 年】电路系统输电电压等级升高后, 对线路参数有什么影响? 电压等级很高时, 输电线为何采用分裂导线? 带地线的三相输电线路 (每相均为四分裂) 之间的分布电容, 可以等效成三个电容吗?

(火哥考研: 三相对称的输电线路 (已换位) 正序、负电容和地线无关, 可以等效成三个电容。如果三相不对称, 每相直接存在分布电容, 不能等效成三个电容。)

【华北电力 2016 年】一般 $110 \mathrm{kV}$ 输电线路上面架几跟线, 主要作用是什么线路有功损耗包括那些?

【华北电力 2008 年】为什么输电线路参数是四个表示, 不是三个或两个? (火哥考研: 因为反应四个物理现象)

# 考点1.2.3：线路的波阻抗和自然功率★★☆☆☆

$\sqrt{L_{1} / C_{1}} = \sqrt{\omega L_{1} / \omega C_{1}} = \sqrt{x_{1} / b_{1}}$ ，无损线的波阻抗为纯电阻，和导线的长度无关，和单位长度的参数有关，又称为特性阻抗。

自然功率：线路末端负荷的阻抗值为波阻抗大小时，该负荷所消耗的功率 $P_{N} = \frac{U_{N}^{2}}{Z_{C}}$ 称为输电线路的自然功率。无损线的自然功率为纯有功功率。

自然功率的应用：传输功率为自然功率，始末端电压相同；传输功率大于自然功率，末端电压低于始端；传输功率小于自然功率，末端电压高于始端。

【保定华电 2020 年】什么是自然功率, 电力系统可以在自然功率下运行吗?

【华北电力2015年】波阻抗定义？

【华北电力2009年】自然功率是什么？

# 考点1.2.4：负荷曲线和模型★★★★★

负荷曲线：有功（或无功，一般指有功）负荷随时间变化的规律。

负荷曲线分类：日负荷曲线、年负荷曲线。

日负荷曲线的作用：制定各发电厂的发电计划。

年负荷曲线的作用：制定发电设备的检修计划、装机计划。

负荷的模型：恒功率模型（用于潮流计算）、恒阻抗模型（用于故障分析）、恒电流模型、动态模型模型等。

负荷预测：对未来电力需求有功功率的预测，无功功率可以根据有功功率估计，一般只预测有功功率。

负荷预测目的：合理的安排机组的发电计划和组合方式。可以经济合理地安排电网内部发电机组的启停，减少不必要的旋转储备容量，合理安排机组检修计划，降低发电成本。负荷预测的结果，还可以有利于决定未来新的发电机组的安装，决定装机容量的大小、地点和时间，决定电网的增容和改建、发展。

最大负荷小时数：负荷一年消耗的电能W除以年最大负荷Pmax。

最大负荷小时数作用：用于计算负荷一年消耗的电能。

发电负荷、供电负荷、综合用电负荷的关系：供电负荷=综合用电负荷+网损；发电负荷=供电负荷+厂用电。

【保定华电2025年】年最大负荷利用小时数和年最大负荷损耗小时数

【保定华电2022年】什么是负荷预测，为什么没有无功预测？负荷曲线的类型及作用？什么是年最大负荷小时数，有何意义？年最大负荷利用小时数，年最大负荷损耗？

【保定华电2021年】通过负荷曲线如何判断夏季的最热天什么的？

【保定华电2020年】负荷的定义：负荷曲线的种类；综合用电负荷，发电负荷，供电负荷的关系？

【华北电力 2018 年】负荷预测的作用？负荷曲线和分布式电源关系。（火哥考研：由于分布式电源（小于 50MW 的光伏、风电、水电等）接入电网，其发出的功率具有随机性和波动性，改变了负荷曲线的形状，使负荷难以预测。）

【华北电力2017年】电力系统负荷预测的目的是什么？

# 考点1.2.5：电力网络的模型★★★★★

标幺值的特点: 公式简单, 不区分线电压和相电压, 三相功率和单相公式, 结果明确, 容易判断; 无量纲、

物理概念不如有名值清楚：采用不同的基准值时，标幺值不同，结果化成有名值时相同。

变压器归算的原因：变压器两侧的电压等级不一样，若不归算，两边的阻抗元件直接相连，不满足KCL。

【保定华电2025年】电力系统中采用标幺值计算的好处，容量，电压，电流，阻抗的标幺值分别怎么取，【保定华电2022年】标幺值计算优点，辐射网中标幺值怎么归算，环网中怎么归算，除了按照实际值归算还能用什么归算（Uav）。Uav能否用于环网归算，回到最开始的问题标幺值计算的优点，具体体现在什么地方。

【保定华电2021年】在线变压器等效电路和写变压器方程时要进行归算的时候，归算的原则都是什么，怎么才能实现把二次侧的量归算到一次侧，都要进行哪些归算？

【保定华电 2020 年】变压器为什么要进行归算，原则是什么？

# 1.3电力系统的潮流计算

# 考点1.3.1：功率和电压★★★★☆


三相功率和线电压的关系：


<table><tr><td>量</td><td>三相功率</td><td>三相有功功率</td><td>三相无功功率</td><td>线电压</td><td>单相阻抗</td></tr><tr><td>符号</td><td>S</td><td>P</td><td>Q</td><td>U</td><td>Z</td></tr><tr><td>单位</td><td>MVA</td><td>MW</td><td>Mva</td><td>kV</td><td>Ω</td></tr></table>

正弦稳态电路的功率的关系：复功率 $\tilde{S} = P + jQ$ ，有功 $P = S\cos \varphi$ ， $\cos \varphi$ 是功率因数，无功 $Q = S\sin \varphi$ 。

有功、无功的含义？电力系统中为什么需要无功功率，无功功率的作用？在正弦稳态电路中，有功功率是瞬时功率一个周期的平均值，有功表示一个周期内发出或消耗的能量，无功功率反映电容和电感功率交换速度。因为电力系统传输的电能为交流电，交流电的电压和电流时正弦规律变化的，电容和电感不消耗电能，他们之间能力交换速度可以用无功功率描述。在交流电路中，电感型设备消耗无功，用于建立磁场，无功描述电容和电感瞬时功率交换速度。电抗吸收无功，电容发出无功。

有功、无功的传输方向：流电，交高压输电线路，电抗远大于电阻，有功功率从电压相位超前的节点流向滞后的节点，无功功率从电压幅值高的节点流向低的节点。

线路的传输功率极限：线路运行时传输的功率极限 $P = \frac{U_{1} U_{2}}{X_{12}} \sin \delta_{12}$ 。

【保定华电2025年】潮流计算中电压电流频率相位之间的关系

【保定华电2025年】电力系统潮流控制中，有功，无功，电压，频率，相位之间的关系

【保定华电 2023 年】什么是视在功率、有功功率、无功功率、瞬时功率？功率传输公式，影响功率传输有哪些因素？电力系统，三相功率的特点？无功功率的定义，如何计算无功功率？

【保定华电2021年】无功功率的意义？功率因数的物理意义？

【保定华电 2020 年】潮流计算的目的？问我喜不喜欢喝啤酒，然后整个啤酒瓶，里面的啤酒，泡沫分别对应有功功率，无功功率，视在功率？电压损耗横分量纵分量与哪些因素有关？

【华北电力2017年】有功功率和无功功率的物理意义？

【华北电力2016年】电力系统为什么会存在无功？

【华北电力 2014 年】潮流计算中给出的功率是三相还是单相的及单位, 给出的电压是线电压还是相电压及单位, 线路参数是三相参数还是单相参数及单位。

【华北电力2011年】视在功率和有功无功关系？

# 考点1.3.2：潮流计算的作用和模型★★★★★

什么是潮流计算？电力系统的潮流分布是描述电力系统运行状态的技术术语，它表明电力系统在某一确定的运行方式和接线方式下，系统中从电源到负荷各处的电压、电流的大小和方向以及功率的分布情况。

潮流计算的作用？掌握电力系统中各元件的运行状态，选择电气设备和导线截面积，确定合理的供电方案，合理地调整负荷。通过潮流分布计算，还可以发现系统中的薄弱环节，检查设备、元件是否过负荷，各节点电压是否符合要求等，从中发现问题，提出必要的改进措施，实施相应的调压措施，保证电力系统运行时各点维持正常的电压水平，并使整个电力系统获得最大的经济性。

潮流计算中为什么给定功率，不是电流？有功和无功容易测量，电流相位一直随时间变化较快，不同地点的电流相位不容易实时测量，而无功、有功和电压能表示出相位关系。

由节点电压方程得出的非线性方程 $\frac{P_{i} - jQ_{i}}{\dot{U}_{i}^{*}} = \sum_{j=1}^{n} Y_{ij} \dot{U}_{j}$ , Yij 为节点导纳矩阵的元素。

- 潮流计算和普通的电路计算的区别：潮流计算是一种特殊的电路计算：电力网的对地支路多，回路难分析，潮流计算的分析方法一般是节点电压法，电路计算的方法有节点电压法、支路电流法、网孔电流法、回路电流法、割集电压法等；潮流计算方程时非线性方程，需要进行迭代；电路电压电流方程是线性方程，计算不需要迭代；潮流计算有结合电力网的特点的PQ分解法，普通电路没有。

【保定华电2024年】潮流计算为什么用节点电压方程，而不是用回路电流方程？

【华北电力2017年】潮流计算的电路与电路中电压电流计算有何不同？

【华北电力2017年】如果让你来设计北京市潮流计算，你会怎么做？

【华北电力 2008 年】电力系统中为什么一般给定有功和无功，而不是电流？

# 考点1.3.3：空载或轻载线路的容升效应★★★★★

容升效应：输电线路空载时末端电压会高于始端电压，并且电缆线路、紧凑型输电线路的这种现象比架空线路的严重。空载或轻载时，线路末端的对地电容发出无功（也称充电功率），无功功率倒送，使得末端电压高于始端电压。这种过电压是工频过电压。电缆线路因三相之间的距离较小，电缆线路（或紧凑型输电线路）的对地电容比普通架空线路的大得多，因此这种现象在电缆线路中更为突出。

采取的措施：线路末端并联电抗器，吸收多余的无功。

【保定华电 2024 年】高压输电线路并联电抗器什么作用？容升效应是什么？线路末端电压会比首端电压高吗，应该是考容升效应？

【保定华电 2023 年】就容升效应那个题, 应该都会 (答完之后老师又问我加了并联电抗器之后, 这个轻载线路里什么位置电压比较高, 答案应该是线路中间, 其实挺简单, 但是在房间里感觉一点思考能力都没有,放平时我肯定会)

【保定华电2023年】为什么线路末端功率比首端高？

【保定华电2022年】什么情况，输电线路的末端电压会是高于首端电压。为什么？

【保定华电2021年】线路末端电压是否大于首段？

【保定华电 2020 年】线路末端电压始终接近于始端电压吗？变压器的二次侧电压什么时候低于空载电压，什么时候高于空载电压？（编者备注：二次侧接容性负荷会高于空载电压；阻性或感性负荷，会低于。）

【华北电力2019年】什么线路的充电功率？

【华北电力 2018 年】变压器副边接容性负载, 副边变压会_(增大/减小/不变) (火哥考研: 增大, 容性负荷无功倒送至变压器。)。什么线路的充电功率?

【华北电力 2014 年】对于高压线路为什么空载时末端电压比首端高？画出相量图。老师又加问了此时线路中的电流流向。

【华北电力2013年】线路末端电压过高的原因和措施？

# 考点1.3.4：潮流计算的步骤★★★★★

辐射网的潮流计算步骤：

（1）已知末端电压和末端功率：从末端开始，边计算功率损耗边计算电压降落，得到首端电压和功率。（2）前推回代：已知首端电压和末端功率，假设各节点电压为额定电压，从末端开始计算各线路上的功率损耗，得到首端功率，再从首端开始计算各线路上的电压降落，得到各个节点的电压。

环网和两端供电网络的潮流计算步骤：

先求各节点的运算负荷和运算电源功率，再计算初步功率分布，找到无功功率分点，在无功功率分点将环网拆成两个辐射网，分别进行潮流计算。

牛顿-拉夫逊法潮流计算的步骤：

(1) 输入原始数据和信息; (2) 形成节点导纳矩阵; (3) 设置电压初始值; (4) 求不平衡量; (5) 计算雅克比矩阵的各元素值; (6) 解修正方程, 得电压修正量; (7) 修正节点电压; (8) 判断是否收敛; (9) 重复 4-7 过程, 直至满足收敛条件; (10) 计算平衡节点和线路的功率。

【华北电力 2008 年】潮流计算方程中需要有关于平衡节点的方程吗？（火哥考研：没有平衡节点的方程。）

# 考点1.3.5：环网潮流及控制措施★★★★★

循环功率出现的条件：（1）双电源网络两端电压的幅值或相位不相等；（2）环网中变压器不匹配（变比不一致）时循环功率。

潮流的控制手段：串联电容、串联电抗、附加串联加压器。

串联电容、串联电抗：通过改变环形网络中线路的参数调整潮流；串联加压器通过改变环网的循环功率控制潮流。

串联电容：用于转移环网中其他重载线路的功率，增大本线路流通的功率。

串联电抗：用于转移环网中本线路的功率，避免本线路过负荷，但是对电压质量和电力系统的稳定性带来不利影响，串联电抗作为调整潮流的手段一般不用。串联电抗主要用于限制短路电流。

环网的自然功率和经济功率：自然功率是按阻抗分布，经济功率按电阻分布，经济功率分布是网损最小。

【保定华电2024年】输电线路上串联电容和串联电感分别有什么作用？

【保定华电2020年】串联电容、电感、加压器怎么调节潮流？改变电力系统中有功与无功分布，需要改变系统哪些参数？

【华北电力2018年】潮流控制手段

【华北电力 2009 年】循环功率怎么产生的?

# 考点1.3.6：节点和变量的分类★★★★★

节点分类及分别对应的实际中发电厂、变电站

(1) PQ 节点: 注入节点的功率 Pi、Qi 已知, 节点电压大小 Ui 和相角 $\delta$ i 未知。

通常可以将给定有功、无功功率发电的发电厂母线和没有电源的变电所母线看作PQ节点。

(2) PV 节点: 注入节点的有功 Pi 和电压大小 Ui 已知, 注入无功 Qi 和电压相角 $\delta i$ 未知。

通常可以将有一定无功储备的发电厂母线和有一定无功电源的变电所母线看作PV节点。

(3) 平衡节点或 Vθ 节点: 一般只设一个平衡节点, 已知电压的大小和相角, 求注入功率。

通常可以将担负系统调频任务（指二次调频）的发电厂母线看作平衡节点。

平衡节点的作用：（1）平衡网络中的功率损耗；（2）为其他节点提供参考相位角。不可以设置两个平衡节点，因为单一的独立系统的参考相位只有一个。

电力系统中节点变量的分类

扰动变量（无法控制）：负荷消耗的有功、无功功率。

控制变量（可以控制）：电源发出的有功、无功功率。

状态变量（受控制变量控制的因变量，描述系统的运行状态）：母线或节点电压的大小和相位角。

PV节点向PQ节点转化：迭代过程中发现，PV节点的注入无功功率已越出给定的限额。物理解释为PV节点设置的无功补偿设备满足不了要求，无法维持电压在给定值。为了保证电源设备的安全运行，取 $Q_{I} = Q_{I\max} =$ 定值或 $Q_{I} = Q_{I\min} =$ 定值而任凭相应节点的电压偏离给定值。在迭代进行过程中让某些PV节点转化为PQ节点。

【保定华电2024年】电力系统潮流计算中有哪几类节点，这些节点的待求量和已知量分别是什么，光伏电站、带有无功补偿设备的变电站一般可看成是什么类型的节点？

【保定华电 2023 年】平衡节点和 PV 节点, 各自用在什么地方, 有什么意义? 潮流计算中有几种节点、分别代表什么意义?

【保定华电 2021 年】为什么设置平衡节点，设置两个行不行，为什么？

【保定华电2020年】简述潮流方程中的节点分类以及特点？

【华北电力2018年】电力系统潮流计算中节点的分类和变量的分类？设置平衡节点的意义，系统中可以设置两个平衡节点吗，为什么？

# 考点1.3.7：节点导纳矩阵的特点★★★★★

节点导纳矩阵的特点：对称性、主对角占优、稀疏性。特殊问题：含有受控源（如移相器等）的网络节点导纳阵不对称。节点导纳矩阵描述了系统的拓扑结构和参数，再加上运行的已知量，才可以求解潮流。

节点电压法适用范围：电路中的独立节点数少于独立回路数时，用节点电压法比较方便、方程个数较少。

【保定华电 2024 年】节点导纳矩阵中个参数的含义? 节点导纳矩阵的特点, 输电网和配电网节点导纳矩阵有什么特点?

【保定华电2020年】输电线断开对于节点导纳矩阵有什么影响？

【保定华电2020年】节点电压方程原理极其适用范围？

# 考点1.3.8：高斯法、牛拉法和PQ分解法★★★★★

PQ分解法（又称PQ解耦法或快速解耦法）潮流计算的简化条件：

(1) 输电线路的电抗远大于电阻, $X \gg R$ , 相角的改变主要影响有功功率, 电压大小的改变主要影响无功功率。

(2) 线路两端的相角差 $|\delta_{i} - \delta_{j}| = |\delta_{ij}|$ 比较小, 认为 $\delta_{ij} \approx 0$ 。

不可以使用 PQ 分解法的情况:

不满足 PQ 分解法的简化条件时, PQ 分解法可能不收敛, 如配电网、含串联电容的线路、三绕组变压器中间绕组电抗为负值、含重载线路等。

牛拉NR法和PQ分解法的区别和联系：

PQ 分解法是极坐标的牛拉法简化而来, PQ 分解法迭代时, 雅克比矩阵为常数, 每次迭代, 不需要重新计算雅克比矩阵, 每次迭代的时间短, 相同的收敛精度时, NR 法的迭代次数少, 迭代总时间, PQ 分解法短。

坐标系的不同：对于一个 PV 节点，极坐标下电压幅值已知，少列一个方程；直角坐标下，为 2 个方程。

高斯-赛德尔法和牛拉法的特点

高斯法：对初值不敏感，收敛速度慢；NR法：对初值敏感，初值选择不当可能不收敛；收敛速度快。

处理方式：先用高斯法迭代几次，求得的值作为NR法的初值。

【保定华电2024年】PQ分解法的简化条件和特点？牛拉法原理，为什么直角与极坐标方程不一样？

【保定华电2023年】求系统潮流的计算机算法有哪些

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

【保定华电2021年】计算机计算潮流计算的步骤

【保定华电2020年】牛顿法算潮流的优缺点有哪些？潮流计算方法？

【保定华电2020年】为何p与f，Q与U密切？牛顿拉夫逊法为什么对初值要求高？

【华北电力2018年】简述配电网的潮流计算。介绍电力系统工程计算(如电力系统潮流计算)的步骤，以及目前电力系统工程计算主要有哪些难题，以及解决方法。

【华北电力2017年】PQ分解法的简化条件是什么？电力网络中含串联电容的输电线路能不能用PQ分解法计算潮流？

【华北电力2014年】牛拉法和PQ分解法的区别。

【华北电力2013年】牛拉法与pq法的区别

【华北电力2011年】牛拉法计算时各节点的初始电压值怎么得到？牛拉能算辐射型网络吗？为什么？

【华北电力2010年】牛拉法与PQ法的区别，牛拉法计算步骤？

【华北电力 2009 年】P-Q 分解法能否用于配电网络潮流计算, 为什么, 如果用了, 会怎样?

【华北电力 2008 年】牛拉法与 PQ 法的区别, 二者的计算精度, 收敛速度, 及 PQ 法的假设条件对精度有影响吗? 牛拉算法的过程、重点和难点是什么? 配电网能不能用 P-Q 分解法进行潮流计算? 为什么?

# 1.4有功功率和频率调整

# 考点1.4.1：有功和频率的关系★★★★★

有功功率与频率、转速的关系：作用在发电机上的转矩有原动机输入的机械功率PT和发电机输出的电磁功率PE。正常运行时，有功功率的平衡， $\mathrm{PT = PE}$ ，转速不变；当负荷减小时， $\mathrm{PT > PE}$ ，转子加速，频率上升；当负荷增加时， $\mathrm{PT} < \mathrm{PE}$ ，转子减速，频率降低。

频率偏低或偏高的影响：（1）大多数工业用户使用异步电动机，电动机的转速与系统频率有关，转速影响产品的质量。（2）系统频率降低，使电动机的功率降低。当频率降低 $1\%$ 时，一般恒定转矩负荷的电动机吸收的有功功率也将降低 $1\%$ 。（3）电力系统频率下降时，异步电动机和变压器的励磁电流增加，主磁通增大，消耗的无功功率增加，其结果是引起电压的降低。

怎么调整发电机输出的有功功率（电磁功率）：

正常运行时，原动机（汽轮机或水轮机）的机械功率等于发电机输出的有功功率，改变原动机的进汽量或进水量，可以改变原动机的机械功率，进而改变发电机输出的有功功率。

出现有功缺额时怎么办？调整发电机的出力：一次、二次、三次调频，万不得已时低频减载。

低频减载：频率较低时切除部分不重要的负荷，减小调频压力。当系统中出现有功功率缺额引起频率下降时，调频容量不足，根据频率下降的程度，自动断开一部分不重要的用户，阻止频率下降，以使频率迅速恢复到正常值，这种装置叫自动低频减负荷装置。它不仅可以保证重要用户的供电，可以避免频率下降，引起的系统瓦解事故。

AGC: 自动发电控制, 是能量管理系统 EMS 的一部分, 对发电机控制, 进行二次调频, 可以实现无差调节。

【保定华电 2022 年】电力系统频率为什么发生变化，偏高偏低有什么危害？

【保定华电2021年】负荷率很高的一条正在输送大量有功的线路突然跳开，说明对系统运行产生的后果

【保定华电 2020 年】频率偏高或者偏低有什么影响？什么是自动低频减负荷装置，作用是什么？低频切负荷是什么？

【华北电力 2018 年】有功功率与频率的关系？怎么改变发电机的有功功率？什么是自动低频减负荷系统？什么作用？自动发电控制系统是什么？

【华北电力 2017 年】为了调节电网频率, 可否通过无功补偿的行为, 为什么? 当电力系统出现大量功率缺额时? 采取什么措施能够有效阻止系统频率的异常下降? 如果所有电力用户同时关闭用电设备, 说说电力

系统会发生什么情况。

# 考点1.4.2：备用容量★★★★★

备用容量的含义及分类：备用容量是指电力系统中可投入的发电机组的最大可发功率与系统供电负荷的差值。

(1) 按运行状态分类

热备用：运转中的发电设备可能发的最大功率与发电负荷之差（旋转备用）。

冷备用：未运转的、但能随时启动的发电设备可以发的最大功率。

(2) 按用途分类

负荷备用：适应负荷短时波动、一日内计划外的负荷增加，为热备用。

事故备用：适应发电设备发生偶然事故时备用，分冷、热备用。

检修备用：满足检修需要而设的备用，有时可以不设。

国民经济备用：计及负荷超计划增长而设。

【保定华电2024年】备用容量按作用来分有哪几类，其中负荷备用属于热备用还是冷备用？为啥要设置备用容量？备用容量定义、分类、各自的范围？

【保定华电2020年】电力系统中备用容量有哪些构成?以及如何确定备用容量的大小?

【保定华电2020年】简述电力系统备用容量的分类？

【华北电力2015年】备用的定义分类和作用

【华北电力2014年】备用容量的的分类。

【华北电力2013年】备用的定义分类和作用

# 考点1.4.3：一次调频、二次调频、三次调频★★★★★

一次调频、二次调频、三次调频的区别和联系

一次调频：针对第一类随机性、偶然性负荷引起的频率变化，通过调速器完成，有差调节，秒级以内。

二次调频：针对第二类冲击性负荷引起的频率变化，通过调频器完成，可以实现无差调节，分钟级以内。

三次调频：针对第三类生产、生活及气象条件引起的可预测负荷，有功功率负荷的最优分配，小时级。

联系：调节对象都是发电机，改变有功功率，针对不同的负荷波动引起的频率偏移。

一次调频为什么不可以做到无差调节：若KG无穷大，此时负荷有稍微小的变化时，每台发电机的调速器都会动作参与调频，对发电机的稳定运行不利，因此调速器要设置死区，是有差调节，KG不能过大。

一次调频、二次调频怎么实现的或发电机怎么改变有功的？

改变原动机的功率（进汽量或进水量），调节发电机输入的机械功率。

为什么一次调频发电机的单位调节功率KG不能无限大？

当 KG 无穷大, 此时负荷有稍微小的变化时, 每台发电机的调速器都会动作参与调频, 对发电机的稳定运行不利。

【保定华电2025年】一次调频和二次调频作用以及用什么调

【保定华电 2024 年】电力系统频率调整的方法和具体措施, 短路后切除负荷, 发电机会如何动作? 如何调频? 电力系统中的频率调整分别有哪些, 通过什么来实现的? 有功功率的负荷和 123 次调频的关系? 简述一次调频的过程。一次调频是否是无差调频, 为什么?

【保定华电 2023 年】如何调整频率和电压？有功功率/频率调整的方法？一次调频与二次调频的作用，靠什么装置来实现？

【保定华电 2022 年】一次调频, 二次调频, 三次调频是什么? 我国电力系统的频率多少, 一次调频和二次调频是什么? 三次调频是什么? 电力系统频率调整有何分类?

【保定华电 2021 年】一次调频, 设备, 为什么是有差调节?

【保定华电2020年】电力系统要求的频率偏差是多少？有哪些调节频率的手段？一次调频为什么不能实现无差调节？为什么抽水蓄能水电厂适合调频？调速器、调频器的区别？电力系统有功调频有哪些方式？各自通过什么手段实现？

【华北电力2019年】一次调频、二次调频、三次调频的区别

【华北电力2018年】一次调频二次调频三次调频是什么，

【华北电力2018年】调速器有什么死区？

【华北电力2018年】三种调频方式的区别？

【华北电力 2018 年】怎么控制电力系统的频率？（火哥考研：问题有歧义。（1）可以回答根据负荷变化引起的频率波动幅值大小，分为一次调频、二次调频、三次调频(有功负荷的最优分配)。（2）也可以从电力电子角度回答：两种方法，AC—DC—AC 整流—逆变或 AC—AC 交交变频。）

【华北电力 2017 年】一次调频、二次调频、三次调频有什么区别？

【华北电力2016年】电力系统一次二次三次调频的区别

# 考点1.4.4：有功功率负荷的最优分配★★☆☆☆

耗量特性 F: 单位时间内, 发电设备输入与输出的关系。

比耗量 $\mu$ : 耗量特性曲线上某一点纵坐标与横坐标的比值。比耗量的倒数是发电机的效率 $\eta$ , 根据最小比耗量 $\mu \mathrm{min}$ 由小到大的顺序, 是合理组合发电设备开停的方法之一。

耗量微增率 $\lambda$ ：耗量特性曲线上某一点切线的斜率。

水煤换算系数 $\gamma$ : 水电厂和火电厂之间功率最优分配时产生的 ; $\lambda_{\star} = \gamma \lambda_{\star}$ 。

网损修正系数：等耗量微增率 $\frac{dF_{i}(P_{Gi})}{dP_{Gi}}\frac{1}{1 - \frac{\partial\Delta P_{\Sigma}}{\partial P_{Gi}}} = \lambda$ ，不计网损时 $\Delta P_{\Sigma} = 0$ 。

等耗量微增率：系统发电所需的总费用或所消耗的总燃料，应按相等的耗量微增率在发电设备或发电厂之间分配负荷，表示消耗的总燃料最小。

【保定华电2023年】火电厂的耗量微增率是什么意思，它在调节机组运行有什么作用？有功负荷的最优分配？

【保定华电 2022 年】比耗量与耗量微增率的定义及作用？

【保定华电 2020 年】有功分配的原则, 目的? 等网损微增绿准则是什么?

【华北电力2019年】解释等耗量微增率和等网损微增率准则和作用。发电机之间怎么最优分配负荷、无功电源的最优分布。

# 考点1.4.5：市场经济★★★★★

电力市场的交易方式：中期合约市场、期货与期权交易市场、日前市场、实时平衡市场、辅助服务市场【华北电力2008年】电力市场的交易有哪几种？

# 考点1.4.6：调频厂的选择★★☆☆

调频厂选择原则：（1）调整容量足够大；（2）调整速度足够快；（3）调整范围内的经济性能应较好；（4）调整时不引起系统内部或系统间联络线工作困难。

调频厂选择: 一般系统中有水电厂时, 应选水电厂作为调频厂。若水电厂数的调整容量不够或没有水电厂时,可选中温中压火电厂作为调频厂。

【保定华电 2024 年】在枯水季节和丰水季节, 火力发电厂和水电厂在调整负荷上的区别?

【华北电力2018年】枯水期采用什么电厂调频。

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

# 考点1.4.7：各类电厂的特点★★★★★

水电厂和火电厂的特点

水电厂：消耗煤炭，不可再生。分为无调节水库、有调节水库电厂。有功功率调整速度快，电场启停时间短，功率调整和启停时不需产生额外的能量，厂用电率低，运行成本低，发出一度电的成本低，发出的功率受水库水量影响，建设地点受约束。径流式水电厂无调节水库，都是强迫功率；蓄水式水电厂有调节水库，发电厂的功率可调。

火电厂：消耗的水为可再生资源。分为高温高压、中温中压、低温低压火电厂。有功功率调整速度较慢，电场启停时间较长，功率调整和启停时需产生额外的能量，厂用电率高，运行成本高，发出一度电的成本高，热力发电厂可以供热，其效率比普通火电厂高。

抽水蓄能电厂的工作原理：抽水蓄能电站有两个水库：一个位于上游，海拔高，一个位于下游，海拔低。

夜晚：负荷低谷期，发电机的功率过剩，抽水蓄能电站工作于抽水状态，把下游水库的水抽到上游水库；白天：负荷高峰期，发电机的容量不够，抽水蓄能电站工作于发电状态，上游水库的水用于发电。

抽水蓄能电厂作用（调峰的作用）：削峰填谷，用电高峰时发电，用电低谷时抽水蓄能，使得负荷曲线更平稳，这可以避免许多火电厂的启停，从而避免了火电启停过程中的巨大的经济损失。

抽水蓄能电厂盈利模式：可以靠峰谷差电价赚钱，负荷低谷时的电价可能较便宜，用来抽水储能；待负荷高峰时，再发电卖电。

【保定华电2025年】水电厂中径流式和蓄水式的区别

【保定华电2023年】简述水电厂和火电厂的相同点，不同点？抽水蓄能的工作原理？

【保定华电2020年】简述各类发电机的特点

【华北电力2019年】热电厂与普通火电的差别？

【华北电力2018年】简述抽水蓄能电厂的工作原理

【华北电力2016年】热电厂与普通火电的差别？

【华北电力2016年】简述抽水蓄能机组的工作原理。

【华北电力2008年】水电厂和火电厂的比较？答一些优缺点即可。

# 1.5 无功功率和电压调整

# 考点1.5.1：无功和电压的关系★★★★★

电压不合格的危害：

(1) 过低负荷无法正常工作。照明变暗, 电动机转矩和电压平方成正比, 转矩过低无法工作。

(2) 电压过高造成功率太大, 烧坏设备。

（3）电压过高造成绝缘受损，影响设备寿命。

(4) 电压过高还会引起变压器铁芯饱和, 铁损增加, 铁芯发热, 降低绝缘寿命。

无功功率与电压的关系：电力网的参数电抗远大于电阻，电压幅值改变主要受无功功率的影响，电压相位改变主要受有功功率的影响。

无功功率补偿的原则和原理：分层分区，就地平衡。原理：减小无功流动产生的电压损耗。

分层分区就地平衡：同一个电压等级、同一个区域内的无功平衡，无功不跨电压等级跨区域流动。

无功功率为什么不可以远距离传输：远距离传输无功的产生电压损耗较大，无功传输还会产生有功损耗，无功不进行远距离传输。

为什么负荷端就地补偿？优点是什么？减少无功的传输，提高电压，减小网损。负荷功率因数较低时，系统需要传输大量无功，无功流动产生电压损耗和有功功率损耗。荷端实行无功就地控制后，就地补偿无功

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

功率，提高了负荷的功率因数，减少无功流动产生电压损耗和有功功率损耗，改善电压质量，提高运行的经济性。

如何理解无功充足，无功不足：无功充足指无功功率电源充足，例如并联补偿的电容器容量大，线路上不需要传输大量的无功功率，节点电压较高；无功不足，指无功负荷过多，此时如果没有并联电容器，发电机需要长距离的输送无功功率，线路上流过大量的无功，电压损耗大，电压低，这时认为无功不足。

调节电网电压可否通过增减发电机的输出有功功率：不可以。无功和电压有关，应该调节发电机的励磁电流，改变发电机输出的无功功率，才能调压。

影响无功潮流的因素有哪些：网络的拓扑结构、无功电源及负荷的分布、变压器变比、电压的大小。

【保定华电2024年】为什么要补偿无功？提高功率因数的作用，具体措施。

【保定华电2023年】无功负荷和无功损耗主要指？负荷功率因数控制能带来什么经济效益？

【保定华电2021年】为什么不能远距离输送无功？输电线路无功损耗是怎么产生的？提高功率因数对系统的影响，为什么？

【保定华电 2020 年】为啥提高功率因数怎么提高？无功功率对电网的不利影响？

【华北电力2019年】无功可以远距离传输吗？

【华北电力 2018 年】如何理解无功充足，无功不足？

【华北电力2018年】无功的作用是什么？负荷端增设无功补偿装置有什么好处？为什么无功与电压有关。

【华北电力2017年】在负荷侧装设无功功率补偿，对电力系统有哪些好处？

【华北电力2017年】为了调节电网电压，可否通过增减发电机的输出有功功率？为什么？

【华北电力2015年】为什么交流电网中不能流通太多的无功功率？

【华北电力2008年】影响无功潮流的因素有哪些？

【华北电力2008年】负荷端实行无功就地控制的措施和优点是什么？

# 考点1.5.2：无功电源★★★★★

无功电源：同步发电机、调相机、并联电容器、静止补偿器 SVC、静止调相机 SVG。

无功功率电源的特点：

同步发电机、调相机：可以吸收和发出无功，可以连续调节无功。

并联电容器：只能发出无功，不能连续调节无功，需要分组投切，并网时可能产生冲击电流。

静止补偿器 SVC（是静态无功补偿设备）：包括晶闸管控制电抗器 TCR、晶闸管投切电容 TSC、饱和电抗器 SR 等，TCR、SR 可以吸收和发出无功，TSC 只能发出无功。TCR、TSC 都是半控电力电子器件。

静止无功发生器SVG（也称STATCOM，是动态无功补偿设备）：可以吸收和发出无功，是全控电力电子器件，可以连续调节。

TCR原理：通过控制晶闸管的导通角改变补偿的无功，可以发出无功，可以连续调节。

静止的含义是相对旋转元件来说的，静止就是没有旋转元件运行的声音，运行时比较安静。

电力系统的负荷：主要为异步电动机，电力网中变压器消耗大量的无功功率，轻载或空载的线路可能提供无功功率，重载的线路也吸收无功。

同步电机和调相机改变无功的原理（怎么改变其发出的无功功率？）

改变励磁电流，增大空载电动势，提高端电压，增发无功；欠励进相运行时，吸收无功功率；过励迟相运行，发出无功功率。

并联电抗器作用：超高压线路空载运行，吸收多余的无功，防止无功倒送引起工频过电压。

【保定华电2025年】无功补偿装置原理及优缺点

【保定华电2025年】怎么调节无功

【保定华电 2024 年】无功补偿装置都有哪些？TSC 装置的作用和原理。改变有功功率和无功功率分布的方式都有哪些？电力系统无功功率电源有哪些，原理是什么？电力线路上的电感和电容的作用是什么？高压

输电线路并联电抗器什么作用？同步电动机发出无功的过程？

【保定华电2023年】无功电源有哪些各有何特点？

【保定华电2022年】无功电源有哪些？静止无功补偿器特点？电力系统的无功电源有哪些及特点？

【保定华电2021年】静止无功补偿装置有哪几种

【保定华电 2020 年】列出你知道的电力系统无功补偿种类, 选择其中一种, 说明优缺点。无功电源有哪些?并说出其特点? 发电机怎么调压的, 为什么说改变发电机励磁电流可以调压? 无功电源有哪些, 分别有什么特点? 电力系统无功电源及作用? 同步调相机进行有功操作吗? 它的作用是什么? 同步发电机与无穷大电网并联运行的欠励时发出什么性质无功? 同步发电机并网时, 有功功率和无功功率如何调节。发电机欠励和过励无功功率的性质?

【华北电力2019年】无功装置怎么接入电网？（火哥考研：并联接入）

【华北电力 2018 年】无功补偿的设备有哪些？如何调节发电机的无功？简述 SVG 和 SVC 的区别

【华北电力2017年】电力系统无功电源有哪些？无功负荷主要有哪些？

【华北电力2008年】同步调相机的作用原理及机理，过激的激怎么理解？（火哥考研：励磁的意思。）什么是发电机的进相运行？

# 考点1.5.3：调压方式和应用范围★★★★★

为什么选择中枢点：电力系统结构复杂，用电设备数量极大，电力系统运行部门对网络所有母线电压及用电设备的端电压进行监视和调整是不可能的，而且是没有必要的。在电力系统中，常常选择一些有代表性的点（母线）作为电压中枢点，运行人员监视中枢点电压，将中枢点电压控制调整在允许的电压偏移范围内。只要这些中枢点电压质量满足要求，其他各点的电压质量就基本上能满足要求。

电压中枢点：指那些能够反映系统电压水平的主要发电厂或枢纽变电所的电压母线。

电压中枢点一般选择为以下地点：（1）大型发电厂的高压母线（高压母线上有多回出线时）；（2）枢纽变电站的二次母线；（3）有大量地方性负荷的发电厂母线。

电压中枢点的调压方式应用范围和特点

(1) 逆调压: 适用于电力线路较长、负荷变动较大且各负荷变动规律大致相同的中枢点。这种调压方式在最大负荷时提高电压中枢点的电压 (一般为线路额定电压的 $105 \%$ ), 用以抵偿最大负荷引起的电压损耗增大, 在最小负荷时降低中枢点的电压 (一般为线路额定电压), 用以防止负荷点电压过高。

(2) 顺调压: 适用于电力线路不长、负荷变动不大的中枢点。这种调压方式在最大负荷时中枢点电压允许不低于线路额定电压的 $102.5 \%$ , 在最小负荷时中枢点电压允许不高于线路额定电压的 $107.5 \%$ 。

(3) 常调压: 适用于负荷变动甚小、线路电压损耗也很小的的中枢点。这种调压方式, 在任何负荷下, 中枢点电压基本保持在线路额定电压的 $102\% \sim 105\%$ .

【保定华电2025年】电力系统的中枢点一般设置在哪，调压方式有哪几种，哪种最容易实现哪种最不容易实现，为什么？

【保定华电 2025 年】调压方式有哪几种, 改变发电机电压是什么调压

【保定华电2024年】调压方式，发电机调压原理，发电机调压属于哪种方式？电力系统中枢点一般在哪里，调压方式有几种，哪一种容易实现，哪一种不容易实现，为什么？

【保定华电2023年】中枢点电压的调节方式，他的策略分别是什么？中枢点调压的方式有哪几种？

【保定华电2021年】什么是顺调压？

【保定华电2020年】电力系统调压方式有几种？每种调压方式的含义？

【华北电力2018年】电力系统的调压方式有哪些

【华北电力2017年】电力系统中枢点的调压方式有哪些？

【华北电力2009年】中枢点调压的方式

# 考点1.5.4：调压措施和特点★★★★★

不同的调压措施和特点

（1）改变发电机端电压；

特点：是一种最直接最经济的调压方式，不需新增投资。对于多级供电网络，如需长距离输电，如果沿线路电压损耗过大，或者符合端电压的变化过大，仅靠发电机调压，不能满足电压质量的要求。

(2) 调节变压器分接头:

特点: 仅能改变无功的分布, 适合于无功电源比较充足时, 无功缺乏时不能使用。原理: 改变变比, 影响电压的大小, 电压幅值改变影响无功分布。变压器抽头位置: 双绕组变压器分接头在高压侧, 三绕组的在高压和中压侧。因高压侧缠绕在外面, 容易引出: 高压侧电流小, 减小接触发热问题。

（3）并联无功补偿；

特点：用于无功电源缺乏时，需增加无功补偿设备投资。原理：根据公式 $\Delta U = \frac{PR + (Q - Q_{\mathrm{c}})X}{U}$ ，改变网络流过的无功，减小电压损耗，还可以降低网损 $\Delta P = \frac{P^2 + Q^2}{U^2} R$ 。

(4) 串联电容器补偿。

特点: 电阻较大不太适合。原理: 根据公式 $\Delta U = \frac{P R + Q \left(X - X_{C}\right)}{U}$ , 通过改为网络参数, 减小电压损耗。

并联电容器和串联电容器调压比较

(1) 调压作用。并联电容通过增发无功, 减少无功流动, 减小电压损耗, 提高电压; 串联电容, 补偿线路参数, 减小线路电抗, 进而减小线路电压损耗, 提高节点电压。在线路电阻较大、负荷功率因素较大时, 串联电容不太适用。

(2) 经济角度。并联电容需要的无功容量大, 一次投资大; 串联电容需要的无功容量小, 一次投资小。

（3）网络损耗。并联电容是网络有功功率损耗下降更为直接、明显。

【保定华电2025年】用变压器分接头调整电压时是怎么影响无功分布的

【保定华电2025年】一种无功补偿装置

【保定华电 2024 年】变压器能不能解决无功功率不足的问题, 如果不能为什么, 用什么手段来解决, 在新能源系统中用哪种方式来解决无功不足的问题? (追问: 调压手段有哪些, 变压器变比是设定好的怎么改变变比, 我答改变抽头。问抽头在哪侧, 我答高压侧。问为什么在高压侧。) 电力系统调压措施, 哪种最经济? 无功补偿措施和优缺点? 当系统无功匮乏时怎么调压? 说出变压器如何调高低压侧电压? 为什么会电压过高或过低, 有什么措施改善?

【保定华电2023年】串联电容和并联电容的作用和区别？串联电容和串联电感的区别？

【保定华电2022年】高压输电系统线路并联电抗器的作用？

【保定华电2021年】缺无功能不能调节变压器分解头？

【保定华电2020年】并联电抗和串联电抗在电力系统中的应用？

【华北电力2019年】电力系统调压的主要措施有哪些？并联电容容器在电力系统中的作用？

【华北电力 2018 年】从调压角度，串联电容补偿和并联电容器补偿的比较?电力系统调压措施有哪些？怎么提高电压？简要说明电力系统调压的主要措施及应用条件和场合?如何补偿无功为什么能降低有功损耗。

【华北电力2017年】电力系统的调压措施有哪些？电力系统电压控制方法有哪些？电抗器串联接入输电线

路，作用是进行无功补偿吗？为什么？

【华北电力2017年】主变高压侧有分接开关，为确定运行时分接开关应放在哪个档位最合适？需要事先知道哪些数据？如何获取这些数据？如何确定最合适的档位？（火哥考研：低压母线的调压要求：网络参数和变压器的参数；最大、最小负荷；最大、最小负荷时高压侧电压。先计算出最大、最小负荷时的电压损耗，求得低压侧母线折合到高压侧的值；根据低压母线的调压要求；求出最大、最小负荷时最接近的变比；要是无载调压，需要取平均值再求变比。）

【华北电力2016年】电力系统电压控制方法有哪些？（火哥考研：就是调压措施）

【华北电力2014年】无功补偿措施有哪些。（火哥考研：仅回答无功补偿措施。）

【华北电力2008年】调压措施有哪些？改变变比调压与增加无功补偿装置有什么不同？调压的方法

# 考点1.5.5：等网损微增率★★★★★

无功功率最优分布的的目的和原则：网络中消耗的有功功率最小，即网损最小；等网损微增率准则。  
无功负荷最优补偿的目的和原则：无功功率补偿设备的投资最小；最优网损微增率准则。

【华北电力2024年】简述有功功率最优分配？

【华北电力2018年】无功功率负荷最优分布的目的是什么？遵循什么原则？等网损微增率的物理意义？

【华北电力2017年】电力系统无功负荷经济性的目的是什么？它应遵循什么原则？

# 考点1.5.6：降低网损的措施★★★☆☆

降低网损有以下措施：

(1) 提供网络的电压等级。当输送功率一定时, 电压越高, 电流越小, 有功损耗越小。

(2) 无功功率采用分层分区就地平衡的原则进行控制, 减小无功流动产生的有功损耗。

（3）增加无功补偿装置，使网络无功功率电源较充足，无功越充足，电压越高，网损越小。

(4) 提高负荷的功率因数, 负荷功率因数越高, 减小无功流动产生的电压损耗和有功损耗。

(5) 对大城市负荷中心就近设置电厂, 长距离输送需多级电压, 线路和变压器中产生损耗。

(6) 并列运行的变压器采用经济功率分配, 采用损耗较小的变压器, 切除空载运行的变压器。

（7）增大线路导线的截面积。

【保定华电2024年】减小电力系统有功损耗的手段，并解释原理？讲讲对线路的技术损耗和管理损耗。

【保定华电2020年】降低网损的措施有哪些？

【华北电力2018年】降低线损的措施

【华北电力2016年】为了提高经济性可以采取那些措施降低线损？降低电压损耗的措施？为什么提高功率因数可以改善电压质量？

# 考点1.5.7：调频和调压的比较★★★★★

比较调频和调压的特点

衡量电能质量的指标是电压偏移、频率偏移和波形畸变。电压调整与频率调整的差异从如下几个方面说明：

(1) 相关量不同: 电压调整与系统的无功功率平衡有关; 频率调整与系统的有功功率平衡有关。

(2) 调整的地点不同: 电压调整是分散调整, 在发电厂、变电站、用户端; 频率调整一般集中在发电厂。

(3) 调节措施不同: 电压调整借发电机调压、变压器调压、调相机调压、各种静止补偿装置调压; 频率调整有一次调整 (用发电机组的调速器)、二次调整 (用发电机组的调频器)、三次调整 (用等耗量微增率准则)。

(4) 调整准则不同: 无功功率电源的最优分布用等网损微增率准则, 无功功率负荷的最优补偿用最优网损微增率准则; 有功功率最优分配负荷用等耗量微增率准则。

# 1.6电力系统三相短路

# 考点1.6.1：短路模型和潮流计算的模型★★★★★

潮流计算网络与短路电流计算网络的区别

(1) 发电机的模型: 短路计算发电机采用 E”和 x”d 串联的次暂态模型, 潮流计算采用三类节点表示 (平衡节点、PQ 节点、PV 节点)

（2）短路时，网络电压较低，可忽略电阻、对地支路。

(3) 短路计算采用近似计算, 电压采用平均额定电压, 变压器变比也采用平均额定电压; 潮流计算为精确模型。

(4) 负荷的处理: 短路计算忽略负荷, 认为空载, 考虑负荷时为恒阻抗模型; 潮流计算负荷为恒功率模型.

(5) 短路计算时, 不考虑发电机转速的变化, 认为全网频率保持不变, 仍为 $50 \mathrm{~Hz}$ 。短路的原因: 相对地或相与相之间绝缘破坏。

【保定华电2021年】短路后全网频率是否一样？

【华北电力2017年】发电机在三相短路计算时如何等效？

【华北电力2008年】潮流计算和短路计算中发电机等效模型有何不同？为什么？

# 考点1.6.2：短路计算的作用和短路的危害★★☆☆

短路定义：电力系统正常运行情况以外的相与相之间或相与地（或中性线）之间的接通。

短路计算作用：（1）选择电气设备，检验电气设备的动稳定和热稳定（2）继电保护的整定；（3）确定运行方式，确定限制短路电流的措施等的依据。

短路发生时的基本现象：（1）短路电流幅值大；（2）短路时母线电压降低。

短路的危害：（1）电流产生的热效应和力效应，烧坏设备，使设备变形；短路时，对发电机的稳定性不利；（2）短路时电压低，设备无法正常工作；（3）负序电流分量对发电机转子有不利影响，零序电流分量还会产生通信干扰。

短路的分类：不对称短路（单相接地、两相短路、两相接地短路）、对称短路（三相短路），其中单相接地发生的可能性最大，三相短路最严重，危害最大。

【保定华电2024年】电力系统常见的故障有哪些，短路电流计算的作用有哪些？电力系统中出现的短路故障及其危害？短路的定义和危害？绝缘子破掉电流往哪走？

【保定华电2023/年】哪种短路发生的可能性最大？电力系统有哪些常见故障？电力系统短路可能的后果？

【保定华电2022年】电力系统有哪些常见故障，为什么要计算短路电流

【保定华电2021年】短路危害及影响，

【保定华电2020年】电力系统中的故障有哪些？什么故障出现次数最多，什么故障危害最大？

【华北电力2018年】短路计算作用？说出短路现象及其危害，并说明系统发生短路时全网频率是否相同。

【华北电力2017年】分析电力系统短路的主要危害。说明电力系统发生短路故障后，全网频率是否相同？

【华北电力2016年】从电力系统短路的基本现象分析其危害

【华北电力2008年】短路时有哪些异常和危害？

# 考点1.6.3：无限大电源短路电流分量★★★★★

无限大电源的特点：电压幅值、频率恒定，可以提供无限大功率。

无限大电源发生短路时电流分量：周期分量+直流分量

周期分量：不衰减，出现的原因是电源电动势。

直流分量: 衰减为 0 , 出现的原因是短路时电流呈感性, 电感电流不能突变。

同步电机三相短路电流分量：周期分量+直流分量、倍频分量，周期分量会衰减到稳态短路电流，直流分量和倍频分量会衰减到零。

【保定华电2024年】无限大功率电源的特点？

【保定华电2020年】无限大系统三相短路为什么有非周期分量？非周期分量的大小与什么有关？

【华北电力2017年】高压线路短路故障时为什么会产生非周期分量电流？

# 考点1.6.4：短路电流和冲击电流★★★★★

出现短路电流最大值的条件：（1）短路线为空载（2）初相角满足 $|\alpha -\varphi | = 90^{\circ}$ 

冲击电流：在前述最恶劣短路情况下的最大瞬时值。用于检验电气设备和载流导体的动稳定度。

短路容量：用于检验断路器的开断能力。

转移阻抗：电源与故障点之间的等值电抗标幺值。

计算电抗：转移电抗以各电源额定容量为基准的标幺值。

【保定华电2024年】短路冲击电流是什么，它的影响？说一下三相短路电流最大值？什么是最大冲击电流，为什么要检验最大冲击电流出现的时间？

【保定华电2022年】什么时候短路电流瞬时值最大，短路电流会不会变化？短路电流最大的条件？

【保定华电2021年】最大有效值电流定义？

【保定华电2020年】冲击电流是什么？

【华北电力 2018 年】冲击电流及其意义？什么是计算电抗，什么是转移电抗？

【华北电力 2017 年】冲击电流的意义？电动力有什么特点，与敲击杯子的力有什么不同？（火哥考研：电动力是电流在磁场中收到的安培力，整个导体中都有电流，受力是整体的。敲击杯子是在一点受力，不是杯子整体受力。）

【华北电力2017年】什么是冲击电流？计算冲击电流的意义是什么？

【华北电力 2016 年】无限大容量电源供电系统发生对称三相短路是否每一相都会出现冲击电流？（火哥考研：不是的。当 $|\alpha - \varphi| = 90^{\circ}$ 时，该相会产生冲击电流。）

【华北电力 2016 年】什么是冲击电流, 计算冲击电流的意义是什么?

# 考点1.6.5：限制短路电流的措施★★★☆★

限制短路电流的原因：电网中的三相短路电流过大，没有合适的开断设备或超出设备的热稳定和动稳定限制，或单相接地电流大于三相短路电流。

限制短路电流的措施：（1）串联电抗器；（2）采取合适的主接线运行方式，如母线分裂运行；（3）采用高阻抗的变压器；（4）直流输电也是限制短路电流的措施，用直流输电连接的两个交流电网，不会增大子系统的短路容量，因为直流输电的控制速度快，能够及时切除故障，减小短路对设备的危害。（5）变压器中性点加装小电阻或两台并列运行的变压器其中一台中性点不接地，可以限制不对称接地的短路电流。（6）提高电压等级。

【华北电力2017年】电网在哪些情况下需要限制短路电流？有哪些限制短路电流的措施？

# 1.7电力系统不对称短路

# 考点1.7.1：各元件参数的序阻抗特点★★★★★

正序阻抗、负序阻抗、零序阻抗的定义：正序阻抗等于正序电压除以正序电流；负序阻抗等于负序电压除

以负序电流：零序阻抗等于零序电压除以零序电流。

静止元件（输电线路、变压器、电抗器）：改变相序并不改变相间的互感，正序参数和负序参数相同；零电流的通路和正序、负序电流的通路不同，产生的磁场也不同，因此零序参数和正负序参数不同。（电抗的三序参数相同。）

旋转元件（同步电机、异步电机）：各序电流通过时产生的磁场不一样，三序参数是不相同的。正序电抗为 $x \mathrm{~d}$ 、 $x^{\prime} \mathrm{~d}$ 、 $x^{\prime \prime} \mathrm{~d}$ 、 $x^{\prime \prime \prime} q$ ：负序电流形成的磁通旋转方向和转子相反，磁路是脉动的，取平均值 $(x^{\prime \prime} d + x^{\prime \prime \prime} q) / 2$ 零序电流形成的磁通走定子漏磁路，数值比较小，中性点不接地时，零序电抗为无穷大。

双回架空线路：双回三相架空线路中通过方向相同的零序电流时，双回路之间助磁作用，使线路的零序阻抗变大。

架空地线；架空地线相当于导线旁边的一个短路线圈，对导线产生的磁通有去磁作用，零序阻抗减小。

【保定华电2020年】旋转原件正序和负序阻抗大小原因？发电机，变压器，线路正负序阻抗是否相等，为什么？

【华北电力 2016 年】两个平行线路, 在一条线路检修时, 另一条线路接地短路, 对于检修有什么影响? (火)哥考研: 检修的线路相等于一个短路线圈, 接地短路的零序电流, 产生不平衡磁场, 在检修线路可能会产生感应电压, 威胁人身安全。)

【华北电力2015年】发电机、变压器、线路、电动机里，哪些元件的正序阻抗和负序阻抗相等。

【华北电力 2010 年】发电机正序、负序、零序阻抗分别是什么, 是否相等?

# 考点1.7.2：变压器的零序阻抗★★★★★

影响变压器零序电抗的因素：接线方式、变压器的结构、中性点的运行方式、外电路的连结形式变压器的序参数

电阻和电导：变压器各绕组的发热和通过电流的序别无关，所以正、负、零序等值电阻和电导相同。

励磁电抗：励磁电抗取决于主磁通的磁导，正、负序电流的磁路相同，正、负序励磁电抗相同。

漏抗: 漏抗反应了原副边线圈磁链耦合的紧密程度, 漏磁通的路径和序电流无关, 正、负、零序的等值漏抗相同。

变压器 YNd, YNy, YNyn, YNdy, YNdd 零序等值电路

(1) YNd 接线变压器: Y $\rightarrow$ d 可以流过零序电流, d $\rightarrow$ Y 无法流过零序电流。




(2) YNy 接线变压器: 两侧均无法通过零序电流, YN $\rightarrow$ y 流过的是零序励磁电流。




(3) YNyn 接线变压器: 能否通过零序电流和外电路的中性点运行方式有关。




变压器的零序励磁电抗与变压器的铁芯结构的关系：单相变压器组、三相五柱式、壳式变压器的零序励磁电抗很大；三相三柱式变压器，零序励磁电抗较小（因为零序电流产生的磁通只能从箱壁返回，磁阻很大）。

【保定华电2025年】变压器零序阻抗跟什么因素有关，为什么

【保定华电 2023 年】大电流接地系统中, 变压器是否接地和哪些因素有关? 为什么要接地? 为什么不能全部接地? (火哥考研: 中性点都接地可能造成, 单相短路电流超过三相短路电流, 因继电保护的定值和设备的短路容量都是根据三相短路计算的, 因为单相短路电流超标, 会造成不利影响。)

【保定华电2022年】三角接线为什么能隔断零序电流（火哥考研：因零序电流三相完全相同，三角接线，根据KCL，IA=IB=IC=0。）

【华北电力2017年】简要说明电压器的零序阻抗的影响因素。

# 考点1.7.3：对称分量法★★★★★

什么是对称分量法: 将任意三个相量分解为三组对称的相量, 用于分析三相电路不对称运行状态的一种方法。不对称故障时, 故障点的电压和电流不对称, 系统参数仍然对称, 将故障点的不对称的量分解为正序、负序、零序的对称量, 单独看正序网、负序网、零序网, 电力系统仍然对称, 可以用单相代替三相进行计算。对称分量法只能用于线性系统。

什么是线性系统：满足叠加性和齐次性的系统为线性系统。

三序分量的特点：

正序：幅值相等，相位 $\dot{F}_{a(1)}$ 超前 $\dot{F}_{b(1)} 120^{\circ}$ ； $\dot{F}_{b(1)}$ 超前 $\dot{F}_{c(1)} 120^{\circ}$ 。

负序：幅值相等，相位 $\dot{F}_{a(2)}$ 滞后 $\dot{F}_{b(2)}$ $120^{\circ}$ ， $\dot{F}_{b(2)}$ 滞后 $\dot{F}_{c(2)}$ $120^{\circ}$ 。

零序：幅值相位都相等， $\dot{F}_{a(0)} = \dot{F}_{b(0)} = \dot{F}_{c(0)}$ 

电力系统不对称的情况或产生负序、零序的情况：

(1) 电力系统本身不对: 电源电动势不对称, 负荷不对称, 元件参数不对称。

(2) 发生不对称故障：单相接地短路、两相接地短路、两相短路（无零序）、单相断线、两相断线。

Yd-11：正序电压电流，高压滞后低压 $30^{\circ}$ ；负序电压电流，高压超前低压 $30^{\circ}$ 。

正序、负序、零序网的特点：只有正序网含有电动势，因为发电机定子绕组三相对称，只产生正序电压源。

【保定华电2023年】简述对称分量法，能不能用于非线性系统，为什么？对称分量法的作用意义？为什么要用对称分量法来计算短路电流？什么时候用不对称分量法？

【保定华电2022年】对称分量法的用处

【保定华电2020年】求解不对称短路电流为什么用对称分量法？电力系统在哪些情况下会产生负序电流？说明理由？解释Y/D11含义？

【保定华电 2020 年】同步电机不对称运行, 转子有无感应电流, 若有, 频率是多少? (火哥考研: 负序电流在转子中感应偶次谐波。)

【华北电力2019年】什么是同步发电机的负序电流, 它和正序电流有什么区别, 什么情况下会存在负序电流? 三相不对称电压分解, 有无零序分量?

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

【华北电力2008年】不对称故障的分析方法是什么？零序电流的频率？幅值相等相角互差120度的三相压源在三相短路时，为什么有没有零序和负序？为何短路时只有正序电势而没有负序和零序电势？哪种情况下只有正序网，没有负序零序网，原因？

# 考点1.7.4：负序或零序电流★★★★★

零序电流的特点：

三相电流的幅值和相位均相同，3次及3的倍数次谐波的幅值和相位均相同，和零序电流的特点一样。

负序或零序的影响：

(1) 负序电流产生和转子方向相反的旋转磁场, 零序电流的合成磁场为零, 对发电机没影响。

（2）和正序电流叠加可能使定子电流超过额定值，使绕组发热超过容许值。

（3）负序磁场在转子上产生两倍频率的脉动转矩，使发电机组产生振动。

（4）零序电流产生不平衡磁通，对相邻通信线路产生干扰。

(5) *非全相运行或不对称故障时, 发电机输出功率减少, 不利于发电机的暂态稳定。

测量零序电流的方法：（1）中性点加装电流互感器、（2）整根电缆三相外面加装电流互感器、（3）求三相线电流之和。

正序、负序和零序压的分布：故障点负序、零序最大，越远离故障点越小；发电机的正序最大，越远靠近故障点，正序越小。（原因：发电机仅有正序电动势，没有负序和零序电动势）

【华北电力2024年】接地系统零序电压的分布规律？为什么故障点的负序电压最高？三次谐波分量和零序分量有什么区别？

【华北电力2016年】负序电流对发电机的影响？

【华北电力2008年】变压器中性点为何要接CT?

# 考点1.7.5：故障特征和短路电流的求解★★★★★

对称故障：三相短路；

不对称故障：单相接地短路，两相短路，两相接地短路。

对称分量法求不对称故障的步骤：

(1) 画出正序、负序、零序网络, 求故障点的正序、负序、零序等效阻抗;

(2) 根据复合序网的连接形式, 求故障点的正序、负序、零序电流和电压;

(3) 求非故障点的各序电流和电压, 如果有变压器, 需要考虑联结组标号对角度变换的影响;

(4) 根据对称分量法, 把求的各序电流和电压合成为对应的电流和电压。

非全相运行的复合序网：单相断线和两相短路接地的类似，两相断线和单相短路接地的类似。

【保定华电2025年】中性点直接接地，两相接地短路特点

【保定华电2024年】对称分量法如何应用于不对称故障？电力系统不对称故障有哪些，请选两种说明其特点？BC两相断线的特征？两相接地的特点？

【保定华电2022年】不对称短路对通信系统的影响？

【保定华电2022年】Y0△接线的变压器，Y0侧发生单相接地，变压器内有无零序电流，△侧单相接地呢？

(火哥考研: Y0 侧发生单相接地, 有零序电流; $\triangle$ 侧单相接地时没有。)

【保定华电2020年】两相断线故障有什么特点？

【保定华电 2020 年】各种短路都有正序、负序、零序分量吗？

【保定华电2020年】变压器中性点什么时候有电流？

【保定华电2020年】yd11降压变压器d侧ab相短路时，y侧各项相电流大小关系？

【华北电力2018年】怎么计算不对称短路电流？

【华北电力2016年】非全相运行对电力系统的影响？

【华北电力 2009 年】三相短路和单相短路，哪种情况电流较大？

# 考点1.7.6：正序等效定则、不同短路电流的比较★★★★★

正序等效定则：利用正序网每一相中加入附加电抗 $Z_{\Delta}$ ，求得短路电流正序分量，不同类型的短路电流和正序分量相差 M 倍，这个概念叫正序等效定则。

各种故障的短路电流比较：

三相短路的电流不一定是最大的，和零序等效阻抗的大小有关，当零序等效阻抗小于正序等效阻抗时，单相接地短路的电流可能大于三相短路电流。

【保定华电2025年】正负零序电流之间的关系，三相短路什么时候小于单相短路

【保定华电2025年】正序等效定则是什么

【保定华电2024年】单相接地什么时候比三相接地电流值大？输电线路发生故障的时候，其他类型短路的短路电流一定比三相短路的短路电流小吗？

【保定华电2023年】比较两相短路接地和单相接地时零序电流的大小？零序阻抗对正负序电流有没有影响为什么？（火哥考研：有影响，复合序网中三序网是相互联系的。）

【保定华电2023年】三相短路电流最大，这句话是否正确？

【华北电力 2008 年】三相对称短路, 单相接地短路, 两相短路, 两相接地短路情况下短路电流如何计算? 比较他们的大小? 那一种短路形式短路电流最大?

# 1.8同步电机三相短路

# 考点1.8.1：同步电机的结构和参数比较★★★★★

同步发电机各电抗的物理意义（各电抗均是定子绕组的等效电抗）：定子绕组漏磁路+电枢反应磁路。

直轴同步电抗 Xd: 稳态运行时主磁通的磁路, 由定子绕组漏磁路、D 轴方向电枢反应磁路 (D 轴方向气隙)。

交轴同步电抗 Xq: 稳态运行时主磁通的磁路, 由定子绕组漏磁路、Q 轴方向电枢反应磁路 (Q 轴方向气隙)。

直轴暂态电抗 X'd: 不考虑阻尼绕组对暂态过程的影响时, 由定子绕组漏磁路、D 轴方向电枢反应磁路 (D 轴方向气隙和励磁绕组漏磁路构成的磁路)。走漏磁路, 使 X'd 小。

直轴次暂态电抗 X”d: 考虑阻尼绕组对暂态过程的影响时, 由定子绕组漏磁路、D 轴方向电枢反应磁路 (D 轴方向气隙和励磁绕组漏磁路、D 轴阻尼绕组漏磁路构成的磁路)。走漏磁路, 使 X”d 更小。

交轴次暂态电抗 X”q: 考虑阻尼绕组对暂态过程的影响时, 由定子绕组漏磁路、Q 轴方向电枢反应磁路 (Q 轴方向气隙和 Q 轴阻尼绕组漏磁路构成的磁路)。

同步发电机各电抗的比较： $X_{d} > X_{d}^{\prime} > X_{d}^{n} > X_{\sigma},X_{q} > X_{q}^{n} > X_{\sigma},X_{d} > X_{q}$ 

同步发电机电动势: $E_{q} \geq E_{Q} \geq E_{q}^{\prime} \geq E_{q}^{\prime \prime}$ , 短路前后 Eq'Eq"E"Ed'不突变, Eq 突变。

各电抗大小的原因：对应的漏磁路越多，磁阻越大，电抗越小。如凸机 xd>xq，因为 d 轴方向的磁阻小。

同步发电机为什么没有 $x^{\prime} q$ 或 $E^{\prime} d$ : 因为励磁绕组只在 D 轴上, Q 轴上没有励磁绕组。

各短路电流大小的比较: 次暂态短路电流 $\mathrm{I}^{\prime \prime} = 1 / \mathrm{x}^{\prime \prime} \mathrm{d}$ 比稳态短路电流 $\mathrm{I}^{\prime} = 1 / \mathrm{x}^{\prime} \mathrm{d}$ 稳态短路电流 $\mathrm{I}_{\infty} = 1 / \mathrm{x} \mathrm{~d}$ 

【保定华电 2025 年】发动机三相短路电抗怎么变化, 为什么【题目有歧义】

【保定华电 2025 年】同步发电机暂态电抗（追问了我什么是暂态，什么是次暂态）

【保定华电2024年】为什么发电机的暂态电抗小于稳态电抗？

【保定华电 2022 年】发电机出口三相短路时, 同步电抗、次暂态、暂态电抗大小顺序, 为什么

【保定华电2020年】同步发电机空载运行，暂态电动势和空载电动势是否相等，为什么？

【保定华电2020年】隐极同步发电机等效电路中各个参数的含义？

【保定华电2020年】发电机主磁通和漏磁通区别，它们的作用在等效电路中如何反应？

【华北电力2017年】比较xd，xd'，xd"的大小，为什么没有xq'？

【华北电力2009年】Xd，Xq表示转子还是定子？

【华北电力 2008 年】直轴同步电抗的物理意义？比较直轴同步电抗，暂态电抗，次暂态电抗的大小？空电势，暂态电势 Q 轴分量，次暂态电势 Q 轴分量的大小？

# 考点1.8.2：park变换定义和作用★★★★★

同步电机原始磁链方程得系数：凸极电机定子绕组的自感和互感系数变化周期为 $\pi$ ，隐极电机为常数；定子和转子之间的变化周期为 $2\pi$ ；转子绕组自感和互感为常数，D轴和Q轴垂直互感为0。

Park变换的定义、原理和作用：

(1) 发电机的原始方程中磁链方程的系数是随时间变换的, Park 后变为线性方程。(作用)

(2) Park 变换是一个坐标变换, 把静止的 abc 坐标变换到随转子旋转的 dq0 坐标, 经过变换后, 发电机的基本方程, 由变系数的微分方程转换为常系数微分方程, 方便求解。(定义, 数学意义)

(3) 经过 Park 变换后, 正序量变成直流量, 负序量变成 2 倍频交流量, 直流量变成工频交流量。(物理意义)

Park 变换后发电机励磁方程标幺化：经 park 变换后，磁链方程系数矩阵中互感系数不互易，出现 3/2，通过基准值的选择可以把磁链方程系数矩阵转化为对称阵。（park 变换的不足之处）

Park 变换其他类似的变换: Clark 变换 (克拉克变换)。

Park后的电压方程：变压器电势（磁通大小改变引起）、旋转电势（转子旋转切割磁力线引起）。

电力工程中涉及的变换有：对称分量法（120变换）、Park变换、傅里叶变换、拉普拉斯变换等。

【保定华电 2024 年】同步发电机三相短路分析为什么用派克变换。派克变换的作用和意义, 其不足之处是什么?

【保定华电2023年】派克变化的内容意义与作用？

【保定华电2022年】超导体闭合磁路的特点？（火哥考研：磁链守恒，磁链不会衰减。）

【保定华电2020年】派克变换目的

【华北电力2017年】什么是派克变换？

【华北电力2011年】派克变换及意义。

【华北电力 2009 年】派克方程的变换原理, 还有什么地方用过类似的变换方法没。

【华北电力2008年】派克变换的意义？

# 考点1.8.3：同步电机三相短路电流分量★★★★★

同步电机三相短路各绕组的电流分量及衰减情况：

定子绕组：工频交流（按照两个时间常数T'd、T'd衰减值稳态短路电流）、倍频分量+直流分量（按Ta衰减至0）

转子绕组：

(1) 励磁绕组: 直流分量 (按照 T’d、T”d 衰减至强制直流分量) +工频交流分量 (按 Ta 衰减至零)

(2) D 轴阻尼绕组: 直流分量 (按照 T”d 衰减衰减至零) +工频交流分量 (按 Ta 衰减至零)

(3) Q 轴阻尼绕组: 直流分量 (按照 T”q 衰减至零) + 环频交流分量 (按 Ta 衰减至零)

定子绕组含有倍频分量的原因：电枢反应磁通经过的磁阻，因D轴和Q轴的磁阻不一样，在一个周期内最

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

大值最小值变化两次。

【保定华电2025年】电力系统三相短路时短路电流包含哪些分量，直流分量和交流分量是怎么产生的，是否会发生衰减，衰减常数如何确定？

【保定华电2025年】无限大电源短路电流含有什么分量？直流分量和交流分量哪个会衰减？衰减常数与什么因素有关？

【保定华电2024年】三相短路时同步电机的定子绕组中电流分量？

【保定华电2022年】同步发电机空载三相短路，励磁电流会不会突变（火哥考研：瞬时值不会突变。）

【保定华电 2022 年】同步电机发生三相短路时, 三相基频交流电流变化吗, 为什么?

【保定华电2022年】同步发电机定子短路，短路电流幅值如何变化

【保定华电2021年】说一下同步电机突然三相短路时定子有哪些电流成分？

【保定华电2020年】同步发电机三相短路含有那些电流分量

【华北电力2011年】三相短路时会出现的各种电流分量及衰减

【华北电力 2009 年】定子三相短路时的电流分量有哪些分别按什么时间常数衰减？

【华北电力2008年】发生短路时，发电机定，转子上有那些电流分量？它们如何变化？

# 1.9 稳定性的概念和分类

# 考点1.9.1：稳定性和功角的概念★★☆☆☆

稳定性的分类：功角稳定（也叫同步稳定性）、电压稳定、频率稳定。

功角稳定分为：静态稳定、暂态稳定、动态稳定。

稳定性的概念：

(1) 功角稳定: 电力系统受到干扰后, 功角恢复到原来运行方式或过渡到新的稳定运行方式的能力。

(2) 静态稳定: 电力系统受到小干扰后, 不发生自发振荡或周期性失步, 自动恢复到初试运行状态的能力。

(3) 暂态稳定: 暂态稳定是指电力系统受到大干扰后各同步电机保持同步运行并恢复到原来稳态运行方式或过渡到新的稳态运行方式的能力。大干扰是指这样的干扰, 即在其作用下电力系统运行参数的变化量与参数本身可相比 (如切除大负荷、发电机、输电线路以及发生短路等等), 研究的时间范围一般指发生干扰后 1~2 个摇摆周期。

(4) 动态稳定: 电力系统受到小的或大的干扰后, 在自动调节和控制装置的作用下, 保持长过程的运行稳定性的能力。

功角：空载电动势和端电压（或无线大电源电压）相量之间的夹角，物理意义是三相定子电流合成磁动势和转子 NS 极（d 轴）的夹角。

功角特性：发电机的电磁功率PE与功角 $\delta$ 之间的关系。

【保定华电 2024 年】静态稳定，暂态稳定的含义？

【保定华电2020年】发电机功率角的意义。

【保定华电2020年】同步电机功角δ的意义

【华北电力2018年】什么是同步稳定性？什么是电力系统静态稳定性？什么是功角？

【华北电力2016年】什么是同步电机的功角特性？同步电机功角的物理意义？

# 考点1.9.2：功率极限和功角特性曲线★★★★★

功率极限和极限功率角：

（1）隐极电机 $P_{\text{风}} = \frac{E_{\mathrm{Q}}U}{x_{\mathrm{d}\Sigma}}\sin \delta$ ，功角极限角为 $90^{\circ}$ 

(2) 凸极电机 $P_{k_{\mathrm{v}}} = \frac{E_{q} U}{x_{d \Sigma}} \sin \delta + \frac{U^{2}}{2} \frac{x_{v \Sigma} - x_{q \Sigma}}{x_{d \Sigma} x_{v \Sigma}} \sin 2 \delta$ 、功率极限角小于 $90^{\circ}$ , 第二项称为磁阻功率







凸极电机和隐极电机的功角：当输出的电磁功率相同时，凸极电机因为有磁阻功率，使得凸极电机的功角特性曲线比隐极电机的高，凸极电机的功角比隐极电机的小。

【保定华电2025年】简述发电机的功角特性

【华北电力 2019 年】隐极机功角一般是 30-40 度, 凸极机一般 20-30 度, 为什么隐极机功角大?

【华北电力 2018 年】隐极机功角一般是 30-40 度, 凸极机一般 20-30 度, 为什么隐极机功角大?

# 考点1.9.3：转子运动方程和惯性时间常数★★★★★

转子运动方程：非线性微分方程，需要用数值方法求解（如改进欧拉法）。

发电机惯性时间 $\mathrm{Tj}$ 的物理意义: 发电机在空载时, 转子静止状态, 施加额定转矩, 转子由静止达到额定转速所需要的时间。

【保定华电2024年】电机转子运动方程是代数方程还是微分方程，怎么解？

【保定华电2021年】电力系统的惯量，阻尼解释？（火哥考研：发电机阻尼绕组主要是防止发电机在负载突然变化时对发电机绕组的冲击。）

【华北电力 2008 年】发电机机械时间常数增大, 有什么影响? (火哥考研: Tj 比较大, 发电机受到扰动后,角加速度小, 转子角改变的慢。)

# 考点1.9.4：自动励磁系统★★★☆☆

励磁系统的分类：交流励磁机系统、直流励磁机系统、静止励磁系统。

励磁系统AVR的作用：

(1) 稳态: 改变励磁电流, 增大空载电动势, 可以提高发电机端电压, 改变发电机输出的无功;

(2) 对静态稳定的影响: 调节励磁系统, 增大发电机的电动势, 提供发电机的输出功率极限, 可以提供静态稳定。

(3) 对暂态稳定的影响: 调节励磁系统, 增大发电机的电动势, 提供发电机的输出功率极限, 减小加速面积, 增大减速面积, 可以提供暂态稳定。

(4) 短路电流的影响: 不影响短路电流起始值, 会增大稳态短路电流。

【保定华电2025年】发电机励磁系统有什么应用

【保定华电2023年】发电机励磁系统的作用

【保定华电2022年】从电力系统的角度，说一下发电机励磁系统的作用。

【保定华电2020年】同步电机的励磁方式有哪些特点

【保定华电2020年】什么是发电机的励磁调节系统，作用是什么

【华北电力2017年】发电机的励磁机系统有哪些种类？励磁控制器主要功能是什么？

【华北电力2015年】发电机励磁方式有哪些，励磁调节器有什么作用。

# 考点1.9.5：安全、可靠、稳定★☆☆☆☆

配电网供电可靠性：供电系统持续供电的能力，不停电不断电。

配电网供电可靠性考核指标：供电可靠率、用户平均停电时间、用户平均停电次数、系统停电等效小时数。配电网提高可靠性的措施：（1）完善主网架建设，优化配电网结构，双电源双回路供电等；（2）配网自动化的应用；（3）不停地作业、带电作业和状态检修等。

安全性：系统在故障失去一个原件后仍能给重要负荷供电。

稳定性：系统抗扰动的能力。

可靠性：给定时间段内设备的可用率或故障率。

【保定华电2023年】从运行和规划的角度谈谈如何提高电力系统可靠？

# 1.10 静态稳定性

# 考点1.10.1：静态稳定的分析方法和判据★★★★★

什么是小干扰法或小干扰法的过程（步骤）：

小干扰法是用李雅普诺夫一次近似法分析电力系统静态稳定性的方法，根据描述受扰系统的线性化微分方程组的特征方程式的根的性质来判定为受扰运动是否稳定。

对状态方程（非线性微分方程）线性化处理，得到系数矩阵，求系数矩阵的特征根，判断特征根的性质，全部为负实部的特征根，才是稳定的；只有要正实部的特征根，就不稳定。

简单系统的静态稳定判据：整步功率系数 $S_{E} = \frac{dP_{E}}{d\delta} >0$ 、阻尼系数 $\mathrm{D} > 0$ 

【保定华电2024年】何为小干扰稳定，以及分析方法？

【保定华电2020年】简单电力系统静态稳定判据是什么？

【保定华电 2020 年】稳定和平衡的区别, 静态稳定分析中 A 点和 B 点分别是什么样的。

【华北电力 2008 年】如何用小干扰法分析电力系统静态稳定？简述小干扰法的主要过程和原理？

# 考点1.10.2：静态稳定储备系数★★★★★

发电机静态储备系数: $K_{p} = \frac{P_{M} - P_{0}}{P_{0}} \times 100\%$ , PM 为发电机输出的有功功率极限, PO 为有功功率。

静态稳定储备系数的大小: 不是越大越好, Kp 越大发电机利用率越低, 越小对稳定不利。系统正常运行下, $K_{p}$ 不小于 $15\% - 20\%$ , 事故后的运行方式下, $K_{p}$ 不小于 $10\%$ .

【保定华电2022年】静态稳定储备系数越大越好吗，为什么

【保定华电2020年】为什么电力系统运行时要留有静稳系数的储备？

【华北电力2016年】静稳储备系数是大好还是小好？

# 考点1.10.3：提高静态稳定的措施★★★★★

提高静态稳定的措施：

(1) 采用自动调节励磁装置: 自动励磁调节器维持 $\mathrm{E}^{\prime} \mathrm{q}$ 恒定, 发电机的模型采用 $\mathrm{E}^{\prime} \mathrm{q}$ 和 $\mathrm{x}^{\prime} \mathrm{d}$ , 相当于缩短了发电机与系统间的电气距离, 提高了发电机输出的功率极限。

(2) 减小元件的电抗: 采用分裂导线: 提高线路额定电压等级; 串联电容补偿:

（3）改善系统结构：加强系统联系；采用中间补偿设备。串联电容器的作用：

减小了等效发电机到系统之间的等效电抗，增加了发电机输出的功率极限，可以提供静态稳定。串联电容器的局限性：

（1）增大系统额短路容量；（2）系统的短路电流可能呈现容性，电压电流的相位关系紊乱可能引起保护的误动；（3）补偿度过大可能产生自励磁现象等其他问题。

串联电容器的局限性的解决措施：采用可控串联电容补偿 TCSC，通过晶闸管控制，改变串联电容器的补偿数值。

【保定华电2025年】高压输电线路串联电容器作用

【保定华电2023年】自动调节励磁调节装置对静态稳定和暂态稳定有什么影响？

【保定华电2021年】何为静态稳定，提高措施是什么

【保定华电2020年】简述发电机的静态稳定在凸极机和隐极机上的区别

【保定华电2020年】串联电容作用、局限

【保定华电2020年】发电机自动励磁调节系统改善静态稳定性原理

【保定华电2020年】发电机采用自励磁对静态稳定的影响

【保定华电2020年】发电机强行励磁对系统暂态稳定性有何影响

【华北电力2018年】利用串补增加稳定性有什么作用，有哪些局限性？

【华北电力 2017 年】某台并网并网运行的同步发电机，只增加其励磁电流，其静态稳定能力是增强还是降低。简要分析高压交流输电线路采用串联电容补偿对提高系统静态稳定性的作用及其局限性。

【华北电力2016年】分析高压交流输电线路采用串联电容补偿对提高系统静态稳定性的作用及其局限性

【华北电力2009年】分析线路串联电容为什么能够增强静态稳定性，如果过度补偿会出现什么问题。

【华北电力2008年】提高静态稳定的措施有哪些？你认为其中那些措施有比较好的发展前景？

# 考点1.10.4：低频振荡★★★★★

什么是低频振荡, 出现的原因, 抑制措施? 系统阻尼功率不够, 例如比例式励磁调节器放大倍数过大, 系统中出现负的阻尼功率, 发电机转子角在 $1 \mathrm{~Hz}$ 附近的振荡, 称为低频振荡。发电机装设 PSS 电力系统稳定器, 可以提供正的阻尼功率, 抑制低频振荡。

【华北电力 2010 年】低频振荡的定义, 原因?

# 1.11 暂态稳定性

# 考点1.11.1：暂态稳定的分析方法和功角变化过程★★★☆☆

暂态稳定的分析方法？什么是等面积定则？

等面积定则: 是用于分析暂态稳定的方法, 当 $\mathrm{PT} > \mathrm{PE}$ 对应转子动能的增加, 是加速面积 $S+$ , 当 $\mathrm{PT}< \mathrm{PE}$ 对应转子动能的减少, 是减速面积 $S-$ , 当最大可能的减速面积大于加速面积时, 可以保持暂态稳定, 否则不能保持暂态稳定。（物理本质是能量守恒：加速面积是转子动能的增加，减速面积是转子动能的减速。）




转子角的变化过程: 初始功角 $\delta 0$ , 短路后, $\mathrm{PT} > \mathrm{PE}$ , 转子加速, $\delta c$ 时切除故障, 对应的是加速面积, $\mathrm{PE} > \mathrm{PT}$ , 转子角开始减速, 但是仍高于同步转速, $\delta$ 继续增加, 到达 $\delta m$ 时, 转速等于同步转速, 功角开始减小, 对应的是减速面积, 此时加速面积等于减速面积。

暂态稳定的假设？

(1) 忽略发电机定子电流的非周期分量和它相对应的转子电流的周期分量: (1) 定子非周期分量电流衰减时间常数小; 非周期分量电流产生的磁场在空间是静止不动的, 它与转子绕组的转矩以同步频率作周期变化, 其平均值很小; 转子机械惯性较大, 对转子整体相对运动影响很小。

(2) 暂态稳定分析中不计零序和负序电流对转子运行的影响。对零序电流来说, 一方面, 由于连接发电机的升压变压器绝大多数采用三角形-星型联结, 发电机都接在三角形侧, 如果故障发生在高压网络, 则零序电流并不通过发电机; 另一方面, 即使发电机流通零序电流, 定子三相绕组在空间对称分布, 零序电流产生的合成气隙磁场为零, 对转子运行也没有影响。负序电流在气隙中产生的合成电枢反应磁场, 其旋转方向与转子旋转方向相反。它与转子绕组直流电流相互作用所产生的转矩, 是以近二倍同步频率交变的转矩,其平均值接近于零, 对转子运动的总趋势影响很小。加之转子机械惯性较大, 所以对转子运动的瞬时速度影响不大。

极限切除时间的意义和计算方法: 极限切除角对应的时间是极限切除时间, 需要求解分线性微分方程, 计算方法可以用数值计算 (改进欧拉法等).

【保定华电2025年】暂态稳定的定义和判据

【保定华电2024年】为什么电力系统稳定分析里不考虑定子绕组的非周期分量和负序分量？

【保定华电 2022 年】什么是发电机的摇摆曲线, 如何求得 (功角随时间变化的曲线, 通过求解转子运动方程可得到, 如数值计算)

【保定华电2020年】暂态分析为什么不计负序和零序分量

【保定华电 2020 年】负序、零序分量会不会影响暂态稳定，为什么？

【保定华电 2020 年】等面积定则的物理意义, 如何应用于暂态分析中。

【保定华电 2020 年】暂态稳定分析不考虑非周期分量、负序分量、零序分量的影响？

【保定华电2021年】什么是等面积原则

【华北电力2018年】什么是等面积定则。

【华北电力2017年】怎么用等面积定则分析暂态稳定？

【华北电力2016年】试采用单机无穷大系统功角特性，说明电力系统短路后发电机的转速变化。

电力系统的振荡：同步振荡和异步振荡两种情况，能够保持同步而稳定运行的振荡称为同步振荡，导致失去同步而不能正常运行的振荡称为异步振荡。

# 考点1.11.2：提供暂态稳定的措施★★★★★

提高电力系统暂态稳定性的措施有哪些？

（1）故障的快速切除和自动重合闸装置的应用；（故障的快速切除和继保的速动性有关。）

(2) 提高发电机输出的电磁功率: 对发电机施行强励磁; 电气制动; 变压器中性点经小电阻接地; 采用柔

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

性输电装置（或采用串联电容补偿）：

（3）减小原动机输出的机械功率（快速关闭汽门、切机切负荷等）。

重合闸对暂态稳定的影响：电力系统中的故障大都是瞬时性故障，重合闸成功，可以提高发电机的电磁功率，增大减速面积，提高暂态稳定；若是永久故障，重合闸失败，会减小减速面积，对暂稳不利。电力系统故障多为单相接地，采用单相重合闸时，其他两相和系统仍有联系，仍可以输出功率，比三相重合闸时电磁功率大，减速面积更大，更有利于暂态稳定。

如何用电力电子装在提高电力系统的稳定性（1）TCSC可控串联电容器补偿装置，利用晶闸管控制导通角，可以改变串联电容的大小，提高发电机输出的有功功率极限，提高静态稳定和暂态稳定。（2）无功补偿装置SVC和SVG的应用，提高有功输出极限，提高发电机的静态稳定。

【保定华电2025年】怎么加强系统的暂态稳定性

【保定华电2025年】自动重合闸装置对于暂态的影响。

【保定华电2024年】提高暂态稳定的方法？变压器中性点接地对稳定性影响？

【保定华电2023年】电力系统暂态稳定措施有哪些以及分析。

【保定华电2020年】提高电力系统暂态稳定性的措施有哪些

【保定华电2020年】简述提高电力系统暂态稳定性的措施

【保定华电2020年】简述提高电力系统暂态稳定性的措施

【华北电力2017年】提高电力系统暂态稳定的措施主要有哪些？如何分析？

【华北电力 2016 年】提高电力系统暂态稳定的措施主要有哪些, 如何实现? 如何用电力电子装在提高电力系统的稳定性?

【华北电力2014年】提高暂态稳定性的措施。

【华北电力2009年】提高暂稳的措施

【华北电力2008年】何为暂态稳定，如何提高暂态稳定。

# 考点1.11.3：失去稳定的措施★★★★★

发电机失去稳定：发电机失去稳定，即转子不再保持同步运行，相对功角一直发生变化。

失去稳定后的措施：设置解列点，短期异步和再同步，做好黑启动方案。

【华北电力2018年】在电力系统失稳的情况下要采取什么措施？

【华北电力2017年】系统失稳以后是什么情况？系统故障后如何动作？

# 考点1.11.4：静态稳定和暂态稳定的联系★★★★★

能否用小干扰分析法分析暂态稳定的数学模型？

不可以。小干扰分析法分析是在静态稳定的工作点进行线性化，对发电机的转子运动方程线性化处理，把非线性微分方程转换为线性微分方程，通过线性化之后方程特征根的性质判断系统能否保持静态稳定。因为暂态稳定分析是针对大扰动，引起的变化量较大，发电机的功角和转速发生变化较大，不能用小干扰分析法分析。

能否用暂态稳定分析方法分析静态稳定？

可以。暂态稳定的分析方法有等面积定则和转子运动方程的数值解法，都可以分析静态稳定。发电机受到小干扰，PT>PE 加速面积对应转子动能的增加，PT<PE 减速面积对应转子动能的减少，符合能量守恒。

静态稳定和暂态稳定的区别和联系？

联系：发电机的模型一样，都是发电机的转子运动方程，为一个非线性微分方程。

区别: 扰动类型和分析方法不一样, 静态稳定为小扰动 (数学上的无穷小), 用小干扰方法通过特征根的性质判断是否稳定; 暂态稳定为大扰动, 用等面积定则或数值方法求解。

【保定华电 2022 年】什么是静态稳定，暂态稳定，区别是什么？

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

【保定华电 2021 年】暂态稳定、静态稳定的概念，用什么方法分析

【保定华电2020年】什么是暂态稳定，静态稳定？两者分析方法有什么不同你那个？

【保定华电2020年】什么是暂态稳定，静态稳定？两者分析方法有什么不同？

【保定华电2020年】什么是电力系统的稳定性，暂态和稳态稳定性有什么联系。

【保定华电2020年】静态稳定和暂态稳定的区别

【华北电力2019年】分析暂态稳定的方法是什么？能不能用来分析静稳？

【华北电力 2017 年】什么是电力系统静态稳定和暂态稳定？能否用分析静态稳定的方法（如特征值法）分析暂态稳定？能否用分析暂态稳定的方法（如数值积分法）分析静态稳定？为什么？

【华北电力 2018 年】什么是暂态稳定，什么是静态稳定，两者的分析方法能不能互通？

【华北电力 2016 年】静态稳定用分析暂态稳定的方法分析静态稳定可以吗, 为什么

【华北电力2013年】静稳和暂稳的区别。

【华北电力2011年】静态稳定和暂态稳定的联系与区别。

【华北电力2008年】什么是暂态稳定？什么是静态稳定？能否用判定暂态稳定的办法判定静态稳定？能否用判定静态稳定的办法判定暂态稳定？

# 2电力系统继电保护（已更新至2025年）

# 2.1 继电保护的概述

# 考点2.1.1：继电特性、继电保护的任务和三道防线★★☆☆☆

继电特性: 无论启动和返回, 继电器的动作都是明确干脆的, 不可能停留某一个中间位置。

继电器的返回系数: 过电流继电器返回系数过小时, 继电器启动后, 在外故障切除后负荷电流的作用下继电器可能不会返回, 最终导致误动跳闸; 而返回系数过高时, 动作电流和返回电流很接近, 不能保证可靠动作、输入电流正好在动作值附近时, 可能回出现“抖动”现象, 使后续电路无法正常工作。

电力系统的正常工作状态、不正常工作状态和故障状态；

(1) 正常工作状态: 满足运行的等式约束和不等式约束。

(2) 不正常工作状态: 电力系统中电气元件的正常工作遭到破坏, 但没有发生故障的运行状态。如: 过负荷、过电压、频率降低、系统振荡等

(3) 故障状态: 各种短路和断线 (单相、两相), 其中最常见且最危险的是各种类型的短路。

继电保护的作用：（1）当电力系统发生故障时，自动、迅速、有选择性的将故障元件从电力系统中切除，使故障元件免于继续遭到破坏，保证其他无故障设备迅速恢复正常运行；（2）反映电气元件的不正常运行状态，并根据运行维护的条件（例如有无经常值班人员）而动作于发出信号、减负荷或跳闸。

电力系统的三道防线：第一道防线：保护及时切除小故障/扰动的情况下，保持系统继续正常运行；第二道防线：发生较大故障时，保护及时动作，在切掉一些负荷后保证系统继续运行。第三道防线：在出现区域性大故障时，保护及时动作将故障区域与系统隔离，防止系统整体崩溃。

继电保护装置的发展历史：4个阶段，电磁式-晶体管式-集成电路-微机保护

【保定华电2025年】电力系统的三道防线

【保定华电2025年】微机保护和传统继电保护的异同

【保定华电2024年】继电保护装置的发展历史？

【保定华电2021年】继保的作用和要求

【保定华电2020年】继电保护的基本任务

【保定华电2020年】故障和不正常运行的异同，为什么？

【保定华电2020年】简述电力系统三道防线及其使用设备

【华北电力2019年】电力系统的三道保护防线是什么

【华北电力2016年】电力系统的三道保护防线是什么

# 考点2.1.2：继电保护的四性★★★★★

继电保护的基本要求（四性）：可靠性、灵敏性、选择性、速动性。

四性的含义: 可靠性, 不误动不拒动; 选择性, 区外故障不动作, 区内故障动作; 速动性, 要求快速切除故障; 灵敏性, 对保护范围内各自故障的反映能力。

选择性的详细含义: 是指继电保护装置动作时, 仅将故障元件或设备故障切除, 使非故障部分继续运行,停电范围尽可能小。选择性有两个含义: 第一, 应由装设在故障元件或设备上的继电保护动作切除故障;第二, 考虑继电保护或断路器存在拒动的可能, 由后备保护切除故障时, 也应保证停电范围尽可能小。

四性的矛盾和处理方式: 单电源线路为例, 电流I段为保证速动性, 牺牲了选择性和灵敏性; 电流II段为保证选择性, 增加延时, 牺牲了速动性。

灵敏性的大小：太大了，容易引起误动；太小了，可能没有保护范围。

四性的优先级：可靠性、灵敏性、选择性、速动性。

【保定华电2024年】说说你对“选择性”和“速动性”的理解？继电保护四性以及含义？继电保护怎么实现选择性？什么情况会扩大故障范围？【误动和拒动都会扩大事故】

【保定华电2023年】继保四性，以及那几个特性会冲突，举例说明；电流二段增加时限反映的是那些特性的矛盾？

【保定华电2022年】继保速动性和选择性分析？解释一下继电保护的可靠性和灵敏性。灵敏性是越大越好还是越小越好？

【保定华电2022年】什么是电力系统的继保四性，以及他们的优先级（）

【保定华电2021年】继保四性，并分析？为什么提出灵敏性要求？

【保定华电2020年】继电保护的基本要求？电力系统为什么对继电保护的选择性要求高，在不满足选择性时，有什么后果？用单机无限大系统分析继电保护的四性？

【华北电力2019年】根据单机无穷大系统，说出继电保护的四性

【华北电力2018年】用四性评价单机无限大系统。继电保护的四性是什么？解释相互关系。

【华北电力2017年】什么是继电保护的选择性？

【华北电力2016年】继电保护四性的必要性？

# 考点2.1.3：继电保护的分类★★☆☆☆

# 继电保护的分类

（1）按被保护的对象分类：输电线路保护、发电机保护、变压器保护、电动机保护、母线保护等；

(2) 按保护原理分类: 电流保护、电压保护、距离保护、差动保护、方向保护、零序保护等;

(3) 按保护所反应故障类型分类: 相间短路保护、接地故障保护、匝间短路保护、断线保护、失步保护、失磁保护及过励磁保护等;

(4) 按继电保护测量值与整定值的关系分类: 过量保护 (测量值 > 整定值)、欠量保护 (测量值 < 整定值)

(5) 按保护所起的作用分类: 主保护、后备保护、辅助保护等; 主保护、后备保护（远后备保护/近后备保护）

(1) 主保护: 满足系统稳定和设备安全要求, 能以最快速度有选择地切除被保护设备和线路故障的保护。

(2) 后备保护: 主保护或断路器拒动时用来切除故障的保护。又分为远后备保护和近后备保护两种。

(3) 近后备保护: 当主保护拒动时, 由就地的另一个保护实现跳闸的保护。

(4) 远后备保护: 由异地的另一个保护(靠近电源)实现跳闸的保护。

【保定华电2025年】一般什么情况下故障会切除不了，还会扩大范围

【保定华电2024年】输电线路有几种保护，并说明其中一种原理？纵联保护反应的电气量和单端保护比，有什么优点和缺点？本线路断路器拒动时，保护怎样动作？

【保定华电2023年】主保护，近后备保护，远后备保护，解释一下

【保定华电2021年】说几种线路保护的方式和其中一种的原理

【保定华电2020年】哪些保护可以作为母线故障的后备保护？什么是主保护？什么是备背保护

【华北电力2018年】继电保护的分类，继电保护的特点。

【华北电力2017年】电力系统的继电保护有哪几个主要种类？目前电力系统动作特性最好的保护是什么？应用于什么场景？（火哥考研：过流保护最简单可靠经济。）

# 考点2.1.4：单侧电气量和双侧电气量★★☆☆☆

单侧电气量和双侧电气量：仅采用单侧电气量无法区分本级线路末端和下一级线路的首端故障，不能实现全线速动，电流保护和阻抗保护仅采用单侧电气量，不能保护线路全长。双侧电气量可以全线速动，但是需要线路两侧通信，投资高。

阶段式保护：单侧电气量的保护无法瞬时全线速动，通过时间配合才能保护线路全长。

【保定华电2024年】纵联保护反应的电气量和单端保护比，有什么优点和缺点？

【保定华电2021年】距离电流、保护能不能保护全长？

【华北电力2018年】为什么单侧继电保护不能保护线路全长

【华北电力2017年】仅采用单侧电气量构成的保护为什么不能保护本线路全长？

【华北电力2016年】仅采用单侧电气量构成的保护为什么不能保护本线路的全长？

【华北电力2011年】单端电气量得保护为什么不能速动的保护全长？

# 考点2.1.5：不同电压等级线路的保护配置★★☆☆☆

配网（10kV、35kV）的保护配置：阶段式电流保护，原理简单可靠经济。

输电网（110kV、220kV、500kV）的保护配置：主保护：纵联保护（差动电流保护、纵联距离保护）；后备保护：距离保护（相间距离保护，接地距离保护）、过流保护（过流保护，零序过流保护）；投资贵。

保护输入的模拟量和开关量：模拟量：电压、电流的大小；开关量：电流或功率的方向、开关的位置等。

【保定华电2025年】不同类型的保护在不同电压等级中的应用，然后举其中一个介绍原理

【保定华电2024年】220kV系统的继电保护方式？

【保定华电2023年】220kV双侧电源线路主保护和后备保护配置什么保护？

【保定华电2020年】220kV线路的保护配置有哪些？

【华北电力2019年】 $220\mathrm{kV}$ 线路有什么保护？

【华北电力2018年】 $220\mathrm{kV}$ 以上保护配置

【华北电力 2017 年】输电网和配电网保护保护配置差异？继电保护基本原理和构成，为什么配电网不采用纵差保护作为主保护？

【华北电力 2016 年】 $110\mathrm{kV}$ 的保护是什么？ $500\mathrm{kV}$ 线路有什么保护？ $220\mathrm{kV}$ 线路有什么保护？

# 2.2 电流保护

# 考点2.2.1：电流保护的接线方式★★☆☆☆

电流保护不同的接线方式：完全星形接线、不完全星形（两相三继电器）和两相电流差接线。

电流保护不同的接线方式保护范围：完全星形接线方式能保护任何相间短路和单相接地短路。不完全星形和两相电流差接线方式能保护各种相间短路，但在没有装设电流互感器的一相(B相)发生单相接地短路时，保护装置不会动作。

【保定华电 2025 年】为什么采用两相三继电器，以及有什么好处

【保定华电2024年】不同的接线方式，对电流保护故障类型有什么影响？

【保定华电2020年】不同接线方式对电流保护反应故障能力有什么影响？

# 考点2.2.2：三段式电流保护★★★★★

什么是最大运行方式？什么是最小运行方式？同一故障点发生同一类型的短路故障，短路电流最大的运行方式为最大运行方式，短路电流最小的运行方式是最小运行方式。

电流 I 段: 躲开下条线路出口 (始端) 短路时流过本保护的最大短路电流 (以保证选择性)。当系统运行方式变化很大时, 或者被保护线路的长度很短, 可能没有保护范围。个别情况下, 例如电网终端上采用线路- 变压器组的接线方式, 线路和变压器看成一个元件, I 段保护根据变压器低压侧线路出口短路电流来整定,也可以保护线路的全长, 并能保护变压器的一部分。

电流 II 段: 与下条线路电流 I 段配合, 即躲开下条线路短路使下条线路电流 I 段刚刚动作时, 流过本保护的最大短路电流。以较小的动作时限 ( $\Delta t = 0.5 \mathrm{~s}$ ) 切除本线路全线范围内的故障, 来保证选择性。灵敏度不合格时, 与下一级保护 II 段配合, 增加比 II 段增加 $\Delta t$ 。

分支系数对 II 段的影响：因 II 段是和下一级的保护 I 段相配合，外汲电流和助增电流使整定值没有准确反映保护安装处的电流。

电流 III 段：躲开流过保护的最大负荷电流；考虑到外部故障切除后，电压恢复时电动机的自启动过程中，保护要能可靠返回。保护 III 段，躲过保护安装处的最大负荷电流和电动机自启动电流，考虑返回系数，使继电器可靠的返回。

电流 III 段为什么考虑返回系数，I 段和 II 段为什么不考虑？因为 III 段根据负荷电流整定，整定值较小；I 段和 II 段根据短路电流整定，整定值远大于负荷电流，肯定可以返回。

为什么引入可靠系数？（1）实际的短路电流可能大于计算值；（2）考虑短路电流中非周期分量的影响；（3）电流互感器存在误差；（4）继电器的实际启动电流可能小于整定值。（5）考虑必要的裕度。

潮流计算跟继电保护的联系：电流 III 段的定值根据负荷电流整定，负荷电流需要用到潮流计算。电流保护灵敏度的校验：最小运行方式下保护范围末端的最小电流和整定值的比值。

电流保护的影响因素：运行方式、故障类型、故障距离。

电流保护的应用：电网末级线路保护亦可简化（I+III或III)，越接近电源，动作时限越长，应装设三段式保护；线变组可只用I段保护全长。主要用在中性点不接地的 $35 \mathrm{kV}$ 及以下的单电源辐射网上，或大电流接地系统的末端线路上。

阶段式保护动作时间级差的确定要考虑哪些因素? (1)断路器机械机构的动作时间, 以及断路器灭弧的时间。(2)故障电流消失后, 电流测量元件的返回时间。(3)时间元件的正、负误差。(4)考虑一定的裕度。

【保定华电 2024 年】三段式电流保护整定值大小怎么确定, 灵敏度比较? 电流 I 段和相间距离保护 I 段能不能保护线路全长, 受不受运行方式的影响? 继电保护在什么情况下需要考虑分支系数? 什么是最大运行方式最小运行方式?

【保定华电2023年】三段式电流保护那段可以作为主保护？（火哥考研：I段和Ⅱ段构成主保护。）

【保定华电2023年】三段式电流整定是怎么保证选择性的，二段为什么要考虑分支系数？

【保定华电 2023 年】继电保护整定值影响的因素, 并举一具体例子进行说明?

【保定华电2022年】单电源从负荷向电源侧电流保护的三段动作时间、电流和灵敏度变化？

【保定华电2022年】电流速断保护和哪些因素有关？

【保定华电2022年】计算短路电流对继保有什么意义？（火哥考研：整定计算、保护校验）

【保定华电2022年】阶段式保护动作时间级差的确定要考虑哪些因素？

【保定华电2021年】讲一下电流二段的整定原则，若灵敏度不合要求该怎么办？

【保定华电 2020 年】单侧电源输电线路, 从负荷侧到电源测, 电流Ⅲ段的整定值、灵敏度、动作时限如何变化?

【保定华电2020年】影响电流保护的因素及各段电流保护的范围。

【保定华电 2020 年】在什么情况下采用三段时电流保护、在什么情况下采用二段电流保护，在什么情况下只采用一段电流保护，一段二段电流保护能否在没有三段的前提下使用？

【保定华电 2020 年】根据三段式电流保护的实际应用, 可不可以用于分析单相接地故障

【华北电力 2018 年】电流保护三段为什么考虑自启动系数和返回系数，一段二段为什么不考虑？什么是最大运行方式？什么是最小运行方式？

【华北电力2017年】电流Ⅱ段保护如何整定？灵敏度校验不合格时采取什么措施？电流Ⅱ段保护如何整定？灵敏度校验不合格时采取什么措施？电流保护的最大保护范围出现在什么情况下？

【华北电力2009年】电流速断的保护范围和灵敏度校验？

【华北电力2008年】三段式电流保护各以什么条件整定？

# 考点2.2.3：零序电流保护★☆☆☆☆

零序电流I段保护的整定：（1）按照“躲开线路末端的最大零序电流”。（2）躲开断路器三相触头不同期合闸时出现的最大零序电流。（3）躲开非全相运行的负荷电流。（4）当线路采用单相自动重合闸时，还应躲过非全相运行状态下，系统又发生振荡时所出现的最大零序电流。

按照原则（3）整定，其定值较高，正常情况下（全相运行）发生接地短路时，零序1段保护灵敏性不足，通常设置两个零序1段保护。灵敏1段：按照原则（1）（2）整定，针对全相运行状态下的接地短路起保护作用，非全相运行时退出。不灵敏1段：按照原则（3）整定，针对非全相运行状态下的接地短路起保护作用，全相运行也起到一定的保护作用。

零序电流Ⅱ段保护的整定：与下一级线路的零序I段电流定值进行配合（电流、时间两方面的配合）。保护范围不超过下级线路零序I段保护范围的末端。当相邻两个保护之间的变电站母线上接有中性点接地的变压器时，需要考虑分支电路对零序电流分布的影响。

零序电流Ⅲ段保护的整定：（1）躲过下一级线路出口相间短路所产生的最大不平衡电流。（2）逐级配合：本保护零序Ⅲ段的保护范围，不能超出相邻线路零序Ⅲ段的保护范围。整定计算中，当相邻两个保护之间有分支电路时，同样要考虑分支系数。

对零序电流保护的评价：（1）零序过电流保护整定值小，灵敏性高，动作时限较短。（2）零序电流保护受系统运行方式变化影响较小。（3）零序电流保护不受系统非正常运行状态影响，如系统振荡、过负荷等。（4）方向性零序电流保护没有出口短路“电压死区”问题。

相继动作：在输电线路保护中，一侧保护处测量值较大，先动作跳闸后，另一侧保护才能动作的现象称为相继动作。

零序电流保护不应该动作: 正常运行、相间短路、系统振荡、单相重合闸。

【保定华电2025年】110千伏接地保护中零序电流保护和哪些因素有关

【保定华电2024年】零序电流保护比相电流保护的优点？

【保定华电2023年】什么情况下零序电流保护不应该动作？

【华北电力2016年】什么是相继动作，零序继电器能否相继动作？

【华北电力2009年】零序电流保护的整定原则？

# 考点2.2.4：小电流接地系统的保护★☆☆☆☆

小电流系统的零序电流保护：利用故障线路的零序电流比非故障线路零序电流大的特点来实现选择性的保护。

小电流系统的零序功率方向保护：利用故障线路和非故障线路的保护安装处零序电流方向相反的特点构成，用于零序电流保护不满足要求和接线复杂的网络中。

【保定华电2021年】中性点不接地系统中利用稳态零序电流法，小电流接地故障该如何选线？电流接地故障定位判据是什么？

# 考点2.2.5：方向元件和电压死区★☆☆☆☆

方向元件：在双电源中，本级线路上故障和上一级线路上故障，保护安装处都有短路电流，需要方向元件判断电流的方向。实现方式，在元件中引入电压，通过计算功率方向、阻抗方向或相位判断电流流向。

方向元件的电压死区： $0^{\circ}$ 接线方式的功率方向元件，在其正方向出口附近发生短路接地，由于故障相电压很低，功率方向元件不能动作，称为“电压死区”。

采用 $0^{\circ}$ 接线方式: 方向出口三相短路、两相接地短路、单相接地短路, 功率方向元件可能拒动。两相相间短路时, 相电压不为零, 不存在死区。

电压死区的解决措施：引入非故障相电压，采用 $90^{\circ}$ 接线方式。

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

90°接线方式：在两相接地短路、单相接地短路时，功率方向元件无死区，正方向出口三相短路有死区，为消除死区可以采用记忆电压作为参考相量，或采用零序功率方向元件。

零序功率方向元件：在保护安装处，发生接地短路时零序电压最大，零序功率方向元件不存在电压死区。不加方向元件的情况：靠保护定值或加动作时限，来限躲过反方向的故障。

按相启动接线：指接入同名相电流/的测量元件和功率方向元件的接点串联，而后于其他元件相并联后启动逻辑元件。

方向电流保护为什么按相启动：不会因为反方向不对称短路时非故障相电流测量元件动作和功率方向元件误动作而发生保护误跳闸，方向电流保护必须采用按相起动接线方式。

【保定华电 2025 年】零序功率方向继电器是否有死区，为什么？

【保定华电2025年】正方向出口短路死去如何解决

【保定华电 2024 年】三段式电流整定加不加方向元件？方向性功率继电器工作原理，整定原则？有哪些方向元件，并说出它们的特点？TA 极性接反或者二次开路然后区域外故障是不是会误动作？

【保定华电2023年】90度接线方向保护与零序方向保护的异同？

【保定华电2022年】方向电流保护为什么按相启动？

【保定华电2020年】方向电流保护为什么用按相启动？

【华北电力 2018 年】方向元件在系统保护中的什么线路才配置？

【华北电力 2016 年】单电源和双电源在保护上有什么区别？方向元件怎么实现功能？继电保护不加方向元件可以判别方向吗？

# 2.3 距离保护

# 考点2.3.1：距离保护的接线方式★★☆☆☆

距离保护的接线方式和反应的故障：相间距离接线：三相短路、两相短路、两相短路接地；接地距离接线：三相短路、两相短路接地、单相接地。

<table><tr><td colspan="3">接地距离接线方式</td><td colspan="3">相间距离接线方式</td></tr><tr><td>A相</td><td>B相</td><td>C相</td><td>AB相</td><td>BC相</td><td>CA相</td></tr><tr><td>\(\frac{\dot{U}_{A}}{\dot{I}_{A}+k3\dot{I}_{0}}\)</td><td>\(\frac{\dot{U}_{B}}{\dot{I}_{B}+k3\dot{I}_{0}}\)</td><td>\(\frac{\dot{U}_{C}}{\dot{I}_{C}+k3\dot{I}_{0}}\)</td><td>\(\frac{\dot{U}_{AB}}{\dot{I}_{A}-\dot{I}_{B}}\)</td><td>\(\frac{\dot{U}_{BC}}{\dot{I}_{B}-\dot{I}_{C}}\)</td><td>\(\frac{\dot{U}_{CA}}{\dot{I}_{C}-\dot{I}_{A}}\)</td></tr></table>

【保定华电2024年】说两种距离保护的接线方式？

【保定华电 2020 年】何为相间距离保护接地距离保护？距离保护为什么分为相间距离保护和接地距离保护？

# 考点2.3.2：阻抗元件★★★★★

阻抗元件常见动作特性：圆阻抗特性（全阻抗、方向圆、偏移圆）、直线、多边形（四边形）。

【保定华电2025年】除了圆阻抗特性，还有什么？优缺点

【保定华电2021年】阻抗元件常见动作特性有哪些，距离保护的哪些问题是可以通过优化动作特性来解决的

【保定华电2023年】阻抗方向继电器是如何判断故障在内还是在外的，在外会有什么现象，好处是什么

【保定华电2020年】按躲开同样的负荷电流，距离保护的第三段，方向阻抗与全阻抗哪个更灵敏？为什么？

# 考点2.3.3：距离保护的整定★★★★

距离1段：级开相邻线路开口短路时的测量阻抗来整定，圆时动作。

距离H段：下一级保护的1段配合、延时动贷。如果灵敏度不符合要求，则与下级线路II段保护配合，动作时限比下级线路H段高出一个 $\Delta t$ 。

距离II段：III段根据最小负荷阻抗整定，动作时间与下一级保护的III段配合。根据最小负荷阻抗整定，年考虑自口动系数、返回系数、负荷阻抗角的影响。

对距离保护的评价：（1）同时利用了短路时电压、电流的变化特征，反映故障距离，不受系统运行方式变化的影响，（2）相对于电源保护，距离保护的接线、逻辑部比较复杂，可靠性相对降低。

距离保护的影响因素（误动的原因）过渡电阻、振荡、串联电容、过负荷、非全相运行、分支系数、匝线匀影响。

电流保护与距离保护：（1）采集信号：电流保护仅电流大小，距离保护有电压和电流；（2）电流保护受运行方式影响，距离保护不受运行方式影响；（3）均是单测电气量，1段不能保护全长。

基本不受系统非故障状态影响、有较好保护特性

工顾故障分量保护：正常运行情况下无故障分量，它们只在故障时出现，不受非故障状态影响。

【保定华电2024年】电流1段和相间距离保护1段能不能保护线路全长，受不受运行方式的影响？为什么距离保护要采用阶段式结构？

【保定华电2021年】影响距离保护的因素？

【保定华电2021年】说明故障分量在继电保护应用，结合某一保护原理说明采用故障分量的优点？

【保定华电2020年】电流保护与距离保护的异同？

【保定华电 2020 年】线路采用三段距离保护时，在保护范围内什么情况下会拒动，什么情况下会误动？距离保护误动的原因，请解释说明？距离保护误动的原因？

【华北电力2018年】影响距离保护动作的因素。

【华北电力2017年】距离保护I、II、III段如何整定？

【华北电力2016年】为什么距离保护I段受不受运行方式的影响？

# 考点2.3.4：过渡电阻★★★★☆

单侧电源线路上过渡电阻；（1）便测量阻抗增大，保护范围缩短；（2）保护装置距离短路点越近，受到的影响越大，可能导致保护无选择性动作；（3）线路越短，整定值越小，所受影响越大。

双侧电源线路上过渡电阻：此时过渡电抗可能表现为容性或感性，使测量阻抗变小或变大。过渡电阻的存在，使得总的测量阻抗变小，进入 I 段保护范围内，引起保护误动作的现象称为距离保护的稳态超越。过渡电阻使测量阻抗变大，也可能使 II 段保护拒动。

过渡电阻对不同圆特性阻抗继电器的影响: 全阻抗继电器受过渡电阻的影响最小; 方向阻抗继电器受过渡电阻的影响最大。

【保定华电2024年】过渡电阻对距离保护的影响有哪些？过渡电阻对距离保护的影响？过渡电阻对距离保护的影响的解决措施？

【保定华电2023年】负序能否做继电保护，如果能会不会受到过渡电阻和故障位置的影响？（火哥考研）负序和零序也受过渡电阻影响，影响相对较小，）

【保定华电2022年】什么情况下，过渡电阻会发生稳态超越而误动？

【保定华电2022年】整定值相同的情况下，全、圆、方向阻抗继电器：三个对过渡电阻的反映情况？

【保定华电 2020 年】过渡电阻对单侧电源, 双侧电源的距离保护分别产生的影响?

【华北电力2015年】过渡电阻对距离保护的影响？

# 考点2.3.5：振荡★★★★★

电力系统的振荡：正常运行时，所有发电机都处于同步运行状态，因大的扰动如故除切除较慢、突然投入或切除大的电源或负荷，并列运行的发电机将失去同步、电力系统或发电厂之间出现功率在大范围内的周期性变化，称为电力系统振荡。

# 区分振荡与短路区别：

（1）振荡时三相完全对称性，没有负序和零序：而短路时，总要长时间线瞬间出现负序分量或零序分量。

(2) 振荡时, 电气量周期性变化, 其变化速度和系统功角的变化速度一样, 比较慢, 当两侧功角摆开 $180^{\circ}$ 时相当于在振荡中心发生三相短路: 从短路前到短路后其值突然变化, 速度很快,

(3) 振荡时, 电气量呈现周期性的变化, 若阻抗测量元件误动作, 则在一个振荡周期内动作和返回各一次;而短路时、阻抗测量元件如果动作, 则一直动作, 直至故障切除, 如果不动作, 则一直不动作。

# 振荡闭锁措施；

（1）利用电流的负序、零序分量或突变量，实现振荡闭锁。系统没有故障时，距离保护一直处于闭锁状态；  
系统短路时，故障判断元件短时开放保护，

（2）利用测量阻抗变化率不同构成振荡闭锁，对测量阻抗变化率的判断是由两个不同大小的阻抗圆完成，俗称“大圆套小圆”振荡闭锁原理。

# (3) 利用动作的延时实现振荡闭锁

振荡对距离保护的影响：保护越靠近振荡中心，越受影响；整定阻抗越大，越受影响；不考虑动作时限时，距离III段最受影响，然后是11段：会不会说动和振荡轨迹穿越特性阻抗的区域、时长有关，若时长小于11段和HI段的动作时限，不会误动。

【保定华电2025年】电力系统发生震荡和短路时各有什么特征？

【保定华电2024年】系统中出现频率差的原因是什么？振荡和短路的区别？

【保定华电 2023 年】对比振荡和短路时的电气量变化，说明震荡和短路的电气量区别？故障和振荡时，电气量变化还有继电器的动作有什么不同，具体说明，比如说哪些保护会受影响？

【保定华电2022年】整定值相同的情况下，全、匝、方向阻抗鉴电器，怎么躲过过渡阻抗、振荡影响？

【保定华电2021年】短路和振荡有什么区别？系统振荡时电压与电流的变化规律？指出振荡与短路的区别？

【保定华电2020年】振荡对距离保护123段的影响?电力系统振荡和短路各有哪些不同特征?

【华北电力 2018 年】振荡与短路的区别, 以及如何振荡闭锁?

【华北电力2017年】振荡时距离保护的测量阻抗是如何变化的？采用故障时短时开放的方式为什么实现振荡闭锁？简述电力系统振荡与短路的区别？

【华北电力2019年】振荡时距离保护的测量阻抗是如何变化的？怎么实现振荡闭锁？

【华北电力/2010年】说明距离保护如何躲过震荡的（2段和3段分别讲）。

# 2.4 纵联保护

# 考点2.4.1：纵联保护分类和原理★★★★☆

纵联保护的分类：（1）按通道分类；导引线、电力线载波、微波、光纤。（2）按原理分类：方向比较式纵联保护（方向纵联保护，判断功率方向、距离纵联保护，判断测量阻抗）、纵联电流互动保护（电流相量、电流相位），

纵联保护基本原理：纵联电流差动保护原理（两端电流相量的故障特征）、方向比较式纵联保护原理（两端功率方向的故障特征）、电流相位比较式纵联保护原理（两端电流相位的故障特征）、距离纵联保护原理（两端测量阻抗的故障特征）。

纵联保护的评价：（1）动作速度快，可实现全线速动，即全线路瞬时切除区内故障。不需与相邻元件的保护配合。（2）不受系统振荡、系统运行方式变化的影响。

- 纵联保护的影响因素：影响距离保护的因素直接影响纵联距离保护；纵联电流差动保护电流互感器误差的不平衡电流、两侧电流的同步测量、负荷电流、TA的饱和等影响。

【保定华电2024年】纵联电流差动保护不平衡电流影响因素有哪些，怎么消除？电流差动保护在输电线路，变压器、母线存在的特殊问题？

【保定华电2023年】纵联电流差动保护的原理是什么？

【保定华电2022年】纵联保护和阶段保护相比的优点？

【保定华电2020年】输电线路纵联电流差动保护，不平衡电流产生的因素及其对应的解决措施？

【华北电力 2018 年】什么是差动保护，差动保护的原理？

【华北电力 2017 年】说明纵联电流差动保护原理的优点, 试分析它适合采用何种通信信道? 影响差动保护正确动作的因素主要有哪些? 说明纵联电流差动保护原理的优点, 试分析它适合采用何种通信信道?

# 考点2.4.2：闭锁式方向保护★★☆☆☆

# 电力载波信号的种类

（1）闭锁信号：通道损坏，不易拒动。内部故障：两端保护都不发出闭锁信号，保护可动作于跳闸。外部故障：一侧保护发闭锁信号，将两侧的保护都闭锁。

(2) 允许信号: 不易误动。外部故障: 近故障点侧不发允许信号, 故对端保护不能跳闸; 内部故障: 两端高频保护同时向对侧发出允许信号, 使保护动作于跳闸。

（3）跳闸信号：收不到高频信号是跳闸的必要条件。

闭锁式方向纵联保护的优点：由于利用非故障线路的一端发闭锁信号，闭锁非故障线路不跳闸，而对于故障线路跳闸不需要闭锁信号，所以在区内故障伴随通道破坏时，保护仍能可靠跳闸。

# 高频闭锁距离的原理或工作过程

区外故障逻辑过程：两侧先启动，并且都发信。正方向元件动作，停止本侧发信；反方向侧继续发信，闭锁两侧保护。

区内故墜逻辑过程：两侧先启动，并且都发信。正方向元件动作，停止本侧发信；两侧都停信，两侧保护立即跳闸。

闭锁信号的通道损坏：区内故障不会拒动；区外工作会误动。

【保定华电 2025 年】谈一下闭锁式方向保护和允许式方向保护

【华北电力2017年】高频闭锁方向保护的基本原理是什么？

【华北电力2009年】高频信号有哪些？

# 2.5 重合闸

# 考点2.5.1：重合闸的分类★★★★☆

自动重合闸装置：将因故障跳开后的断路器按需要自动投入的一种自动装置。

重合闸原因：架空线路的故障大都是瞬时故障，故障点的绝缘可自动恢复。

单相重合闸：绝大多数故障为单相接地故障，瞬时故障。若只跳开故障相，其他两相和系统仍有联系，可提高供电可靠性和运行的稳定性。

重合闸的整定时间因素: 本侧和对侧的保护最小动作时间, 断路器跳闸时间, 故障点灭弧和周围介质去游离的时间, 裕度时间, 单相重合闸还要考虑潜供电流的影响。

单相重合闸和三相重合闸的优缺点：

（1）三相重合间在任何故障时，都是跳开三相，如发生单相故障，系统稳定性不如单相重合闸。

(2)单相重合闸时会出现非全相运行，出现负序、零序电流，对零序电流保护有影响（零序电流保护退出）。

（3）单相重合闸时需要故障选相元件，三相重合闸不需要。

重合闸前加速：任何一段线路发生故障时，第一次都由主保护无时限切除故障（前加速）。若重合于瞬时故障，则迅速恢复供电，重合闸纠正了无选择性；若重合于永久故障，第二次按配合进行选择性跳闸。目前主要应用于35千伏及以下发电厂或变电所引出的直配线上。

重合闸后加速：每条线路上均装有选择性的保护和重合闸ARC。第一次故障时，保护按有选择性的方式动作跳闸；若是永久性故障，重合后则加速保护动作，切除故障。应用于35千伏及以上电网或重要负荷的送电线上。

具有同步检定和无压检定的重合闸：两侧保护断开断路器之后，检无压侧装置检测到线路上无电压之后先重合，检同期侧装置检测线路电压与母线电压满足同期条件之后再重合。不需检测同期时，双回线路，一回线路故障另一回正常运行，重合时不需要检同期。

【保定华电2025年】重合闸的定义和作用

【保定华电2025年】单相重合闸与继电保护怎么配合【前加速、后加速】

【保定华电2024年】采用电流差动保护加单相一次重合闸时，发生三相短路，保护和重合闸怎么动作？自动重合闸有什么作用？自动重合闸定义及作用？

【保定华电2022年】为什么装设自动重合闸？自动重合闸的类型，我国常用的是？

【保定华电2021年】不需要检同步的重合闸就是非同步重合闸吗？

【保定华电2021年】为什么采用自动重合闸装置

【保定华电2021年】自动重合闸什么时候可以不考虑两侧电源的同步问题，如果需要考虑，采用什么重合闸方式？

【保定华电2020年】输电系统继电保护和自动重合闸配合，应用电压等级

【保定华电2020年】解释交流电路为何采用自动重合闸装置？超高压采用什么重合闸？

【保定华电2020年】阐述三相一次重合闸动作时间整定原则

【保定华电2020年】检无压与检同期重合闸，检无压用线路侧互感器还是母线侧互感器，检无压与检同期比较的什么？（火哥考研：线路互感器，比较的是线路上的电压和同期。）

【保定华电2020年】自动重合闸原理，前加速，后加速是什么？

【华北电力2018年】如何整定双侧电源的重合闸时间？

【华北电力2017年】什么是自动重合闸前加速保护和后加速保护？什么条件下使用？

# 考点2.5.2：潜供电流★★★★☆

潜供电流及影响: 当线路故障相的两侧断开后, 由于非故障相与断开相之间存在着静电 (通过电容) 和电磁 (通过互感) 的联系, 虽然故障被切断, 但故障点弧光通道中仍有一定数值的电流流过, 此电流即称为潜供电流。潜供电流使得单相重合闸的时间变长, 三相重合闸中没有潜供电流。

【保定华电2024年】什么是潜供电流，影响潜供电流的因素有哪些？

【华北电力2019年】单相重合闸的潜供电流是什么，三相重合闸有没有？

【华北电力2018年】单相重合闸时的潜供电流什么，三相重合闸中有没有潜供电流？

【华北电力2017年】什么是潜供电流？三相重合闸有没有浅供电流？

【华北电力2014年】潜供电流的定义及对单相重合闸的影响？对三相重合闸有影响吗？

# 2.6 变压器保护

# 考点2.6.1：变压器的保护★★★★☆

变压器的主保护：变压器纵差保护 + 瓦斯保护。

变压器纵差动保护：原理是KCL，反应变压器内部、套管及引出线上的各种短路故障。

瓦斯保护：原理是变压器内部故障，发热引起变压器油体积膨胀，瓦斯继电器检测油流速度或收集油中气体，根据油速或气体的体积给出故障指示。可以反应油面下降或漏油，铁心、绝缘件、绕组等故障。

带制动特性的电流差动保护：动作电流不是定值，而是随制动电流变化的特性。内部故障，动作作用强，制动作用弱；正常、外部故障，制动作用强，动作作用弱。提高了内部短路的灵敏性，外部短路时可靠性。

完全纵差保护: 对定子绕组相间短路和匝间短路有保护作用, 并能兼顾分支开焊故障。在发电机中性点侧, 输入到差动元件的电流为每相的全电流, 而不完全差动保护, 由中性点输入到差动元件的电流为每相定子绕组某一分支的电流。

变压器差动保护中，产生不平衡电流的原因有哪些？

励磁涌流所产生; 由变压器两侧电流相位不同而产生的; 由计算变比与实际变比不同而产生的; 由两侧电流互感器型号不同而产生的; 由变压器带负荷调整分接头而产生的。

【保定华电2025年】变压器保护产生不平衡电流的因素，如何减少不平衡电流

【保定华电 2025 年】变压器与发电机的纵联差动保护哪一个灵敏度高。为什么【变压器的不平衡电流要考虑励磁涌流, 发电机的高。】

【保定华电2023年】变压器保护是什么？

【保定华电 2021 年】变压器装设的保护, 我答了纵差和瓦斯, 还问我瓦斯保护包括什么, 除了这两个主保护还有什么保护?

【保定华电 2020 年】带有制动特性的纵联保护为什么灵敏性高？

【保定华电2020年】变压器差动保护中产生稳态不平衡电流的因素？

【保定华电2020年】变压器中性点电压升高用什么保护？（火哥考研：避雷器或空气间隙。）

【华北电力2018年】为什么带制动特性的电流差动保护比不带制动特性的灵敏度高？

【华北电力 2009 年】变压器电流纵差保护差动电流怎么取?

# 考点2.6.2：励磁涌流★★★★★

变压器励磁涌流：正常情况下，变压器励磁电流很小，通常为额定电流的（2~5）%。它使差动回路中的不平衡电流增加很少。在电压突然增加时，例如在空载投入变压器或外部故障切除后电压恢复时，则可能产生很大的励磁电流，这种暂态过程中出现的励磁电流通常称为励磁涌流。其数值最大可达额定电流的4~8倍。

励磁涌流的特点: 有很大成分的非周期分量; 有大量的高次谐波, 尤以二次谐波为主; 波形经削去负波后出现间断。

影响励磁涌流特征的因素有：合闸时电压的初相角 $\alpha$ （对于单相变压器而言，当 $\alpha = 0^{\circ}$ 时合闸，涌流最严重。当 $\alpha = 90^{\circ}$ 时合闸，将不产生涌流。对于三相变压器而言，三相电压的相角互差 $120^{\circ}$ ，所以无论电压初相角是多少总会产生励磁涌流）；铁芯中剩磁的大小和方向；变压器铁芯的饱和磁通。

单相变压器励磁涌流的特点：

(1) 在变压器空载合闸时, 涌流是否产生以及涌流的大小与合闸角有关, 合闸角 $\alpha = 0$ 和 $\alpha = \pi$ 时励磁涌流最大。(2) 波形完全偏离时间轴一侧, 并出现间断。涌流越大, 间断角越小。(3) 含有很大成分的非周期分量, 间断角越小, 非周期分量越大。(4) 含有大量的高次谐波分量, 而以二次谐波为主。间断角越小, 二

次谐波也越小。

识别或防止励磁涌流影响的方法：采用具有速饱和铁芯的差动继电器；采用间断角原理的差动保护；利用二次谐波制动；利用波形对称原理的差动保护。

复合电压过电流保护：当满足低电压或负序过电压之一，并且满足过电流保护时，保护动作。过电流保护按躲开可能出现的最大负荷电流整定，启动电流较大，对变压器或容量较大的降压变压器，灵敏度往往不能满足要求，采用复合电压启动可以提高动作的灵敏性。

【保定华电2024年】三次谐波励磁电流和基频励磁电流的区别？

【保定华电2021年】变压器励磁涌流，短路故障和励磁涌流有什么区别

【保定华电 2021 年】变压器励磁涌流, 短路故障和励磁涌流有什么区别?

【保定华电2020年】变压器励磁涌流判别方法。

【华北电力 2017 年】变压器在空载合闸时, 合闸瞬间的励磁涌流可以达到稳态励磁电流的数十倍乃至百余倍, 为什么?

# 2.7 其他元件的保护

# 考点2.7.1：发电机保护★☆☆☆☆

完全纵差保护：是发电机内部相间短路的主保护，中性点侧和发电机引出线侧分别装有两组电流互感器，其保护范围是定子绕组及其引出线。

(裂相) 横差保护: 属于发电机匝间短路保护。

发电机完全纵差、不完全纵差保护：对于完全纵差保护，在发电机中性点侧，输入到差动元件的电流为每相的全电流，而不完全差动保护，由中性点输入到差动元件的电流少每相定子绕组某一分支的电流。

不完全纵差保护：机端侧的全电流和中性点侧的分支电流构成不完全纵差保护。不仅可以反应相间短路，也可以反应匝间短路、分支开焊等故障。

发电机单相接地的特点：有零序电压出现；接地点通过容性零序电流；内部发生单相接地时，机端零序电流互感器中流过的电流为外接元件电容电流，方向由发电机流向母线；发生外部单相接地时，机端零序电流互感器中流过的电流为发电机本身的电容电流，方向由外部流向发电机。

【保定华电2022年】反应发电机定子绕组单相接地故障的保护有哪些性能上有何差异？

【保定华电2022年】完全纵差、不完全纵差的相同和不同点？

【保定华电2020年】对发电机的裂项横差保护和完全纵差保护进行对比分析

【保定华电 2020 年】简述发电机失磁到稳定的过程, 以及发电机机端测量阻抗的变化过程?

【保定华电 2020 年】什么是发电机定子不完全纵差保护, 能够反应发电机定子绕组的那些故障?

【华北电力2018年】什么是发电机的不完全纵差保护，它能检查哪些故障？

# 考点2.7.2：母线保护☆☆☆☆☆

双母线差动保护：含有一个大差元件KD和两个小差元件KD1、KD2。

大差元件: 接入了除母联电流外的所有支路电流, 当正常运行及外部短路时, KD 元件不动作; 而当 I 母线或 II 母线短路时, KD 元件动作。大差元件只能作为母线故障的判别元件,

小差元件：除接入各自母线所连支路的电流外，还要接入母联电流。用于故障母线的选择元件。

【保定华电 2021 年】双母线电流差动保护, 大差元件与小差元件的作用各指什么?

【保定华电 2020 年】如果让你自己设计一个双母线的保护, 你会如何思考?

【华北电力2018年】双母线差动保护的原理。

【华北电力 2009 年】母线、变压器接线, 这两个元件的差动保护的电流怎么取?

# 3 高电压技术 (已更新至 2025 年)

# 3.1 气体击穿理论

# 考点3.1.1：高压的内容★☆☆☆☆

高压的内容：绝缘（绝缘材料、击穿理论等）、试验（试验装置和原理、特性试验、耐压试验）、过电压（过电压的原理和防止措施）。

绝缘测试的分类: 分为破坏性试验和非破坏性试验; 或分为离线试验和在线试验。

【华北电力2017年】高电压技术的内容什么？

# 考点3.1.2：气体放电理论★★★★★

带电粒子形成和消失的方式：（1）气体中，碰撞电离、热电离、光电离、负离子的形成（2）负极表面电离、光电效应，正离子碰撞阴极表面、强场发射、热电离发射（3）消失方式，进入于电极、复合、扩散平均自由程；粒子相邻两次碰撞之间的平均距离。

汤逊理论：只适用于 pd 值较小的范围（pd 乘积小于 $0.26 \mathrm{~cm}$ ），低气压、短间隙、均匀电场。汤逊理论的基本观点：认为碰撞电离、阴极表面电离是维持自持放电的原因。

流注理论：适用于pd值较大的范围

流注理论的基本观点: 碰撞电离和空间光电离时自持放电的原因, 强调空间电荷对电场的畸变作用。(1)以汤逊理论的碰撞电离为基础。（2）碰撞电离形成初始电子崩, 空间光电离形成二次崩向主崩汇合而形成流注, 流注的电荷密度很大, 电导很大, 电场强度很小, 流注将减弱其周围空间内的电场。（3）某个流注一旦形成, 它就将抑制其他流注的形成和发展, 因此放电具有细通道的形式。

先导放电：当间隙进一步增大时，流柱的形成，热效应形成先导，加速了气体间隙的导通过程，长间隙的平均击穿场强远低于短间隙的，长间隙的击穿电压比短间隙大。长间隙有先导产生（短间隙没有）。

正先导：正棒-负板，电子被正棒吸引，热电离引起流注通道，形成等离子通道的正先导。

负先导：负棒-正板，电子被负棒排斥，电子进入间隙深处，难建立负极性空间电荷，负先导发展的慢，负先导间隙的击穿需要更高的电压。

长间隙击穿的平均场强远小于短间隙的（极性效应）：短间隙击穿只存在电子崩和流注形式。长间隙在击穿过程中形成了先导通道，先导具有高电导，相当于从电极伸出的导电棒，它保证在其端部有高的场强，容易形成新的流注，因而由于先导的存在，长间隙击穿比短间隙击穿更易发生，平均场强远小于短间隙。

【保定华电2025年】流注理论和汤逊理论的区别

【保定华电2025年】电离是释放能量还是吸收能量？光子是释放还是吸收？

【保定华电2024年】汤森德原理解释自持放电过程？间隙击穿的伏秒特性？解释流注理论？简述气隙放电过程？

【保定华电2022年】巴申曲线的物理意义？

【保定华电2021年】流注理论的光电离主要发生在哪个地方为什么

【保定华电 2020 年】汤森的理论为什么不考虑 $\beta$ 过程?

【保定华电 2020 年】简单解释一下流柱理论, 自持放电的条件是什么?

【保定华电2020年】说一下帕邢（巴申）曲线。

【保定华电 2020 年】当气体相对密度不变时, 极板距离较小时, 为什么击穿电压也很大?

【华北电力2017年】汤逊理论和流注理论的应用范围是什么？

# 考点3.1.3：不同气隙的击穿电压比较★★★★☆

极不均匀电场的极性效应: 击穿电压的正负极性不相同时, 击穿电压的数值也不同, 称为极性效应。棒板间隙: 正棒负板电晕起始电压高于负棒正板, 击穿电压低于后者。

持续电压作用下的击穿电压：均匀电场（直流工频的击穿电压一样）、稍不均匀电场（球球电极，极电效应不明显，越均匀击穿电压越高）、极不均匀（击穿电压最高的负棒正板、棒棒、最低的正棒负板）

棒板：不均匀程度高，工频电压总在正极性峰值时击穿，工频电压和正棒负板的一样。

湿度的影响: 水分子负离子的形成, 不利于放电的发展。湿度越大, 击穿电压越高, 前提是湿度不能大于 $100\%$ , 没有凝露。有凝露后, 击穿电压下降明显。水珠在电场的作用下, 拉长变尖, 形成极不均匀电场。

击穿电压极性效应的解释：正先导比负先导容易产生。

【保定华电2025年】解释极性效应

【保定华电2024年】高电压正棒击穿电压的，负棒击穿电压高，为什么？固体介质的几种击穿电压由高到低排序（直流电压、低频交流电压和高频交流电压）？正棒、负棒击穿电压哪个高，为什么？

【保定华电 2020 年】同等条件下, 均匀电场、不均匀电场, 哪个击穿电压高, 为什么?

【华北电力 2019 年】高电压的棒-棒、棒-板、板-板直流击穿电压排序, 为什么?

# 考点3.1.4：气隙击穿电压的影响因素★★★★☆

影响气体间隙放电的因素：电场情况（均匀电场、稍不均匀、极不均匀）、大气条件（气压、海拔、温度、湿度）、电压形式（持续作用电压交流和直流、非持续作用电压雷电冲击、操作过电压开关过电压）

海拔对击穿电压的影响：海拔越高，空气更加稀薄，平均自由程变大，更容易击穿。

提高气隙的击穿电压：1）改善电场分布，电场分布越均匀，气隙的击穿电压就越高，改进电极形状、增大电极的曲率半径；2）利用空间电荷畸变电场的作用，利用电晕现象和细线效应；3）极不均匀电场中屏障的采用；4）采用高度真空，从气体撞击游离的理论可知，将气隙抽成高度的真空能抑制撞击游离的发展，提高气隙的击穿电压。5) 增高气压（增高气体的压力可以减小电子的平均自由行程，阻碍撞击游离的发展，从而提高气隙的击穿电压。）6）采用高耐电强度气体。

常用的绝缘气体：空气、六氟化硫SF6。

电负性气体：六氟化硫SF6、氟利昂、四氯化碳。

电负性气体为什么电气强度高? (1) 气体分子容易和电子结合成为负离子, 从而削弱了电子的碰撞电离能力, 同时又加强了复合过程。(2) 这些气体的分子量都比较大, 分子直径较大, 使得电子在其中的自由行程缩短, 不易积聚能量, 从而减少了碰撞电离的能力。

【保定华电2025年】提高气体击穿电压措施

【保定华电2025年】气隙击穿和海拔，温度，气压，湿度的关系

【保定华电2025年】海拔高时击穿电压为什么高

【保定华电2024年】如何提高气体间隙击穿电压？温度、湿度、气压、海拔对击穿电压的影响？沿海地区的线路为什么更容易发生闪络？

【保定华电2020年】什么是电负性气体？除了SF6以外还有哪些电负性气体？

【保定华电2020年】电负性气体为什么电气强度高

【保定华电 2020 年】GIS 设备，为什么要考虑 SF6 气体的压力等

【保定华电2020年】如何提高气隙击穿电压？

【华北电力 2017 年】一个棒板放在西藏或北京, 通直流电, 分析它们之间什么时候气隙电压最低? 日常生活中, 生活在我国北方地区的人们在冬天比在夏天更容易带静电, 为什么? (火哥考研: 冬天湿度低、穿衣服多、皮肤外露的少。)

# 考点3.1.5：伏秒特性★★★☆☆

伏秒特性: 表示气体的击穿特性, 气隙的冲击击穿电压和电压作用时间的有关, 具有分散性, 一般选击穿概率为 $50\%$ 的电压, 称为 $50\%$ 击穿电压伏秒特性。

伏秒特性的特点：均匀电场，左边平缓，极不均匀电场，左边上翘，均匀电场不需要充分的放电发展时间，极不均匀电场，容易产生自由电子，但是需要放电发展时间。

50%冲击击穿电压：击穿概率为50%的电压。

伏秒特性的作用：比较不同设备绝缘的冲击击穿特性，特别是避雷器与被保护设备的绝缘配合。

保护设备和被保护设备伏秒特性如何配合：伏秒特性不得有交叉，保护设备的伏秒特性在被保护的下面。

【保定华电2025年】间隙伏秒特性的定义及作用？

【保定华电2024年】伏秒特性如何获得曲线，有什么用？

【华北电力2017年】什么是伏秒特性？有什么用？

# 考点3.1.6：电晕★☆☆☆☆

什么是电晕？电晕产生的机理？1）在极不均匀电场中，最大场强与平均场强相差很大，以至当外加电压及其平均场强还较低的时候，电极曲率半径较小处附近的局部场强已很大。2）在这局部场强区中，产生强烈的游离，但由于力电极稍远处场强已大为减小，所以，此游离区不可能扩展到很大，只能局限在此电极附近的场强范围内。3)伴随着游离而存在的复合和反激励，发出大量的光辐射，使在黑暗中可以看到在该电极附近空间发出蓝色的晕光，这就是电晕。

电晕的危害: 1. 伴随着游离、复合、激励、反激励等过程而有声、光、热等效应, 表现是发出“丝丝”的声音,蓝色的晕光以及使周围气体温度升高等。2. 电晕会产生高频脉冲电流, 其中还包含着许多高次谐波, 这会造成对无线电的干扰。3. 电晕产生的化学反应产物具有强烈的氧化和腐蚀作用, 所以, 电晕是促使有机绝缘老化的重要因素。4. 电晕还可能产生超过环保标准的噪声。对人们会造成生理、心理的影响。5. 电晕放电,会有能量损耗。

消除电晕措施: 最根本的途径就是设法限制和降低导体的表面电场强度。1. 采用分裂导线, 使等值曲率半径增大。2. 改进电极的形状, 增大电极的曲率半径, 使表面光滑。

电晕有利的方面: 1. 电晕可削弱输电线上雷电冲击或操作冲击波的幅值和陡度; 2. 利用电晕放电来改善电场分布; 3. 利用电晕原理制造除尘器、静电涂喷装置、臭氧发生器等。

电晕的极性: 正极性的电晕放电很容易向外发展 (电离产生的电子在电场作用下迅速移向导线, 而留下的正电荷会加强远处的电场), 而负极性的电晕放电不易向外发展。

【保定华电 2025 年】电晕的危害以及如何消除电晕

【保定华电 2024 年】电晕是什么? 气体放电会伴随光的现象请解释, 并说出其他检测放电的方法。【参考局部放电的考点】

【保定华电2023年】输电线路中的电晕有哪些危害，防止措施有哪些？

【保定华电2023年】如何减少电晕损耗

【保定华电2021年】电晕现象原理

【保定华电2020年】电晕放电的危害

# 考点3.1.7：GIS★☆☆☆☆

GIS: (gas insulated switchgear) 是气体绝缘全封闭组合电器的英文简称。GIS 由断路器、隔离开关、接地开关、互感器、避雷器、母线、连接件和出线终端等组成, 这些设备或部件全部封闭在金属接地的外壳中,在其内部充有一定压力的 SF6 气体, 也称 SF6 全封闭组合电器。为了均匀电场, GIS 设备都是光滑的。

GIS 的特点：传统开式变电站 AIS 三相之间裸露的，以空气为绝缘。GIS 三相之间以 SF6 气体为绝缘介质，SF6 是强电负性气体，它的分子极易吸附自由电子，削弱气体中碰撞电离过程，电气绝缘强度很高，在均匀电场中约为空气绝缘强度的 2.5 倍，因此 GIS 占地面积小，维护方便。

SF6的缺点：SF6溢出后会污染大气，SF6断路器灭弧后可能分解有毒有害气体。

【保定华电 2025 年】六弗化硫气体为什么能做变电所的绝缘气体, 为什么

【华北电力 2018 年】GIS 的结构什么的? GIS 设备表面为什么要干燥、光滑?

【华北电力2017年】什么是GIS？

# 3.2 液体击穿理论

# 考点3.2.1：液体击穿理论★★★☆☆

液体介质影响击穿电压的因素：杂质、温度、压力、电场均匀程度、电压作用时间。

杂质（水等）对击穿电压的影响：油中的杂质在外加电场作用下，会形成小桥，成为一个等电势体（鸟群也可看成等电势体），相当于减小了绝缘距离，在相同的电压作用下，绝缘介质的电场增加，更容易放电。提高液体绝缘的措施：提高以及保持油的品质，覆盖层，绝缘层，屏障，沿面放电时改善电场分布。

杂质液体电介质击穿理论（小桥击穿理论）：液体电介质中含有水分等杂质，在电场作用下，比液体电介质大的杂质将被吸引到电场强度较大的区域，并顺着电力线排列起来，在电极间局部地区构成杂质小桥。小桥畸变了电场分布，使液体电介质的击穿场强下降。杂质小桥的电导大，小桥将因流过较大的泄漏电流而发热，使液体电介质及所含水分局部气化，而击穿将沿此气体桥发生。

油温和击穿电压温度关系: 在 $0 \sim 60^{\circ} \mathrm{C}$ 范围内, 受潮的液体电介质的击穿电压, 往往随温度升高而明显增加, 。其原因是油中悬浮状态的水分随着温度升高转变为溶解状态, 以致受潮的变压器油在温度较高时击穿电压可能出现最大值 (在 $60 \sim 80^{\circ} \mathrm{C}$ 击穿电压最高), 温度更高时, 油中所含的水分汽化增多, 又使击穿电压下降。

【保定华电2024年】解释小桥理论？什么是小桥理论？

【保定华电2023年】变压器油里混有水击穿电压会怎么变

【保定华电2020年】变压器油中含有水，则击穿电压如何变化？

【华北电力 2018 年】液体介质影响击穿电压的因素

【华北电力 2017 年】变压器油中含有杂质, 对变压器运行有什么影响?

# 3.3 固体击穿理论

# 考点3.3.1：电介质的极化★★★☆☆


电介质各种极化的性质和特点


<table><tr><td>极化形式</td><td>介质</td><td>能量损耗</td></tr><tr><td>电子位移极化</td><td>所有介质</td><td>无</td></tr><tr><td>离子位移极化</td><td>离子式结构的介质</td><td>几乎无损耗</td></tr><tr><td>转向极化</td><td>极性电介质</td><td>旋转时克服分子间的吸引力而消耗的电场能量</td></tr><tr><td>空间电荷极化</td><td>层式结构介质,介质中有晶格缺陷</td><td>有能量损耗</td></tr></table>

【保定华电 2025 年】高电压中哪几种极化，并说出其特点

【保定华电2023年】极化类型以及何为有损极化？

【保定华电2023年】什么是电介质极化

【保定华电2022年】电介质的极化有哪四种类型，那些损耗能量，那些不损耗？

# 考点3.3.2：介电常数★★☆☆☆

介电常数: 是相对介电常数与真空中绝对介电常数乘积, 表示电介质极化的强弱, 表示充满介质时的电容。相对介电常数: 表示充满介质时的电容和真空时的电容的比值, 介质在外加电场时会产生感应电荷而削弱电场。如果有高介电常数的材料放在电场中, 电场的强度会在电介质内会下降。理想导体的相对介电常数为无穷大。

相对介电常数与温度的关系：低温时，分子间的黏附力强，转向较难，转向极化对介电常数的贡献较小；随着温度升高，分子间联系减弱，转向极化加强，介电常数随之增大。但另一方面，温度升高时，分子的热运动加剧，对极性分子定向排列的干扰也随之增强，使极化减弱。所以极性电介质的介电常数最初随温度或高而增加，以后当热运动变得较强烈时，又随温度升高而减小。

相对介电常数与电压频率的关系：电压频率越高，转向极化越困难，相对介电常数越小。

【保定华电2024年】表示介质极化能力的参数是什么，有什么实际意义，介电常数和电路里哪种元件有联系？

【保定华电2020年】介电常数是什么？物理意义？

# 考点3.3.3：固体击穿理论★★★★☆

影响固体电介质的击穿因素：电压作用时间、场均匀程度、温度、电压种类、局部放电、累积效应、受潮、机械负荷、二次效应如空间电荷等。

击穿电压与电介质厚度的关系：均匀致密的固体介质处于均匀电场中，与介质厚度的增加而线性增加；如在不均匀电场中，则随着介质厚度的增加，电场更不均匀，击穿电压已不随厚度的增加而直线上升。

累积效应：在极不均匀电场及冲击电压作用下，介质有明显的不完全击穿现象，导致绝缘性能逐渐下降，称为累积效应。介质击穿电压会随冲击电压施加次数的增多而下降。

固体电介质的击穿形式：电击穿、热击穿和电化学。固体电介质的化学变化通常使其电导增加，这会使介质的温度上升，因而电化学击穿的最终形式是热击穿。温度和电压作用时间对电击穿的影响小，对热击穿和电化学击穿的影响大，电场局部不均匀性对热击穿的影响小，对其他两种影响大。

电击穿：因电场使电介质中积聚起足够数量和能量的带电质点而导致电介质失去绝缘性能。

热击穿：因在交流电场作用下，电介质内部介质损耗发热，热量积累、温度过高，以致引起电介质分解炭化，导致失去绝缘能力。

电化学击穿: 在电场、温度等因素作用下, 电介质发生缓慢的化学变化, 性能逐渐劣化, 最终丧失绝缘能力。

热击穿和电击穿临界温度 $\theta \mathrm{cr}$ : 温度对固体电介质击穿电压的影响存在着一个临界点, 即临界温度 $\theta \mathrm{cr}$ , 当温度小于 $\theta \mathrm{cr}$ 时, 固体电介质的击穿场强很高, 且与温度几乎无关, 属于电击穿的性质; 当温度大于 $\theta \mathrm{cr}$ 时,随着温度的升高, 固体电介质的击穿场强迅速下降, 属于热击穿的性质。这个临界温度不是一个常数, 固体电介质的厚度愈大, 冷却条件愈差, 电压频率愈高, 电压作用时间愈长, 则 $\theta \mathrm{cr}$ 就愈低。

绝缘材料受潮后：击穿场强的下降程度与该材料的性能有关：对于不易吸潮的材料，如聚乙烯、聚四氟乙烯等中性介质，吸潮后击穿电压仅下降一半左右；但对于容易吸潮的极性介质，如棉纱、纸等纤维材料，吸潮后的击穿电压最低时可能仅为干燥时的几百分之一。

【保定华电2023年】固体电介质击穿有哪几种形式？分别有什么特点

【保定华电2021年】物体击穿的形式及影响因素

【保定华电2022年】固体热击穿原理？

【保定华电2021年】影响固体电介质绝缘性能的因素有哪些？

【保定华电2020年】介绍提高固体电解质击穿电压的方法。

【保定华电2020年】简述固体电介质的击穿形式

# 考点3.3.4：局部放电☆☆☆☆☆

局部放电简称 PD（局放）：指在一定外施电压作用下，电气设备内部绝缘弱点处发生的局部重复击穿和熄灭现象，是不均匀电场的局部自持放电。

局部放电特点: 介质内部发生局部放电时, 伴随着发生许多现象。有些属于电的: 如电脉冲的产生、介质损耗的增大及电磁波放射; 有些属于非电的: 如光、热、噪音、气体压力的变化和化学变化。

局部放电危害：局部放电发生在一个或几个绝缘内部缺陷中（如气隙或气泡），在这个小空间内电场强度很大。虽然其放电能量很小，短时间内对电气设备的绝缘强度并不造成影响，但电气设备在工作电压下长期运行时，局部放电会逐步扩大，并产生不良化合物，使绝缘慢慢损坏，导致整个绝缘被击穿，发生突发性故障。

测量局部放电的方法：脉冲电流法、超声波法、特高频法。

【保定华电2025年】什么放电是极不均匀电场所特有的一种自身放电形式，然后老师又追问了防电晕的措施

【保定华电2025年】局部放电平衡接线有什么优缺点？【题目有问题】

【保定华电2024年】局部放电实验用到了哪些传感器？

【保定华电 2020 年】局部放电的危害, 怎么测量局部放电

# 考点3.3.5：污闪闪络和击穿☆☆☆☆☆

击穿: 在固体电介质中发生破坏性放电, 击穿时, 在固体电介质中留下痕迹, 使固体电介质永远丧失其绝缘能力。

闪络：在气体或液体电介质中沿固体绝缘表面发生破坏性放电。

污闪: 电气设备绝缘表面附着的污秽物在潮湿条件下, 其可溶物质逐渐溶于水, 在绝缘表面形成一层导电膜, 使绝缘子的绝缘水平大大降低, 在电场力作用下出现的强烈放电现象。

爬电：沿绝缘表面放电的距离即泄漏距离也称爬电距离，简称爬距。

提高污闪（闪络）电压的方法：提高绝缘子表面的光洁度；优化绝缘子的结构；改善绝缘子的表面性能；提高绝缘子的爬电距离

【保定华电2025年】简述绝缘子表面污闪形成过程及原理。

【保定华电2025年】降低污闪的措施

【保定华电2025年】污秽闪络是什么

【保定华电2024年】闪络与什么因素有关？什么是污闪，闪洛什么时候最容易发生？为什么雾霾天气输电线路容易发生污闪？

【保定华电2023年】什么是污闪，怎么避免

【保定华电2022年】什么叫闪络，如何提高套管的闪络电压？

# 3.4 高压试验

# 考点3.4.1：绝缘材料及高压试验★★☆☆☆

电介质极化：电介质处于电场中出现表面束缚电荷的现象。

不同介质的导电形式: 气体电介质是因为气体被电离, 正负离子和自由电子; 液体电介质是离子电导和电涌电导; 固体电介质是因离子电导和自由电子, 主要为离子电导。

导体和绝缘体：导体金属存在大量的自由电子，可以导电；绝缘材料（电介质）中可以活动的导电离子很少，所以不导电。

电容设备设备高压试验之后要充分放电：电容设备存在电荷，防止感应电荷伤人。

电介质电导和金属电导的区别：1）形成电导电流的带电粒子不同：金属导体依靠自由电子导电，而电介质依靠离子导电。2）带电粒子数量上的区别：金属中自由电子数远大于离子，而电介质中离子数目远大于自由电子。3）电导率不同：金属导体的电导率远大于电介质的电导率。

能带理论关于金属和绝缘体、半导体的区别：当温度趋于绝对零度时，有一个或几个能带没有填满，仍有大量可以自由运动传输电流的电子的固体是导体：有几个能带完全填满，剩下的完全空着的固体，便是绝缘体或半导体。

电气绝缘试验的种类：破坏性试验（泄露电流测试、耐压试验（交流耐压、直流耐压、冲击））和非破坏性试验（绝缘电阻测试、介质损耗测试）。

【保定华电2024年】如何判断绝缘的好坏？高压试验为什么接地？金属电导和电介质电导的区别？如果你有一个绝缘材料，如何知道其绝缘性能？金属性电导与介质电导的区别

【保定华电2021年】用能带原理解释金属绝缘体，半导体

【保定华电2020年】电介质与金属的导电差异？

【保定华电 2020 年】什么是介质损耗角的正切, 有什么用?

【华北电力 2018 年】气体液体电介质固体三种介质导电的时候有什么区别, 为什么?

# 考点3.4.2：介质损耗★★☆☆☆

电介质的四个电气特性及表征的参数：电介质极化特性（相对介电常数）、电介质损耗特性（介质损耗角）、电气传导特性（绝缘电阻）、电气击穿特性（击穿电压）。

介质损耗: 指在交流电压下介质的有功功率损耗, 除电导损耗外, 还包括由于周期性的极化而引起的能量损耗。

功率因数角 $\phi$ : 电压超前电流的角度。

介质损失角 $\delta$ ：是功率因数角 $\phi$ 的余角。

介质损失角的正切 $\tan \delta$ ：是有功电流和无功电流的比值， $\tan \delta = P / Q$ 。

介质损耗的影响因素：温度、所施加电压的频率和场强。

介质损耗发现的缺陷：对整体受潮、穿透性导电通道、绝缘整体老化劣化、绝缘油劣化等有效，对局部损坏、小部分绝缘的老化劣化、个别绝缘弱点无效。

介质损耗的测量方法（电桥法）：西林电桥。西林电桥有正接法和反接法，正接法比反接法精确，反接法用于被试品无法脱离大地的情况，如变压器等。

【保定华电 2024 年】电桥平衡是什么，应用？电桥平衡的条件是什么？

【保定华电2023年】西林电桥接线方式，变压器要采取哪一种

【华北电力 2016 年】什么是介质损耗角？什么是功率因数角？

# 考点3.4.3：绝缘电阻和泄露电流★☆☆☆☆

绝缘电阻测试：兆欧表（俗称摇表），施加直流电压，原理 $\mathrm{R} = \mathrm{U} / \mathrm{I}$ 。

泄露电流的测试仪表：施加直流高压，使用微安表。

水分对绝缘电阻的影响：绝缘受潮，会使绝缘电阻下降，泄露电流增大。

绝缘电阻和吸收比、极化指数：绝缘电阻是直流电压作用下，电压 $\div$ 电流， $R = U / I$ ；吸收比 $= R60s / R15s$ ，60s时的绝缘电阻 $\div 15s$ 时的绝缘电阻；极化指数 $= R10\mathrm{min} / R1\mathrm{min}$ ， $10\mathrm{min}$ 时的绝缘电阻 $\div 1\mathrm{min}$ 时的绝缘电阻。

测量绝缘电阻（吸收比）、泄漏电流能发现哪些绝缘缺陷?泄漏电流试验和绝缘电阻试验两者原理相同，都是对被试品的绝缘施加直流电压，测量泄漏电流及其变化情况，因而都能发现绝缘是否严重受潮、脏污或

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

存在局部缺陷。

绝缘电阻试验介绍后要充分放电：放电为了释放试品的残余电荷。因绝缘电阻测试施加的是直流电压，试品上会存储电荷。

绝缘电阻测试的屏蔽环：屏蔽绝缘试品表面的泄漏电流，使绝缘数据反应试品内部的绝缘性能。（在试品表面受潮时使用。）

直流高压测量方法：高压静电电压表测量法、球隙法、电阻分压法。

【保定华电2025年】解释绝缘电阻和吸收比、极化指数，并说明其应用。

【保定华电2024年】怎么测量泄露电流？测量绝缘电阻时，安装屏蔽环的作用是什么？测变压器绕组间绝缘电阻时为什么绕组要短接？如何测量直流高压？直流绝缘性试验后，为什么要接地5-10分钟？

【保定华电2023年】测量泄露电流的作用？

【保定华电2023年】测量泄漏电流试验和测试绝缘电阻的优势？

【保定华电2022年】泄漏电流试验能发现哪些缺陷

【保定华电2020年】泄漏电流和绝缘电阻的异同点。

【保定华电 2020 年】泄漏电流的测量中微安表的保护措施有哪些及其作用, 其电压表测量的是什么值? (当被试品放电或击穿时要产生高频脉冲电流, 电容 C 给泄漏电流中交流分量及冲击电流提供旁路; 电感 L 起到阻止电流中交流分量和冲击电流通过微安表的作用。电压表测量的是直流电压的幅值。)

# 考点3.4.4：耐压试验☆☆☆☆☆

工频耐压试验：在被试品施加规定幅值的工频电压，试验时间一分钟。

交流耐压试验目的：检验变压器主绝缘强度，对发现变压器主绝缘的局部缺陷十分有效。

冲击耐压试验目的：检查变压器绝缘强度能否承受全电压或操作过电压的冲击。

测量工频高压、直流高压、冲击高压各有哪些方法，每种方法的基本原理是什么？

工频高压：球隙测压器测量球隙，静电电压表，分压器配用低压仪表，高压电容器配用整流装置。

直流高压：用棒棒间隙测压器测量直流电压的最大值，用静电电压表测量直流高压的平均值，用高值电阻串接微安表或高值电阻分压器配低压仪表测量

冲击高压：用球院测压器测量冲击电压的幅值，用冲击分压器测量系统测量冲击电压，高压脉冲示波器和冲击电压数字测量系统，峰值电压表测量

【保定华电2025年】雷电冲击电压和雷电冲击电流波形是什么样

【保定华电2025年】冲击电压发生器原理，测冲击电压的方法

【保定华电 2023 年】交流耐压试验、冲击耐压试验分别检验变压器的什么绝缘？

【保定华电 2023 年】直流高压试验的原理, 为什么做完试验后要接地? (火哥考研: 设备存在电容, 直流高压试验时会存储电荷, 接地为了放电, 防止剩余电荷伤人。)

【保定华电2022年】如何测量工频高压、直流高压、冲击高压？

【保定华电 2022 年】截波是如何产生的, 电力变压器为何进行截波冲击试验 (火哥考研: 在冲击电压发生器输出端并联一截断间隙形成产生截断波的基本回路, 截波冲击试验用于考察变压器纵绝缘。)

【保定华电2022年】工频高压试验的作用？

【保定华电 2020 年】串级直流高压发生器每个电容的电压, 总输出电压, 直流输出电压的测量手段? (火)哥考研: 每个电容的电压为电源电压 Um, 总输出电压为 n 个电容电压之和 n*Um。)

【华北电力 2017 年】在高压测量中经常采取电源隔离变压器给测量仪器供电, 试述其原因。(火哥考研: 变压器二次侧和一次侧完全绝缘, 起到保护的作用。)

# 考点3.4.5：在线监测和电气量的测量☆☆☆☆☆

变压器故障与检测：变压器的故障可以通过带电检测和停电检测。带电检测，如测量变压器的绝缘油性能、

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

运行的振动（声音、超高频、超声波）等。停电检测：指停电对变压器绕组和绝缘性能测试。

变压器在线监测技术：主要是根据变压器的各种机械和电气特性，采用电抗器套管绝缘在线分析、局部放电在线分析和油中气体在线分析等方法监测其运行状态。

变压器应用的在线监测：温度的测量、油位的测量、局放测量、油的在线分析等。

【保定华电 2025 年】气隙放电为什么会发光, 还有没有其他检测手段?

【保定华电2025年】简述惠更斯电桥的原理，并举出它应用于什么地方？【惠斯通电桥用于精确测量电阻，主要是接触电阻（mΩ以下的电阻）】

【保定华电2023年】在线监测和预防性试验有什么区别？

【华北电力2016年】变压器在线检测与故障诊断领域目前存在的主要问题和发展趋势？

【华北电力2008年】你对变压器故障与检测的看法？

# 3.5 过电压及防雷

# 考点3.5.1：过电压的分类★★★☆☆

过电压的分类及产生原因：分为外部过电压（雷击过电压）和内部过电压（分为操作过电压和暂时过电压）。(1)外部过电压：雷电流击中设备引起的直接或间接的感应过电压，分为直击雷过电压、感应雷过电压(2)操作过电压：如空载线路的合闸与分闸。(3）暂时过电压：工频过电压（如空载线路末端电压过高）和谐振过电压（谐振引起的过电压）。

操作过电压: (1) 切断电感性负载而引起的操作过电压。例如切断空载变压器、消弧线圈、电抗器和电动机等引起的过电压。(2) 切断电容性负载而引起的操作过电压。例如切断空载长线路、电缆线路或电容器组等引起的过电压。(3) 合上空载线路（包括重合闸）而引起的操作过电压。

线路杆塔上的过电压：直接雷过电压、感应雷过电压。

切空载线路产生过电压原因：切除空载线路的过程中，断路器切断的是几十安到几百安的电容电流，使用的断路器灭弧能力不强，在切断这种电容电流时就可能出现电弧的重燃，从而引起电磁振荡，造成过电压。切空载线路产生过电压抑制措施：采用不重燃断路器；加装并联分匝电阻，降低触头间的恢复电压、避免重燃；利用避雷器来保护。

线路合闸过电压：计划性合闸时，线路上无电荷，过电压为 $2 \mathrm{Un}$ ；非计划性合闸（重合闸），线路上有剩余电荷，过电压 $3 \mathrm{Un}$ 。

【保定华电2024年】空载合闸时为什么会产生过电压？有计划合闸比无计划合闸过电压低？电力系统内部过电压有哪两种？过电压有哪几种形式，系统中突然投入大负荷会有什么变化？

【保定华电2023年】操作过电压有哪几种？

【保定华电2020年】电力系统有哪些过电压？

【保定华电2022年】切空载线路产生过电压原理是什么，抑制措施有哪些？

【保定华电2021年】发电厂雷电过电压类型。

【保定华电2021年】电力系统都有哪些过电压，各有什么特点？

【保定华电2020年】产生切除空载变压器过电压的原因是什么？降低幅值的措施？

【保定华电2020年】雷击杆塔过电压和雷击感应过电压哪个更大。（火哥考研：直击雷过电压更高。）

【保定华电 2020 年】500kV 系统外绝缘由什么过电压决定的？（火哥考研：主要由操作过电压决定，220kV以下系统的绝缘水平往往由防止大气过电压决定。）

【华北电力2016年】操作过电压有哪些种类？输电线路杆塔上的过电压是什么产生的？过电压的分类及产生原因？

# 考点3.5.2：变压器绕组的过电压★★★☆☆

入口电容：冲击波刚进入变压器绕组瞬间，绕组相当于一电容链，此电容链可等值为一集中电容，称为变压器的入口电容。

过电压在绕组的传递: 靠电磁感应、高低压绕组间构成的电容传递。

【保定华电 2023 年】变压器绕组末端接地时候的稳态电位分布和初始电位分布。（火哥考研：稳态时按电阻分布，初始电位分布和入口电容有关。）

【保定华电2021年】什么是分布电容

【保定华电 2022 年】入口电容是什么, 过电压在变压器绕组中的传递过程?

【保定华电2021年】过电压波如何在变压器间进行传递？

# 考点3.5.3：接地的分类★★★☆☆

接地的分类：工作接地（为电力系统正常运行需要的接地），保护接地（在故障情况下，为人身安全需要的接地）、防雷接地（针对防雷而设计的接地，目的是减少雷电流通过接地装置时的地电位升高）。

接地电阻：接地体的地电位升与通过接地体流入地中电流的比值。包括接地引线的电阻、接地引线与接地装置的接触电阻、接地体本身的电阻、接地体和土壤间的接触电阻及土壤的散流电阻。因为散流电阻比其它四种电阻大得多，因此可以近似地认为接地电阻等于散流电阻。

接地的作用：降低电力设备绝缘水平、确保电力系统安全运行、确保人身安全、检测接地故障、等电位连接等。

变电站接地网的作用：防止设备本身及其附近区域的人员触电；保护电气设备；降低接地电阻。

接地网锈蚀或接地电阻过大的危害：接地电阻越小，保护功能越好。当避雷针(或避雷线)受到雷击后，如果接地装置的接地电阻很大，可能出现反击；避雷器接地电阻过大，不可能起到保护作用。

如何降低接地电阻：改善接地材料、采用导电性能好的材料、增加接地电极数量、提高土壤中接地体积深度、增加土壤的导电性能。

接地电阻的测量：工频接地电阻（用工频电压测量）、冲击接地电阻（用冲击电压测量）。

【保定华电2024年】高压试验为什么接地？

【保定华电2021年】接地电阻包含哪几部分

【保定华电2020年】接地电阻概念以及大小和什么有关

【保定华电2020年】电力系统的接地器的接地电阻分为哪几部分？哪个最大？

【华北电力2019年】什么是工作接地、保护接地、防雷接地？

【华北电力 2017 年】什么是工作接地、保护接地、防雷接地？变电站接地网的作用是什么？接地电阻太大或接地网腐蚀的危害是什么？

# 考点3.5.4：跨步电压★★☆☆☆

跨步电压：人的两脚着地点之间的电位差。

跨步电压影响因素: 人体双脚间距、人体的电阻、地面电位分布不均匀程度。

预防跨步电压触电：缩短双脚行走间距、提高人体的电阻（穿绝缘鞋等）、改善接地系统设计使地面电位分布均匀。

【保定华电2025年】什么是跨步电压解释其工程意义

【保定华电2021年】什么是跨步电压

【保定华电 2020 年】跨步电压是什么？短路接地点走动是单脚合适，还是正常行走合适？

# 考点3.5.5：防雷措施★★★★★

防雷装置：避雷针，避雷线、保护装置-避雷器、接地装置

常见输电线路防雷措施：架设避雷线；降低输电线路接地电；增加耦合地线；装设线路型避雷器。

提高线路避雷能力的措施：降低杆塔接地电阻，增大耦合系数，减小分流系数，加强线路绝缘

避雷线、避雷针作用：吸引雷电流，防止设备被雷击中。避雷针主要用于变电站。

避雷器作用：使雷电流（或过电压）引入大地，防止雷电流引起的多电压，此时雷电已经击中设备。

接地装置的作用：将雷电流可靠的引入大地，降低过电压。

氧化锌避雷器的优点: 保护性能优越; 吸收过电压的能力强; 耐重复动作能力强, 使用寿命长; 适用范围广; 结构简单, 体积小, 质量轻. 可靠性高。

氧化锌避雷器的伏安特性：




避雷器不能离被保护设备太远：距离太远，避雷器到被保护设备的引线的电压降大，被保护设备上的电压为避雷器的残压+引线的电压降，避雷器起不到保护作用。

【保定华电2025年】冲击电压发生器原理 测冲击电压的方法

【保定华电2024年】防雷击三条措施？为什么架空地线接地？零线地线的区别？

【保定华电2023年】如何提高输电线路耐雷水平

【保定华电2022年】输电线路防雷措施有哪些

【保定华电2022年】常用的防雷装置及其原理（避雷器：雷电流经过输电线路时，将雷电流传向大地；避雷线、避雷针；吸引雷电流。）

【保定华电 2023 年】常见的避雷设备有哪些？分别有什么作用，是避雷器、避雷针和避雷线有什么作用

【保定华电2021年】高压输电线路的避雷装置是什么（吸引雷电流，保护电流设备）

【保定华电2021年】高电压避雷的作用

【保定华电2021年】避雷线能保护什么元件，为什么？

【保定华电 2020 年】简述电力系统防雷设置, 作用有哪些?

【保定华电2020年】工程上采用什么方式提高输电线路的耐雷水平

【保定华电2020年】避雷针、避雷器、避雷线的作用和区别

【保定华电 2020 年】进线段是什么, 一般进行哪些处理? (火哥考研: 进线段是指在靠近变电站 $1 \sim 2$ 米的一段线路上采取加强防雷保护措施。变电站进线段保护的作用, 就在于限制流经避雷器的雷电流幅值和侵入波陡度。)

【华北电力2017年】避雷器、避雷线、避雷针的区别？

# 考点3.5.6：雷电参数★☆☆☆☆

直击雷: 由于雷直击于线路引起的, 包括雷击避雷线、杆塔和导线。

反击或逆闪络：雷击线路接地部分（避雷线、杆塔等）导致其电位异常升高而引起绝缘子串闪络。和避雷针保持一定的距离，是为了防止发生反击。

感应雷：雷击线路附近地面，由于电磁感应引起的。

雷电放电的过程: 先导放电阶段, 主放电阶段, 余光放电阶段。

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

雷电的危害：线路跳闸，雷电波侵入变电站引起过电压，危害人身和设备的安全。

耐雷水平：雷击线路时绝缘不发生闪络的最大雷电流的幅值，以kA为单位。它是反映输电线路耐雷击能力的性能指标。

雷击跳闸率：40个雷暴日下每 $100\mathrm{km}$ 线路每年由雷击引起的跳闸次数称为“雷击跳闸率”，这是衡量线路防雷性能的综合指标。

雷击跳闸率的影响因素：耐雷水平、建弧率。

【保定华电2024年】发电厂变电所一条线路遭受雷击，线路数量对电压有无影响？电力系统会受到什么样的的雷电危害，如何避免？

【保定华电2022年】标准雷电压波形参数是什么（火哥考研：用两数值的组合T1/T2来表示，T1表示波头时间(从 $10\%$ 峰值上升到 $90\%$ 峰值的时间)，T2表示半峰值时间(从波头始点到波尾降至 $50\%$ 峰值的时间)，时间单位均为us，记作T1/T2，符号“/”无数学意义。）

【保定华电2020年】如果线路所在地不同，雷击跳闸率是否不同。

【保定华电2020年】简述雷电放电基本过程及各阶段特点

【华北电力 2018 年】感应雷与直击雷的区别，及危害？

【华北电力2017年】什么是绕击，什么是反击？

# 考点3.5.7：波过程 $\star \star \star \star \star$

行波：平面波在传输线上的一种传输状态，其幅度沿传播方向按指数规律变化，相位沿传输线按线性规律变化。自传输线始端向终端行进的波称为入射行波，简称入射波；自终端向始端行进的波称为反射行波，简称反射波。

行波的折射和反射: 短路时, 电压为 0 , 电流全反射变成 2 倍; 开路时, 电流为 0 , 电压全反射变成 2 倍: 折射和反射时能量守恒。

【保定华电 2020 年】彼得逊电路适用条件。（火哥考研：入射波必须沿分布参数线路传播而来，和节点相连的线路必须无穷长，以使线路 z2 中没有反行波或 z2 中的反行波尚未到达结点。）

【华北电力 2016 年】何谓行波？什么样的行波称为入射波？什么样的行波称为反射波？

# 4 电路原理（已更新至2025年）

# 4.1 电路元件

# 考点4.1.1：独立源及受控源★★★★★

电压源、电流源：电压源的输出电压恒定不变；电流源的输出电流恒定不变。

电压源、电流源应用：发电机、电池可以看做电压源；谐波电流源、电流互感器二次侧可以看做电流源。

独立源：电压源的电压、电流源的电流是独立、不变的，不受其他支路的电压或电流控制。

受控源：电压源的电压、电流源的电流受其他支路的电压或电流控制。

独立源、受控源在等效电路的处理方式：独立源直接置零，电压源短路、电流源开路，受控源不能像独立源那样直接置零。

【保定华电2020年】受控源都有什么

【保定华电2020年】受控电压源和普通电压源在等效时有何异同？什么是电压源，什么是电流源？

# 考点4.1.2：串并联和网络化简★★★★★

并联和串联: 电阻越并越小, 越串越大; 并分流、串分压。

星到三角变换：Y→△，R12=R1R+R2R3+R3R1，即△形电阻=Y形两两乘积之和

三角到星变换： $\Delta \rightarrow \mathrm{Y}$ ， $R_{1} = \frac{R_{12}R_{31}}{R_{12} + R_{23} + R_{31}}$ 即Y形电阻 $=$ △相邻电阻的乘积△形电阻之和

三个电阻相等（对称）： $R_{\Delta} = 3R_{Y}$ 

额定电压相同、额定功率不等的两个白炽灯串联使用：串联时要分压，两个灯泡都变暗；串联时电流相同，功率大的电阻小，功率也小，亮度更暗。

【保定华电2025年】鸟类站在高压线上为什么不会触电

【保定华电2020年】两个电阻并联，电压以及电流的关系如何？

【华北电力 2017 年】经常看到有鸟落在带电的高压输电线上没有受电击, 试述其原因。(火哥考研: 鸟两个爪子之间的线路电阻很小, 爪子间鸟的电阻比线路电阻大得多, 并联之后主要是线路电阻, 电压降落很小。)

【华北电力 2016 年】额定电压相同、额定功率不等的两个白炽灯, 能否串联使用? 为什么?

# 考点4.1.3：集中参数和分布参数★★★★★

集中参数: 实际电路的同时伴有电能消耗、电磁能量存储现象, 这些现象是同时发生的, 当元件的尺寸远小于频率对应的波长时, 可以用一个的L/C/R集中参数来等效。

分布参数: 当元件的尺寸和频率对应的波长相当时 (例如高频、长线路), 用串联的单位长度上的 $\mathrm{L} / \mathrm{C} / \mathrm{R}$ 来描述。例如工频交流电时, 波长为 $6000 \mathrm{~km}$ , 架空线路长度大于 $300 \mathrm{~km}$ 、电缆线路长度大于 $100 \mathrm{~km}$ , 采用分布参数模型。雷电流、操作过电压等冲击过波的波长较小, 采用分布参数模型。

【保定华电2025年】50km输电线路能不能用集中参数

【保定华电2024年】电路分析用到什么模型？

【保定华电2023年】解释集中参数和分布参数。

# 考点4.1.4：二端口★★★★★

黑匣子（包括二端口）的等效阻抗 Zeq: 两端施加交流电压源，Zeq=电压除以输入电流。（电压源置短路。电流源开路）

电路的端口：两个端子的输入电流和输出电流相等，称为一个端口。

二端口的串联并联和级联：





串联






并联






级联


二端口的描述：

常见的两种：阻抗参数 $\left[ \begin{array}{l}\dot{U}_1\\ \dot{U}_2 \end{array} \right] = \left[ \begin{array}{ll}Z_{11} & Z_{12}\\ Z_{21} & Z_{22} \end{array} \right]\left[ \begin{array}{l}\dot{I}_1\\ \dot{I}_2 \end{array} \right],$ 导纳参数 $\left[\begin{array}{c}\dot{I}_1\\ \dot{I}_2\end{array}\right]=\left[\begin{array}{cc}Y_{11}&Y_{12}\\ Y_{21}&Y_{22}\end{array}\right]\left[\begin{array}{c}\dot{U}_1\\ \dot{U}_2\end{array}\right]$ 

【保定华电2025年】给出二端口网络的方程

【保定华电2024年】电路等效是啥？二端口网络是什么？什么是二端口的等效电阻，如何测量？

【保定华电2023年】什么二端网络输入电阻，有哪几种和计算方法：我的回答是，从开口处往里边看的等效电阻，计算方法是用电压表测电压，用电流表测电流，然后一比；他说我这是定义，万一里边没有电呢。测不出来咋办，我说外加一个电源，我是真不会[捂脸][捂脸]，他说也行，还有吗。老师说系统里边，用的很多，我又说了个串并联，他们都笑了[捂脸]，是不是还有单位电流法，我刚想起来[裂开][裂开]；

【保定华电2020年】简述二端口网络串联、并联、级联的特点

【华北电力2011年】两端口网络电路原理？

# 考点4.1.5：理想变压器★★★★★

变压器三个变换功能：变换电压、变换电流、变换阻抗（阻抗变为 $\mathbf{k}$ 的平方倍）

理想变压器的特点：一次和二次侧的功率守恒，电流之比为 $= 1 / k$ ，电压之比 $= k$ 

【保定华电2020年】理想变压器变比概念、特性

# 考点4.1.6：运算放大电路★★★★★

运放的虚短和虚断：虚短：两个端子的电位相同；虚断：两个端子之间的电流为0。

反馈: 将输出量的一部分或者全部, 通过反馈电路引入到输入端, 以影响输出信号。

正反馈和负反馈：正反馈增强系统净输入信号；负反馈将使叠加的结果的净输入信号减弱。

运算放大电路类型：有共发射极放大电路、共基极放大电路和共集电极放大电路三种形式。

【华北电力2024年】运算放大电路有哪些，有什么特点？运算放大器的作用以及运行有哪些特点？

【华北电力2018年】运算放大器的虚、虚短是什么？

# 4.2 电路分析法

# 考点4.2.1：叠加定理★★★★★

叠加定理：各激励源共同作用时所产生的响应等于各激励源单独作用时所产生的响应的代数和。

叠加定理的应用：只适用于线性电路；功率不能叠加、二极管、三极管等均未非线性电路，不能使用。  
叠加定理的在电力系统中应用：故障分量法计算短路电流、不对称故障的对称分量法、电机的双反应原理。  
二极管、三极管能不能用叠加定理：不可以使用，但是在小信号法的小信号模型可以使用。

【保定华电2023年】叠加定理原理，还能不能用于非线性系统。

【保定华电2022年】表述叠加定理思想，叠加定理求解电路时的思路（火哥考研：线性系统的性质，单个激励的响应相加，等于所有激励的共同响应；激励按比例增大，响应也按比例增大。思路：单独求每个电源的响应，最后把响应相加。）

【华北电力2018年】叠加定理使用的前提条件？

# 考点4.2.2：线性电路★★★★★

线性系统：满足齐次性和可加性的系统，即满足叠加定理的系统，输入直流不能得到交流，因为直流和交流不满足齐次性。

非线性系统：不满足叠加定理的系统，不可以使用相量法，可以使用替代定理、戴维南定理、诺顿定理、KCL和KVL等。

线性系统元件：电阻、电容、电感等。

非线性元件：二极管、三极管、考虑饱和特性的铁芯线圈等。

线性时不变系统：系统参数不随时间变化的线性系统，在零初始条件下，其输出响应与输入信号施加于系统的时间起点无关。

线性时变系统：系统参数随时间变化的线性系统，可以应用叠加定理，但是随时间变化的激励响应不能叠加。

非线性电流的分析方法: 幂级数分析法、指数函数分析法、折线分析法、开关函数分析法和时变参数分析法等。

【保定华电 2025 年】u(t)等于 $i(t)+5$ 是不是线性的【和 i(t)形式有关, 满足可加性, 如果 i(t)是一次函数, 是线性的; 如果 i(t)不是一次函数, 不满足齐次性, 不是线性的】

【保定华电 2024 年】线性元件和非线性元件, 举例?

【保定华电2023年】电路中所有元件均为非时变元件的电路为非时变电路这个说法对吗？

【保定华电 2023 年】拉普拉斯变换能否用于非线性系统, 为什么? (火哥考研: 不可以, 拉氏变换是线性变换, 线性元件的伏安特性可以用拉氏变换表示。)

【保定华电2020年】什么电路的方程是代数方程？

【保定华电2020年】非线性电路的特点？常见的分析非线性电路的方法有哪些？

【华北电力 2016 年】电阻、电容、电感是线性元件吗？

# 考点4.2.3：约束条件及KCL和KVL★★★★★

元件约束：体现了元件的伏安特性，电阻 $i = u / r$ ；电容 $i = C(\mathrm{du} / \mathrm{dt})$ ；电感 $u = L(\mathrm{di} / \mathrm{dt})$ 拓扑约束：基尔霍夫电流定理KCL和基尔霍夫电压定律KVL。

KCL：节点注入的电流和等于0，物理本质是电荷守恒。

KVL: 回路电压之和为 0 , 物理本质是能量守恒。

基尔霍夫定理适用条件：在稳恒（似稳条件）下成立，当电磁场变化频率较高时，变化的电场产生位移电流，需考虑位移电流的修正，参考工程电磁中的“位移电流”考点。

【保定华电 2025 年】关于几节点电路可以列几个基尔霍夫方程【n 节点, 可以列 n-1 个独立的 KCL】

【保定华电2024年】电路有哪些约束？

【保定华电2023年】什么是基尔霍夫定律？解释它的内容？并说明它反映了哪些电路性质？

【保定华电2023年】为什么kcl是电荷平衡，kvl是能量守恒？

【保定华电2021年】KVL、KCL本质

【保定华电2022年】基尔霍夫电路定律说明了电路的哪种性质？

【华北电力2016年】基尔霍夫定律是什么？其适用范围？元件约束和拓扑约束体现在那些基本定理定律？

# 考点4.2.4：支路电流、回路电流法和节点电压法★★★★★

回路电流法（网孔电流分析法）：以回路电流为未知量列方程，本质是KVL。

节点电压法：以节点电压为未知量列方程，本质是KCL。

支路电流法：以支路电流为未知量列方程，利用KCL和KVL列方程。

【保定华电2025年】直流电路的分析方法

【保定华电 2025 年】正弦稳态电路的一般分析方法是什么? 【相量法的基础上, 再采用各种直流电路的分析方法】

【保定华电 2025 年】基尔霍夫电流定律, 支路无伴电压源时如何处理【设该支路的电流 i 作为电流源, 或将该支路两端的某个节点选为参考节点】

【保定华电2025年】节点电压方程的本质

【保定华电2024年】电路中支路电流法的用法？

【保定华电 2022 年】节点电压法的原理（每个节点满足 KCL，各节点的注入电流用节点电压表示）

【保定华电 2020 年】网孔分析法的思想, 和用它求解电路的步骤

# 4.3 电路定理

# 考点4.3.1：戴维南定理和诺顿定理★★★★★

戴维南定理: 任何一个含有独立电源、线性电阻和线性受控源的一端口网络, 对外电路来说, 可以用一个独立电压源和等效电阻的串联组合来替代; 其中电压源的电压等于一端口的开路电压 Uoc, 等效电阻等于端口中所有独立电源置零后端口的入端等效电阻 Req。

诺顿定理: 任何一个含有独立电源、线性电阻和线性受控源的一端口网络, 对外电路来说, 可以用一个独立电流源和等效电阻的并联组合来替代; 其中电流源的电流等于一端口的短路电压 Isc, 等效电阻等于端口中所有独立电源置零后端口的入端等效电阻 Req。

戴维南定理和诺顿定理：可以相互转化，等效电阻不变，Uoc=Isc*Req，含有非线性元件的电路不能用叠加定理求解。

【保定华电2025年】解释戴维南定理

【保定华电2024年】解释一下戴维南定理，以及戴维南定理的原理？介绍戴维南定理？

【保定华电2023年】什么是戴维南等效定理

【保定华电2022年】简述诺顿定理的内容，对含源网络内部元件的性质有什么要求？

【保定华电2021年】电压源串电阻，电流源并联电阻，当连接同一个外电路时吸收的功率和发出的功率是否相等。

【保定华电2020年】戴维南定理是什么？任何电路都可以等效为戴维南模型吗？

【保定华电 2020 年】戴维南定理适用于非线性电流吗, 解释原因?

【保定华电2020年】什么是戴维南定理，是不是所有的电路都可以戴维南等效

【保定华电2020年】戴维南电路思想？如何用于计算？

【保定华电 2020 年】戴维南与诺顿等效电路, 二者怎么转换, 等效阻抗怎么求, 适用于什么系统

【华北电力 2017 年】应用电压表和电流表如何获得含源二端口网络的诺顿等效电路？（火哥考研：电压表测量开路电压，电流表测量短路电流，等效电阻=电压/电流，诺顿等效电路为电流源和等效电阻的并联。）

【华北电力2016年】什么是戴维南定理、诺顿定理、叠加定理？

# 考点4.3.2：替代定理★★☆☆

替代定理：任意支路，该支路都可以用电压源或电流源替代，其中电压源的电压为该支路电压，电流源的电流为该支路电流。

【保定华电2020年】什么是替代定理？

# 考点4.3.3：输出功率最大★★☆☆

电源的输出功率最大：当外电路电阻等于电源内阻时，负载获得的功率最大；对于正弦稳态电路，负载阻抗=电源内阻抗的共轭时，负载获得的功率最大；负载功率最大时，电源效率为 $50\%$ 。

电源的输出功率和效率：外电路的电阻R越大，电源效率越高；当R小于内阻时，随着R的增大，输出功率变大；当R大于内阻时，随着R的增大，输出功率变小。

【华北电力2016年】负载上获得最大功率条件是什么?此时电源的利用率是多少？

# 4.4 三相电路及正弦稳态

# 考点4.4.1：有效值和平均值★★★★★

有效值: 周期变化的量在一个周期内的均方根, $I_{av} = \sqrt{\frac{1}{T} \int_{0}^{T} i(t)^{2} dt}$ , 对于交流电 $I_{av} = I_{m} / \sqrt{2}$ 。

平均值：周期变化的量在一个周期内的平均值， $I_{av} = \sqrt{\frac{1}{T}\int_{0}^{T}i(t)dt}$ ，对于交流电 $I_{av} = 0$ 。

非正弦稳态波形的有功功率：为各个频率和直流分量对应的有功功率之和。

正弦量：瞬时值按三角函数变化的量。

【保定华电2025年】平均值和有效值是什么

【保定华电2025年】50HZ交流系统中电流的有效值和平均值是多少，是如何确定的？

【保定华电2024年】均方根的定义，平均值是否等于有效值？有效值、平均值的含义，有什么区别？

【保定华电2023年】电路中有效值是什么？怎么计算？

【保定华电2020年】只有正弦电流才有有效值，这个说法是否正确？为什么？

# 考点4.4.2：相量法★★★★★

正序稳态电路：激励源是正弦量, 电路中的电压电流也都是正弦量, 且与激励源频率相同这样的电路。相量法: 求解正弦稳态电路的方法, 正弦的电压电流都用相量 (仅用幅值、初相位表示正弦量) 表示, 电阻、电容、电感的也用相量模型, 这样正弦稳态电路的方程为线性方程, 方便求解。

相量法和时域分析法的对比：相量法的电路方程为线性代数方程，方便求解；时域分析法（微分法）的电路方程为微分方程，难求解。

非正弦周期量能否用相量表示：频率相同、波形也相同的周期量，可以用相量表示。

求解非正弦周期稳态电路的方法: 先傅里叶展开, 将非正弦周期激励电压、电流或信号分解为一系列频率为周期函数频率的正整倍数的正弦量之和, 再根据线性电路的叠加定理, 分别计算每一频率的正弦量单独作用下载电路中产生的同频正弦电流分量和电压分量; 最后, 把所得分量按时域形式叠加, 就可以得到电路在非正弦周期激励下的稳态电流和电压。

【保定华电2025年】稳态电路为什么才可采用相量法？（追问了我什么是正弦量）

【保定华电2025年】正弦稳态电路的一般分析方法是什么？

【保定华电2024年】相量法跟复频域分析法能否应用在非线性电路中以及为什么？正弦波跟相量的关系，有什么区别？正弦量三要素？

【保定华电2021年】电气量为什么用相量表示以及优点？

【保定华电2020年】正弦稳态电路中，一般用什么计算方法？

【保定华电2020年】正弦稳态电路定义及分析方法？

【保定华电2020年】求解非正弦周期稳态电路的方法？

【华北电力2016年】为什么用相量法分析正弦交流电路？

【华北电力2008年】是否只有正弦波可用相量图表示

# 考点4.4.3：三相电路的接法★★★★★

三相电路的连接方式和电压电流的关系：星形接法Y：线电压=跟三\*相电压、线电流=相电流；角形接法D：线电压=相电压、线电流=跟三\*相电流。星形接法含有中性点，角形接法没有中性点。

三相对称电路的分析方法：用单相代替三相，功率是三相的，电压是线电压，电流是线电流。

三相电路的接法: 三相四线制 (三根相线+一根零线)、三相五线制 (三根相线+一根零线+一根地线), 零线就是中性线, 地线是接设备外壳的保护接地。零线和地线短接可能造成漏保失灵、设备外壳带电。

【保定华电2025年】地线和零线有什么区别？他们可以短接吗？为什么

【保定华电 2022 年】三相四线制线路, 如果把三相对称电源换成三个电压、频率、相位相同的电源, 中线上有没有电流 (火哥考研: 中性线的电流很大, 是相电流的 3 倍。)

【保定华电 2020 年】简述三相对称电路, 电源和负载各有什么特点, 如何分析三相对称电路?

【保定华电 2020 年】三相电源对应三相负载, 负载侧星接变成角接会对功率产生什么影响。(火哥考研: 星接每相负载上的电压为相电压, 角接每相负载上的电压为线电压, 功率是星接的 3 倍。)

【保定华电2020年】三相对称电流采用星型接线，线相电流、电压有何特点？

【华北电力 2016 年】三相对称负载接成星型时, 线电压与相电压, 线电流与相电流有什么关系?

# 考点4.4.4：三相电路★★☆☆☆

三个灯泡角接至电网，一个灯泡发生了两端短路：电源发生两相短路，故障相电压不变，非故障相的电压变为故障前的一半，两个灯泡的线电压降低，灯泡变暗。

三个灯泡角接至电网，一个灯泡发生了两端断线：负荷单相断线，电源电压不变，其两个灯泡的线电压均不变，亮度不变。

三个灯泡星接至电网，一个灯泡发生了两端短路：电源电压不变，两个灯泡的电压由相电压变成线电压，亮度增加。

三个灯泡星接至电网，一个灯泡发生了两端断线：负荷发生单相断线，电源电压不变，其两个灯泡串联接在一个线电压上，电压下降，灯泡变暗。

零线是否安装保险丝或断路器：不安装，当仅零线断开，火线没断开时，设备带电，可能引起人员触电。

【保定华电 2020 年】日常生活中有两芯插头和三芯插头, 说说两芯和三芯的作用。(火哥考研: 两芯的只有零星和相线 (又称火线), 三芯的中间插孔为外壳接地。)

【华北电力 2018 年】三线制中一相短路, 另外两相电压怎么变化? 四线制中如何变化?

# 考点4.4.5：三相功率的测量★★★★★

三相电路的功率测量方法：（1）两表法侧功率用于三相三线、或对称负荷的三相四线；（2）三表法测功率，只能用于三相四线，负荷对称不对称都可以用。

【保定华电2023年】两瓦计法测什么结构电流。

【保定华电 2020 年】简述三相电路功率测量, 二瓦记法的原理, 两个功率表的结果与无功功率的关系

# 4.5 动态电路

# 考点4.5.1：动态电路的换路定则★★☆☆

换路：电路结构、状态发生变化，包括支路接入或断开、电路参数变化。

换路定则：换路瞬间，电容电压换路前后维持不变，物理本质电荷不能突变；换电感电流换路前后维持不变，物理本质磁链不突变。

电容和电感的能量: 电容存储电荷, 含有电场能, 电感存储磁链, 含有磁场能, 所以都是储能元件。动态电路的初值取 $t = 0$ 。

【保定华电2024年】动态电压初始值？

【保定华电2020年】电容电感为什么是储能元件？

# 考点4.5.2：动态电路和求解方法★★★★★

动态电路：含有储能元件（L、C）的电路。

一阶电路：在一个电路简化后（如电阻的串并联，电容的串并联，电感的串并联化为一个元件），含有一个动态元件的线性电路，其方程为一阶线性常微分方程。

二阶电路：含有两个独立的动态元件的线性电路，要用线性、常系数二阶微分方程来描述。

动态电路的求解方法：时域分析法（微分方程、三要素法（用于一阶电路））：频域分析法（拉氏变换、傅里叶变化等）。

二阶电路的阻尼状态：（1）过阻尼： $R > 2\sqrt{(\mathrm{L} / \mathrm{C})}$ ，此时电路有不等负实数的两个特征根，非振荡放电过程；(2)欠阻尼： $R < 2\sqrt{(\mathrm{L} / \mathrm{C})}$ ，此时电路有一对共轭复数的两个特征根，振荡放电过程；(3)临界阻尼： $R = 2\sqrt{(\mathrm{L} / \mathrm{C})}$ ，此时电路有两个相同的特征根，处于非振荡放电的临界状态；（4）无阻尼： $R = 0$ ，等幅振荡。

【保定华电2024年】动态电路中暂态和稳态的概念？二阶动态电路的过渡过程，RLC电路中没有电阻时，电容波形的变化?一阶常系数微分方程解题思路。

【保定华电 2023 年】二阶电路的四种阻尼状态, 有什么特点?

【保定华电 2023 年】一阶电路换路时有没有过渡过程, 如果没有, 请说明原因 (火哥考研: 不一定有过渡,和电容电感的零状态有关。)

【保定华电2022年】电阻电路和动态电路的区别（火哥考研：电阻电路无储能元件，电路方程为代数方程；动态电路含储能元件，电路方程为微分方程）

【保定华电 2022 年】说一下你对时域、复频域的理解, 他们在电路中有什么运用? (火哥考研: 时域: 直接解微分方程; 复频域: 正弦稳态电路的相量法、动态电路的拉氏变换)

【保定华电2022年】电路处于稳态，电压和电流是否变化（火哥考研：交流稳态电路的瞬时值是变化的，直流不变）

【保定华电2021年】二阶电路可能存在的三类响应特征以及如何区分？

【保定华电 2021 年】为什么输电线的电压方程为全微分方程, 应如何拉氏变换方程求解。(火哥考研: 电压方程、电流为交流量, 线路模型中有电容、电感, 拉氏变换在频域中为线性方程求解)

【保定华电 2021 年】RL 串联在交流电压源中, 电阻的电流会有什么变化? (火哥考研: 可能出现暂态分量。)

【华北电力2018年】一阶动态电路怎么求解？

【华北电力 2016 年】什么是动态电路, 求解有哪些方法?

# 考点4.5.3：三要素法★★★★★

三要素法：稳态分量 $f(t)$ 、电路换路后的初始值 $f(0+)$ 、时间常数 $\tau$ ，只能用于求解一阶电路。

【保定华电2021年】三要素法是哪三要素？

# 考点4.5.4：时间常数★★★★★

时间常数： $\tau = L / R$ （RL电路）， $\tau = RC$ （RC电路）

时间常数物理意义：表示非周期分量衰减的快慢，暂态过渡过程的快慢。

时间常数的单位： $\tau = \omega L / \omega R = X / \omega R$ ，电抗和电阻单位相同， $\omega$ 的单位为 $1 / s$ ，所以 $\tau$ 的单位是 $s$ 秒。

【保定华电2020年】动态电路过渡过程的快慢和哪些参数有关？

【华北电力 2017 年】怎么测电容？（火哥考研：（1）转换为时间常数，测量 RC 电路的暂态过程电容两端的电压波形，若已知电阻，根据波形的可得衰减时间常数 $T = RC$ ，求得电容 C。（2）转换为电抗，电容施加交流电，电容两端的电压除以电流是电容的电抗，可求得电容 C。）

# 考点4.5.5：动态电路的响应★★★★★

动态电路的状态：电容的电压、电感的电流，可以唯一描述电路将来的响应，称为状态。

零输入响应：输入信号为零，仅由系统初始状态单独作用于系统而产生的输出响应。

零状态响应：系统的初始状态为0，只由外部激励作用于系统而产生的输出响应。

全响应：考虑系统的初始状态和外部激励共同作用的响应，等于零输入响应+零状态响应。

阶跃响应：零状态电路对单位阶跃函数的响应。

冲击响应：零状态电路对冲击函数的响应。

阶跃函数和冲击函数：一个 $t = 0$ 时从 0 跳变到 1 的函数，是冲击函数的积分。

冲击函数：对阶跃函数的求导， $t\neq 0$ 时， $\delta (t) = 0$ ，对 $\delta (t)$ 的积分为1。

强制分量（又称稳态分量）：系统达到稳定状态，不随时间衰减的量。

自由分量（又称暂态分量）：系统由初试状态到稳定状态的过渡过程，随时间衰减的量。

【保定华电2025年】状态变量分析法是啥，状态变量怎么取【利用状态方程分析电路的方法。】

【保定华电2023年】零输入响应，零状态响应，全响应是什么?强制分量，自由分量，稳态分量，暂态分量是什么？

【保定华电2020年】什么是阶跃函数，冲击函数，什么是阶跃响应，冲击响应？

【华北电力 2014 年】老师给予一个本子, 让画出 RC 和 RLC 电路的阶跃响应。(火哥考研: 一阶电流的响应都是按指数衰减的, 二阶电流的响应是按正弦+指数的形式衰减的。)

# 考点4.5.6：串联并联谐振电路★★★★★

谐振: 正弦稳态电路中电压、电流同相位的状态, 分为串联谐振和并联谐振。

RLC 并联谐振特点：发生谐振相当于 LC 开路，电源侧的电压、电流同相位，谐振时电流最小。

RLC并联实现条件：电感L和电容C的电纳之和为0， $\omega L = 1 / (\omega C)$ 

RLC串联谐振特点：发生谐振相当于LC短路，电源侧的电压、电流同相位，谐振时电流最大。

RLC串联实现条件：电感L和电容C的电抗之和为0， $\omega L = 1 / (\omega C)$ 

串联谐振的应用：通信的天线用于放大信号；高压试验串联谐振进行交流耐压试验。

并联谐振的应用：通信用LC并联谐振选频网络；信号调制中实现幅频变换和频相变换功能。

谐振电路的品质因数：(1)发生谐振时，储能元件上的无功功率 $Q$ 与有功功率 $P$ 之比为品质因数 $Q$ 值；(2)

串联谐振时, Q=电感或电容上电压有效值与电源上电压有效值之比; (3) 并联谐振时, Q=电感或电容上电流有效值与电源上电流有效值之比。

品质因数物理意义：Q值越大，通频带宽度就越窄，电路的选择性能越好，抑非能力越强。反之Q值越小，通频带宽度就越宽，抑非能力越弱，选择性能越差。





RLC串联电路






RLC并联电路


【保定华电2025年】交流谐振？

【保定华电2021年】电路rcl串联谐振有什么特点？

【华北电力2017年】什么是并联谐振？其特点和实现条件是什么？

# 考点4.5.7：电容电感的特性★★★★★

电容的特点：通高频阻低频，直流下相当于开路。

电感的特点：通低频阻高频，直流下相当于短路。

储能特性：电容存储电荷，电荷不能突变，反应为电压不能突变；电感存储磁链，磁链不能突变，反应为电流不能突变。

电容电感的伏安特性: 电容 $i = C (d u / d t)$ : 电感 $u = L (d i / d t)$ , 正序稳态时相量法的伏安特性: 电容 $j w C = I / U$ , 电感 $j w L = U / I$ 。

电阻元件是即时元件、电感和电容元件为动态元件（记忆元件、惯性元件）；电容和电感是储能元件，充放电都与之前储能状态有关，电压电流和过去的电压电流值有关，又称惯性元件。

电力系统中电容的作用：1）串联电容可以减小线路参数，减小电压损耗，提高发电机运行稳定性，还可以调整潮流。（2）并联电容主要是进行无功补偿。（3）由电容和电感串联可以构成滤波器。（4）继电保护中方向元件为了消除死区，采用记忆电压作为参考量，电容可以作为记忆电压元件（故障时电容的电压不能突变）。

【保定华电 2024 年】电容在直流和交流中的区别, 高次谐波电容电抗怎么计算? 什么是电容?

【保定华电 2022 年】电力系统的惯性元件有哪些, 然后再问这个惯性指什么?

【保定华电2021年】电容对电压波形有什么影响？（火哥考研：滤除高次谐波，电压波形更平稳。）

【保定华电2020年】电阻/电感/电容的伏安关系。为什么把电容电感称作记亿元件？

【保定华电2020年】说明电感分别在直流电路、暂态和正弦稳态电路中端口电压和电流的关系？

【华北电力2018年】高频率电感和电容相当于啥？

【华北电力 2016 年】如何理解电阻元件是即时元件, 电感和电容元件为动态元件?

【华北电力2016年】电容的作用？

# 考点4.5.8：并联电容器的接入电网★★★★★

大容量电容器接入电力系统：电容器的电压和电网瞬时电压不相同，电容器投入电网时，会产生冲击电流。采取的措施：可以采用电力电子技术，在电网电压和电容器的电压相同时并网。

【华北电力2016年】为避免大量电容器投入时较大的冲击电流可采取什么措施？

【华北电力 2017 年】大容量电容器投入时为什么有冲击电流, 解释原因, 有什么措施?

# 5电力电子技术（已更新至2025年）

# 5.1 电力电子器件概述

# 考点5.1.1：电力电子技术的内容★★☆☆☆

电力电子技术的内容：电力电子器件、电力电子器件的应用

电力电子和模数电的区别联系：电力电子器件的工作电压高、导通功率大、开关功耗大、半导体元件工作于开关状态；模电工作于放大状态、数电工作于开关状态。

电力电子中四种电能变换：整流AC-DC，逆变DC-AC，DC-DC，AC-AC

【保定华电2023年】电力电子电路的变换方式有哪些？

【保定华电2023年】逆变什么？

【华北电力2016年】电力电子技术包括哪些基本内容？

# 考点5.1.2：电力电子器件的分类★★★☆☆

根据电力电子器件的可控程度分类：

不可控器件：导通关断不可控，主要是电力二极管，包括普通整流二极管和肖特基二极管等。

半控型器件：通过控制信号只能控制其开通而不能控制其关断所以称其为半控型器件，主要是晶闸管及其派生器件(如逆导晶闸管、不对称晶闸管和双向晶闸管等)。

全控型器件：通过控制信号，既可以控制其开通，又可以控制其关断，故称之为全控型器件。目前，主要有门极可关断晶闸管(GTO)、电力晶体管(GTR)、功率场效应晶体管(Power MOSFET)、绝缘栅双极晶体管(IGBT)、集成门级换流晶闸管(IGCT)等。

根据器件参与导电的载流子情况分类：

单极型器件：由一种载流子参与导电的器件称为单极型器件，又称为多子型器件，如电力场效应晶体管(Power MOSFET)，静电感应晶体管(SIT)等。

双极型器件：由电子和空穴两种载流子参与导电的称为双极型器件，又称为少子型器件，包括电力二极管、达林顿管、电力晶体管(GTR)、晶闸管、晶闸管(SCR)、门极可关断晶闸管(GTO)。

复合型器件：由单极型器件和双极型器件组成的器件称为复合型器件，如绝缘栅双极型晶体管(IGBT)等。根据驱动信号的分类：

电流驱动型: 电流驱动型器件使用电流控制其开关, 它们都是双极型器件, 如电力二极管、GTR、SCR 及其派生器件。

电压驱动型器件：通过控制端施加一定的电压信号来实现开通和关断的器件被称为电压驱动型器件。由于它是用场控原理进行控制的电力电子器件，因此，也称为场控电力电子器件，如Power MOSFET、IGBT。

【保定华电2024年】列举常见的电力电子设备，说说用途？列举常见的电力电子设备，说说用？

【华北电力2017年】说一下全控器件和半控型器件的区别？

【华北电力2014年】电力电子器件有哪些？怎么分类的？然后老师又问了个电压触发和电流触发的问题，哪些器件是电压触发的。

【华北电力2011年】电力电子器件的分类？

# 考点5.1.3：电力电子器件的导通和关断★★☆☆☆

二极管导通和关断：正向电压导通，方向电压关断。

晶闸管导通：晶闸管承受正向阳极电压的条件下，在晶闸管门极施加触发电流(脉冲)。即阳极与阴极间电压 $\mathrm{uAK} > 0$ 且门极与阴极间电压 $\mathrm{uGK} > 0$ 。晶闸管导通后维持晶闸管导通的条件是使晶闸管的电流大于能保持晶闸管导通的最小电流，即维持电流。

晶闸管关断：晶闸管导通后，门极失去控制作用，要使晶闸管由导通变为关断，可利用外加电压和外电路的作用使流过晶闸管的电流降到接近于零的某一数值以下，即降到维持电流以下，便可使导通的晶闸管关断。

全控电力电子器件导通和关断：施加导通和关断的脉冲。

【保定华电2024年】晶闸管的导通关断方式？

【保定华电2020年】晶闸管导通条件，怎么关断

【华北电力2018年】晶闸管的导通和关断的条件是什么？

# 考点5.1.4：换流方式★★☆☆☆

换流方式：电流转移的过程称为换相，也称换流，有4种：

(1) 器件换流: 利用全控器件的自关断能力进行换流。全控型器件都采用此种换流方式, 晶闸管半控器件不能采用器件换流, 根据电路的不同可以采用下述 3 种换流方式。

(2) 电网换流: 由电网提供换向电压, 只要将电网的负压加在欲换流的器件两端即可。

(3) 负载换流: 由负载提供换流电压, 当负载为电容型负载, 即负载电流超前于负载电压时, 可实现负载换流。

(4) 强迫换流: 设置附加换流电路, 给欲关断的晶闸管强迫施加反向电压使之换流, 称为强迫换流。通常是利用附加换流晶闸管、换向电容、电感产生谐振来给欲关断的主晶闸管施加关断所需的反压。

【保定华电2024年】电力电子的换流方式？

【保定华电2020年】电力电子换流方式有哪些？

【保定华电2020年】逆变电路中，有哪些换流方式？（火哥考研：以上四种。）

# 考点5.1.5：换相失败、换相重叠角★☆☆☆☆

换相失败：在换流器中，退出导通的阀在反向电压作用的一段时间内，如未能恢复阻断能力，或者在反向电压期间换相过程未进行完毕，则在阀电压变为正向时，被换相的阀都将向原来预定退出导通的阀倒换相。。换相失败（逆变失败）的主要原因：触发电路工作不可靠，例如脉冲丢失、脉冲延时等，致使晶闸管不能正常换相；晶闸管发生故障，例如该断时不断，或该通时不通；交流网侧出现异常，例如交流电源突然断电或缺相；换相裕量角不足（主要指换相重叠角的影响）。

换相重叠角: 由于变压器漏抗的影响, 晶闸管之间的换流不能瞬时完成, 导致参与换流的两个晶闸管同时导通的现象。同时导通的时间对应的电角度称为换相重叠角。换相重叠角使得波形不连续。

【保定华电2024年】换相重叠角的物理概念和影响因素，换相时的波形。

【保定华电2023年】换相失败指什么？

# 考点5.1.6：器件的损耗★☆☆☆☆

电力电子器件的损耗：开关损耗（开关频率越高，开关损耗越大）和通态损耗（和导通电阻有关）。

【华北电力2017年】电力电子器件的损耗有哪些？

# 考点5.1.7：器件的过流保护★★☆☆☆

电力电子元件过电流保护措施： 电子保护电流（第一保护措施）、快速熔断器（最后防线）。

【保定华电2020年】用何种电路来防止对电力电子电路的破坏？

# 考点5.1.8：器件的缓冲电路☆☆☆☆☆

缓冲电路(Snubber Circuit) 的作用：又称吸收电路，抑制器件的内因过电压、du/dt、过电流和di/dt，减小器件的开关损耗。

【华北电力2018年】什么叫snubber电路，snubber作用是什么？

# 5.2 整流电路

# 考点5.2.1：整流AC-DC电路★★★★☆

整流电路：把交流电变换成直流电。

逆变电路：把直流电变换成交流电。

6 脉冲整流：相桥式整流电路，含有 $6k \pm 1$ 次谐波。

12脉冲整流：两个三相桥式整流串联输出，含有 $12\mathrm{k}\pm 1$ 次谐波。

晶闸管整流电路中的脉冲电路的作用：在晶闸管的触发电路采用脉冲变压器输出，可降低脉冲电压，增大输出的触发电流，还可以使触发电路与主电路在电气上隔离，既安全又可防止干扰，而且还可以通过脉冲变压器多个二次绕组进行脉冲分配，达到同时触发多个晶闸管的目的。

三相桥式全控整流电路：带电阻负载时移相范围是 $120^{\circ}$ 带阻感负载时移相范围为 $90^{\circ}$ 

【保定华电2025年】单相桥式全控整流电路阻感负载时，电感足够大时，发电机二次侧电流有什么特点？

【题目应为“变压器二次侧”，正负对称的方波】

【保定华电 2024 年】三相桥式整流电路有几个器件, 单相上下全导通会不会短路?

【保定华电2023年】12脉整流是什么？

【保定华电 2022 年】三相桥式全控整流电路, 阻感性负载触发角移相范围, 还有纯阻性移相范围

【华北电力2017年】什么是整流和逆变？

【华北电力2015年】十二脉动整流桥的输出电压特点？

# 5.3 逆变电路

# 考点5.3.1：逆变DC-AC电路★★★☆☆

电压型逆变电路：直流侧是电压源的称为电压型逆变器，电压型逆变电路的主要特点是：

（1）直流侧接有大电容，相当于电压源。直流侧电压基本保持恒定，直流侧相对于负载来说呈现低阻抗。

(2) 由于直流电压源的嵌位作用, 交流侧输出电压波形为矩形波, 并且与负载性质无关, 而交流侧电流的相位和波形随负载性质的不同而变化。

(3) 当交流侧为阻感负载时, 逆变器需要提供无功功率, 直流侧电容可起到无功能量缓冲的作用。为了给交流侧无功能量返回直流侧提供通路, 逆变器桥臂的开关器件需反并联续流二极管。

电流型逆变电路：直流侧是电流源的称为电流型逆变电路，电流型逆变电路的主要特点是：

(1) 直流侧串联有大电感, 相当于电流源。直流侧电流基本无脉动, 直流回路对于负载来说呈现高阻抗。

(2) 电路中开关器件的作用仅仅是改变电流的流通途径, 并不能改变电流的大小, 因此交流侧输出电流为矩形波, 和负载阻抗无关。而交流侧输出电压波形和相位则因负载阻抗情况的不同而不同。

(3) 当交流侧为阻感负载时需提供无功功率, 直流电感起缓冲无功能量的作用, 因为反馈无功能量时电流并不反向, 因此不必象电压型逆变器那样在器件两端反并联二极管。

【保定华电2025年】电压逆变是什么，及其特点

【保定华电2022年】电压逆变器和电流源逆变器的区别？

【保定华电2020年】变压器漏抗对相控电路和有源逆变电路输出电压影响。（火哥考研：漏抗越大，换相重叠角越大，逆变输出的交流电压越高。）

【保定华电2020年】电压型逆变电路的输出电压波形和电流波形都是由什么决定的？

【保定华电2020年】逆变电路有哪些类型？

# 考点5.3.2：有源逆变和无源逆变★★★★☆

有源逆变与无源逆变：有源逆变是把交流直接输入到电网中；无源逆变是直接把交流输送到负荷之中。有源逆变的条件：（1）外部条件—直流侧应有能提供逆变能量的直流电动势，极性与晶闸管导通方向一致，其值大于变流器直流侧的平均电压；（2）内部条件—改变触发角，使变流器直流侧输出直流平均电压必须为负值。

【保定华电2022年】晶闸管无源逆变电路，必须带容性负载，为什么？（火哥考研：提供换相所需的正向电压）

【保定华电2022年】什么是有源逆变？

【保定华电 2022 年】半控整流电路能否实现有源逆变为什么（火哥考研：半控桥或有续流二极管的电路，因其整流电压不能出现负值，也不允许直流侧出现负极性的电动势（可能通过续流二极管直接短路），故不能实现有源逆变。）

【保定华电2020年】什么是有源逆变？什么是无源逆变？

【保定华电2020年】有源逆变和无源逆变区别，并且举一个在电力系统中例子

【保定华电2021年】三相桥式全控整流电路可不可以做逆变电路？（火哥考研：可以。）

【华北电力2015年】有源逆变的条件？

【华北电力2008年】有源逆变与无源逆变的区别？

# 考点5.3.3：多重化、多电平★☆☆☆☆

多重化逆变电路：把几个矩形波组合起来，接近正弦。

多电平逆变电路：输出较多电平，使输出接近正弦。

晶闸管的并联使用：需考虑其通态的均流问题。

【华北电力2018年】电力电子多重化、多电平有什么作用和应用？

# 5.4 斩波电路

# 考点5.4.1：斩波DC-DC电路★☆☆☆☆

斩波电路：通过改变占空比，改变直流电的幅值，分为升压斩波电路和降压斩波电路。

升压斩波电路：电感L：储能；电容C：保证电压持续输出；二极管：防止E给L充电或C放电时V短路。  
降压斩波电路：电感L：在V截止时为负载供电；二极管：在V关断时给负载和电感回路提供通道。

【保定华电2025年】降压斩波电路是什么电路？

【保定华电 2021 年】电力电子升压斩波电感电容作用

【保定华电2020年】简述升压斩波电路的功能？如何实现升压？

# 5.5 变频调压电路

# 考点5.5.1：调压和调频AC-AC电路★☆☆☆☆

交互变换电路的功能：改变电压频率和电压幅值。

调功电路和调压电路区别：电路形式完全相同；控制方式不同，将负载与电源接通几个周波，再断开几个周波，改变通断周波数的比值来调节负载所消耗的平均。

变频器应用：变频空调、高铁地铁、电梯、风机并网等

【保定华电2020年】电路中AC/AC的应用？

# 5.6PWM技术

# 考点5.6.1：PMW技术★☆☆☆☆

PWM控制的理论基础：面积等效原理，冲量相等而形状不同的窄脉冲加在具有惯性的环节上时，其效果基本相同。

PWM: 脉宽调制技术, 即通过对一系列脉冲的宽度进行调制, 来等效的获得所需要的波形 (含形状和幅值), PWM 波一个周期之内要求开关器件多次导通和关断, 谐波比较少, 必须是全控器件, 不能用晶闸管。

PWM载波和调制波：调制波：正弦信号载波：锯齿波或等腰三角波

SPWM：用一组等幅不等宽的矩形脉冲来等效正弦波。

SPWM 和 PWM 的联系: SPWM 是在 PWM 的基础上, 改变脉冲的宽度, 脉冲宽度时间占比为正弦规律变化, 这样输出波形经过滤波之后可以得到正弦波。

SVPWM: 空间矢量脉冲宽度调制，简称矢量调制，用于电机转速控制。

电路运行的象限：根据输出电压U和电流I的正负分为四个象限，第一、三象限吸收功率；第二、四象限发出功率，例如整流和逆变电路。

【保定华电2023年】PWM载波和调制波分别是什么

【华北电力2014年】SPWM与SYPWM分别的定义及区别，还让我上黑板画了下SPWM单极与双极的图。

# 5.7电力电子技术的应用

# 考点5.7.1：电力电子技术在电网中的应用★★☆☆☆

电力电子在电网中的应用：直流输电；新能源发电并网；直流背靠背输电用于两个交流系统联网；无功补偿装置，SVC和SVG；电能质量控制，电力电子装置构成的滤波器；电机控制SPVWM等。

【华北电力2024年】电力电子器件在输电网（比如西北送向华东）有啥应用，有哪些电力电子器件？

【华北电力2017年】说一下电力电子技术在电力系统中的应用。

# 考点5.7.2：无功问题★☆☆☆☆

传统换流站（整流和逆变）需要无功补偿装置的原因：采用晶闸管相控方式，相电流的零点是从触发角的位置的，总是滞后于电压相位，所以会吸收无功。新型换流站（全控器件）不需要无功补偿。

提高换流装置的功率因数：增加无功补偿装置；触发角越小，吸收的无功越少；增加换流的相数；采用全控器件。

改善功率因数的途径：（1）选择合适的输入电压，在满足控制和调节范围的情况下尽可能减小控制角 $\alpha$ ；（2）增加整流相数，改善交流电流的波形，减少谐波成分；（3）设置补偿电容器和有针对性的滤波器；（4）对于直流电抗滤波的整流器，换相重叠角会使谐波电流减小，可适当增加变压器的漏感；（5）对于电容滤波的整流器，直流侧加装平波电感。

【保定华电2020年】整流侧和逆变侧是否需要无功补偿？

# 考点5.7.3：谐波问题★☆☆☆☆

谐波：频率不是工频的电压电流，都是谐波。

电力电子设备产生谐波的原因：改变了电压电流的波形，不再是标准的正弦波，全控器件开关频率。谐波的来源：在电力系统中谐波产生的根本原因是由于非线性负载所致，主要有：铁磁饱和型谐波源（如变压器、电抗器等，其铁磁饱和特性呈现非线性）；电力电子开关型谐波源（主要为各种交直流换流装置(整流器、逆变器)以及双向晶闸管可控开关设备等)；冲击性负荷、电弧设备等非线性负荷。

谐波的危害：主要是损坏电器和消耗大量电能。（1）对旋转设备和变压器的主要危害是引起附加损耗和发热增加，引起旋转设备和变压器振动并发出噪声，造成机械损坏；（2）谐波可引起系统的电感、电容发生谐振，使谐波放大。（3）高次谐波可干扰通信设备。

(1) 选择合适的输入电压, 在满足控制和调节范围的情况下尽可能减小控制角 $\alpha$ ; (2) 网侧设置补偿电容器和有针对性的滤波器; (3) 增加整流相数, 即采用多相整流器, 可使网侧电流更加接近正弦波; (4) 利用多重化技术进行波形叠加, 以消除某些低次谐波; (5) 利用有源滤波技术进行滤波。

谐波畸变率 THD: 各次谐波有效值的均方根除以基频分量有效值。

12 脉整流的特征谐波： $12k \pm 1$ 次谐波

谐波的应用：继电保护利用变压器的二次谐波识别励磁涌流，在发电机利用三次谐波提供励磁电源等。

电力系统为什么没有偶次谐波：偶次谐波三相对称将抵消。

【保定华电 2024 年】电力系统运行中会有哪些谐波, 这些谐波会有哪些危害?

【保定华电 2023 年】电力电子有哪些好处和坏处 (坏处我答的是整流和逆变都会产生谐波污染, 好处我答的是可以优化电力系统电能输送, 提高效率, 这个好处我瞎答的, 不知道对不对)

【华北电力2018年】高压直流输电有没有谐波？几次谐波？怎么产生的？

【华北电力 2017 年】电力电子装置为什么会产生谐波？电力系统中的谐波源有哪些？为什么要消除谐波？什么是谐波？谐波有哪些危害？高压直流输电会不会产生谐波，多少次的谐波？

【华北电力2015年】十二脉动整流桥的输出电压特点？

# 考点5.7.4：直流输电技术★★★★☆

高压直流输电的原理：典型的直流输原理图如下，双极（直流线路上两根线，正极、负极各一根）运行方式。交流电经过整流器，变为直流电，然后经过逆变器变成交流电。




高压直流输电的主要设备：如上图，1换流变压器2换流阀3平波电抗器（抑制电流波动）4直流输电线路5接地极6交流电网（含无功补偿设备、滤波设备）

常规直流输电和柔性直流输电（又称轻型输电）对比：使用的电力电子器件不一样，常规直流为半控的晶闸管，柔性直流为全控器件（如IGBT、GTO等）；晶闸管耐受电压等级高、容量大，开断速度没有全控的器件高，晶闸管的换流方式为强迫流相、电网换流、负载换流，全控器件为PWM的斩控方式。器件不一样带来的运行特性也不一样：（1）如常规直流电压等级高、容量大，柔性直流电压等级低，容量小；（2）常规直流输电，逆变器和整流器都要从交流侧吸收无功，柔性直流的可以发出或吸收无功；（3）常规直流两端必须都是交流侧必须有电网，柔性直流不要求；（4）常规直流的谐波严重，柔性直流谐波较小。

高压直流输电的优点：1）线路造价低，年电能损失小；2）不存在系统稳定问题；3）限制短路电流。4)调节快速，运行可靠；5）没有电容充电电流；6）节省线路走廊。

高压直流输电的缺点：1）换流装置较昂贵；2）消耗无功功率多；3）产生谐波影响；4）缺乏直流开关；5）不能用变压器来改变电压等级。

直流输电的特点：因为直流只有有功功率，直流输电只能传输有功功率；采用晶闸管传统直流输电换流站需要吸收无功，在整流和逆变两侧的交流电网侧都有无功补偿设备；12 脉整流的特征谐波为 $12 \mathrm{k} \pm 1$ 。

直流输电的应用：(1)远距离大功率输电。(2)海底电缆送电。(3)不同频率或同频率非周期运行的交流系统之间的联络。(4)用地下电缆向大城市供电。(5)交流系统互联或配电网增容时，作为限制短路电流的措施之一。(6)配合新能源的输电。

【保定华电2025年】直流输电的几种方式

【保定华电2025年】直流输电和交流输电的技术对比，差异

【保定华电 2023 年】直流输电的优势，什么时候采用直流输电？

【保定华电2023年】高电压直流输电特点？

【保定华电2023年】直流输电优点

【华北电力 2017 年】高压直流输电在电网中的作用是什么？与交流输电相比，直流输电有哪些特点？

【华北电力2016年】简述高压直流输电原理？常规直流输电和柔性直流输电有什么区别？

【华北电力2015年】高压直流输电的主要用途？

【华北电力2011年】直流输电优缺点？

【华北电力2009年】直流输电的优点？

# 6 电机学 (已更新至 2025 年)

# 6.1 铁磁材料

# 考点6.1.1：磁化特性和三次谐波★★☆☆

温度对磁化影响: 在高温下, 分子的剧烈热运动, 铁磁材料的磁性会减弱, 磁导率下降。

频率对磁化影响: 频率较低时, 没有影响; 频率较高时, 分子来不及有序排列, 磁导率会减小。

磁滞回线: 铁磁材料的磁性状态变化时, 磁化强度滞后于磁场强度。

铁磁材料的饱和特性（磁化特性）：在电流的一定范围，随电流增大，磁通线性增大；当电流增大一定程度后，电流再增加，磁通增加不明显，称为饱和。




单相变压器得到正弦波的主磁通：在考虑铁芯饱和的情况下，所需励磁电流是尖顶波，含有三次谐波电流。变压器等元件接成三角形为了构成三次谐波通路，使磁通时正弦波，感应电动势也是正弦波。在铁芯不饱和时，励磁电流为尖顶波，含义3次谐波及高次谐波。

【保定华电2025年】变压器为什么用Y/d，不用 $X / Y$ ，用Y/Y应该采用什么措施

【保定华电 2024 年】为什么电力系统大部分采用 YD 接线, 而不是 YY 接线? 当变压器主磁通饱和, 励磁电流的波形? 简述变压器高次谐波及特点? 【YY 的没有三次谐波通路, 感应电动势不是正弦波, 可以增加第三个绕组, 接成三角形】

【保定华电2020年】电力系统中为什么要接成△？

【保定华电 2023 年】△△连接的变压器是否有三次谐波？（火哥考研：含有三次谐波。）

【华北电力 2017 年】单相变压器要得到正弦波的主磁通，在考虑铁芯饱和的情况下，所需励磁电流是什么样的波形？

【华北电力2016年】电机中铁磁材料有什么特点？

【华北电力 2009 年】电流互感器的磁化曲线 (画图)?

# 考点6.1.2：铁损★★★★★

铁芯损耗：包括涡流损耗和磁滞损耗，和频率、主磁通、电压大小有关，和负荷无关。

涡流损耗: 在变化的磁场中, 铁芯内部都会因电磁感应产生自行闭合、呈旋涡状流动的电流, 产生的损耗。

磁滞损耗：是铁磁体等在反复磁化过程中因磁滞现象而消耗的能量，正比于磁滞回线的面积。

变压器铁芯采用薄硅钢片堆叠的原因：减小涡流损耗。

同步电机的定子、转子铁芯是实芯：因为同步电机的转子电流为直流，不是交流，不用抑制涡流损耗。定子是硅钢片，为了抑制铁损。

异步电机的转子铁芯是硅钢片：因为异步电机的转子电流为交流，减小涡流损耗。异步电机定子电流频率比转子电流频率高，定子铁芯的铁损也大。

铁心磁回路中出现较大的间隙: 气隙越大, 磁阻越大, 相同的电流产生的磁通越小, 电抗越小。

不对称故障时发电机转子铁损增加？因为存在负序分量，负序分量在转子中感应2倍频的交流，增加损耗。

【保定华电 2024 年】汽轮发电机中的铁耗来自哪里，如何减小铁耗？铁损由哪两方面构成，若负荷增加，频率减小，铁损会增大还是减小？变压器为什么用硅钢片？变压器铁芯为什么要用硅钢片？

【保定华电2022年】什么是涡流？

【保定华电2020年】电机的转子铁心材料和硅钢材料有什么特点？

【保定华电2020年】变压器铁芯材料为什么切成片？

【保定华电2020年】简述变压器励磁绕组使用硅钢片的原因

# 考点6.1.3：电机、磁路和电路★★★★★

磁链和电路的对偶关系：同时满足欧姆定律、KCL、KVL。

<table><tr><td colspan="2">物理量及其单位</td><td colspan="3">基本定律</td></tr><tr><td>磁路</td><td>电路</td><td>定律</td><td>磁路</td><td>电路</td></tr><tr><td>磁动势F[A]</td><td>电动势E[V]</td><td rowspan="3">欧姆定律</td><td>Φ=F/Rm</td><td>I=U/R</td></tr><tr><td>磁通Φ[Wb]</td><td>电流I[A]</td><td rowspan="2">(Rm=1/Am=μA)</td><td rowspan="2">(R=1/G=ρl/A)</td></tr><tr><td>磁阻Rm[H-1]</td><td>电阻R[Ω]</td></tr><tr><td>磁导Am[H]</td><td>电导G[S]</td><td rowspan="2">基尔霍夫第一定律</td><td rowspan="2">ΣΦ=0</td><td rowspan="2">Σl=0</td></tr><tr><td>磁通密度B[T]</td><td>电流密度J[A/m2]</td></tr><tr><td>(B=Φ/A)</td><td>(J=I/A)</td><td>基尔霍夫第二定律</td><td>ΣHI=ΣNi</td><td>Σu=Σe</td></tr></table>

磁链和电路的对偶关系: 1. 在电路中, 没有电动势时, 电流等于零。而在磁路没有磁动势时, 由于磁滞现象,总是或多或少地存在剩磁。2. 电流代表电荷的移动, 而磁通却不代表任何质点移动。3. 电流在电阻中参数损耗, 静止的磁通在路径不产生损耗, 交流磁通产生的损耗有磁滞损耗和涡流损耗。

铁磁材料：是指磁导率非常大的材料，包括铁、镍、钴及其合金。空气磁导率很小。

电机的定义和分类：以电磁感应工作的元件，包括变压器、交流电机（同步电机和异步电机）、直流电机。

【保定华电2025年】磁路和电路有什么区别和联系

【保定华电2024年】磁导和什么有关？简述电路理论和电磁场理论的区别与联系？什么是电机，电力系统中电机有哪些应用？电路和磁路有什么区别，特点？电路跟磁路的关系？

【保定华电 2021 年】电机中铁磁性材料有何特性? 制造电机为什么不选用非铁磁性材料? (火哥考研: 非铁磁性材料的磁导率低, 磁阻大, 电磁转换效率低。)

【保定华电2020年】磁路与电路的异同点？（火哥考研：电路和磁路是对偶的关系，）

# 6.2 变压器

# 考点6.2.1：变压器的结构★★★★★

变压器的分类：双绕组变压器、三绕组变压、自耦变压器；单相变压器、三相变压器；油浸式变压器、干式变压器等。

设计变压器的关键点：包括铁心材料的选择、绕组结构的合理选择、磁通密度和磁通分布的控制、绕组温升的控制、保护方式的选择以及冷却方式的合理选择等。

自耦变压器的特点：一次和二次侧既有磁路联系，又有电路联系。

关注“火哥电气考研” 微信公众号/站 获取一切有关华电考研和电气就业的信息

自耦变压器的优缺点：优点是效率高，节约材料；缺点是，一次和二次侧有电路联系，过电压可以穿过高压到达低压，使得低压绝缘要求高；高电压侧中性点都需要接地，故障是零序等效电抗小，单相接地的短路电流大。

【保定华电2024年】自耦变压器与普通变压器的区别以及优缺点？自耦变压器中性点是否接地，为什么？

【保定华电2020年】如何设计变压器？变压器的分类？

# 考点6.2.2：变压器的原理★★★★★

变压器的工作原理：电磁感应，变压器不能通过直流，因为直流不变，不会产生感应电动势。

变压器主磁通和漏磁通：主磁通交链一次和二次绕组，起传递电磁能量的作用，在空载和负载时，主磁通的大小不变；漏磁通只交链一次或二次绕组，产生电压降落。

变压器建立等效电路：通过匝数设个联系，因为只有一个励磁电动势，励磁电动势联系着一次和二次回路，讲参数折算（归算）到同一侧，构成T型等效电路。

变压器的变比：一次绕组匝数和二次绕组匝数之比。

变压器的磁动势：一次绕组磁动势 $\mathrm{N}1^{*}\mathrm{I}1+$ 二次绕组磁动势 $\mathrm{N}2^{*}\mathrm{I}2 = \mathrm{N}1^{*}\mathrm{I}0$ ，I0为空载电流，又称励磁电流，有载和空载的磁动势不变。

变压器空载运行：空载时电流仅为励磁电流，励磁电抗很大，励磁电流较小，空载时吸收无功。

【保定华电2025年】变压器归算、折算的条件

【保定华电2024年】变压器空载运行一次测电流为什么很小？

【保定华电2022年】变压器主磁通，漏磁通的作用？

【华北电力2011年】励磁有什么作用

【华北电力2018年】变压器的工作原理什么？

【华北电力2019年】变压器为什么不能使用直流电变压？

【华北电力2016年】变压器能不能通过直流电变压？

# 考点6.2.3：变压器的运行★★★★★

变压器的电压调整率： $\Delta U\% = (U0 - U) / U0$ ，U0是空载时输出电压，U变压器的幅值电压，和变压器的RT、XT参数及负荷的有功P、无功Q有关。

变压器的二次侧电压大小：容性负载时，无功倒送，二次电压U可能等于或高于U0；电阻负载或感性负载时U低于U0。

变压器运行：变压器运行时消耗无功功率。

变压器的效率最高：当可变损耗（线圈铜耗）等于不变损耗（铁芯损耗）时，变压器的效率最高。

【保定华电2025年】变压器电压变化率是什么【即电压调整率】

【保定华电 2025 年】变压器接容性负载, 感性负载和纯电阻的时候, 端电压有什么区别

【保定华电2024年】变压器带负载时二次侧电动势有没有可能大于空载电动势？变压器效率什么时候最高？

【保定华电2020年】影响变压器电压调整率的因素有哪些？

【华北电力 2017 年】变压器的电压调整率大小和哪些因素有关？如果变压调整率为 0 ，那么电压器可能带什么性质的负载？

【华北电力2016年】什么时候变压器的效率最高？

# 考点6.2.4：变压器并列运行★★★★★

变压器并列运行条件：联结组标号相同（必须的）、额定电压相同（额定电压必须相同，分接头不相同时出现循环功率，占用变压器容量）、短路阻抗标幺值相同（ $U_k\%$ 不相同，变压器负荷不能按容量分配）。

【保定华电2024年】变压器并联运行的条件？

【保定华电2023年】变压器并联运行的条件。

【保定华电2023年】变压器并列运行的条件

【华北电力2017年】两台变压器能够实现理想运行的并联条件是什么？

# 考点6.2.5：变压器参数的影响因素★★★★★

频率增加对变压器的影响：漏抗增加，励磁电抗增加，若电压幅值不变，则主磁通降低。

频率降低对变压器的影响：漏抗减小，励磁电抗减小，若电压幅值不变，则主磁通增大，铁芯损耗增加。60 Hz 变压器能不能放在 50 Hz？额定电压相同时，可以接在 50Hz 电网上，参考频率下降对变压器的影响绕组的电抗（线圈的电感）：铁芯磁导率大，磁阻小，励磁电流小，励磁电抗较大；木棒或空气磁导率很小，磁阻大，励磁电抗较小。

【保定华电2024年】50hz变压器并入60hz变压器可不可以？

【华北电力2018年】50Hz变压器接到60Hz电网，电压怎么变，漏抗，损耗如何变？

# 考点6.2.6：主磁通和电网频率★★★★★

电力系统的频率：我国交流电的频率是 $50 \mathrm{~Hz}$ （又称工频），美国为 $60 \mathrm{~Hz}$ ，欧洲 $50 \mathrm{~Hz}$ 。

飞机上电源的频率：飞机交流电的频率是 $400\mathrm{Hz}$ 。

频率高的好处：根据电动势、频率、主磁通的关系 $E = 4.44 \mathrm{~N} / \phi$ ，电动势 $E$ （电压）相同时，频率 $f$ 越高，主磁通 $\phi$ 越小，需要的铁磁材料截面积越小，设备质量体积越小。

拓展提示：我国电网的频率交流为 $50 \mathrm{~Hz}$ ，直流是 $0 \mathrm{~Hz}$ 。我国现在建成并运行的“柔性低频输电”示范工程，采用低频输电，频率介于交流直流之间，兼具交直流优点，频率为 $20 \sim 30 \mathrm{~Hz}$ 。

# 6.3同步电机

# 考点6.3.1：同步电机的结构和参数★★★★★

同步转速: $n0 = 60 \mathrm{~f} / \mathrm{p}, p$ 为极对数, $f$ 为定子电流频率, 同步电机的转速和电压无关。

水力发电机的特点：水轮机发电机的转子短粗，安装时时竖立的，极对数多、转子转速低，为凸极。

火力发电机的特点：汽轮机发电机的转子细长，安装时是卧式的，转子只有一对极，转子转速高，为隐极。

大容量发电机：电抗 xd/x'd/x" d 小，发电机的有功功率极限大，对静态稳定和暂态稳定有利；大容量发电机转化效率高，经济性能好。

风力发电用到的发电机：（1）异步发电机：包括笼型异步发电机、绕线式双馈异步发电机；（2）同步电机：

包括电励磁同步发电机、永磁同步发电机。

分布绕组和短距绕组的目的：削弱谐波。

【保定华电2024年】发电厂用什么发电机？

【保定华电 2021 年】两个除了气隙都相同的发电机，谁的电抗更大，为什么（气隙大的，相同的电流产生的磁通小，磁阻大，电抗越小）

【保定华电2021年】汽轮机和水轮机的区别，为什么？

【华北电力2019年】发电厂中的电机是什么类型的电机？

【华北电力2018年】发电厂中的电机是什么类型的电机？

【华北电力2016年】水轮机为什么是立式的

【华北电力2014年】为什么水力发电机是立式，而汽轮发电机是卧式的？

【华北电力2008年】大容量机组有什么优点？原因？

# 考点6.3.2：同步电机的工作原理★★★★★

同步电机的工作原理：定子三相对称的交流电产生同步旋转磁动势，转子通入直流励磁电流产生相对转子静止的磁动势，转子相当于永磁体，定子吸引转子同步旋转。

发电机和电动机的工作状态可逆：转子输入机械功率，使转子旋转，电磁转矩为制动转矩，为发电机；定子输入电流，电磁转矩拖动转子旋转，为电动机。

改变发电机的有功功率：改变进汽量或进水量，增加或减小机械功率PT，进而改变发电机输出的有功。改变发电机的无功功率：改变励磁电流的大小，改变空载电动势Eq，进而改变发电机输出的无功。

发电机运行的约束（功率极限圆图）：定子绕组温升、转子绕组温升、机械功率约束、稳定运行和定子端部温升。

【保定华电2025年】调节发电机有功和无功

【保定华电 2025 年】发电机励磁系统有什么应用【调节发电机的无功输出】

【保定华电 2025 年】一个发电机怎么解列（应该是调节气门让有功为零，励磁电流）

【保定华电 2024 年】同步发电机工作原理, 同步电动机工作原理? 在励磁电流不变的情况下, 增加气门,对有功无功和功角有什么作用?

【保定华电2020年】为什么叫同步电机？

【保定华电2020年】为什么叫同步电机？

【保定华电2020年】同步发电机工作原理

【保定华电2023年】发电机的有功与无功怎么调节

【保定华电2022年】发电机调节有功和无功的方式（调节原动机功率-改变有功；调节励磁电源-改变无功）

【保定华电2020年】如何调节同步发电机有功保证无功功率不变？

【华北电力 2018 年】描述同步发电机发电过程, 为什么有励磁绕组就可以同步?

# 考点6.3.3：同步电机的旋转磁通★★☆☆

发电机的旋转磁动势：定子三相对称的交流电产生同步旋转磁动势，转子通入直流电产生相对转子静止的磁动势，但是转子转速是同步速，转子的磁动势相对定子绕组也是同步转速。

定转子合成磁动势位置：当某相电流瞬时值达到最大时，合成磁动势位于该相的轴线上。

发电机定子转子谐波磁动势的关系：定子中的频率为 $\mathrm{n}$ 次谐波，产生 $\mathrm{n}^{*}\mathrm{n}0$ 正方向选择的磁动势，在定子中感应 $\mathrm{n}$ 次谐波电流，在转子中感应 $\mathrm{n}-1$ 次谐波电流。

【保定华电 2020 年】基波频率为 $50 \mathrm{~Hz}$ , 则交流绕组的七次谐波的磁动势频率是多少? (火哥考研: $50 \times 7 = 350 \mathrm{~Hz}$ )

【保定华电2021年】怎么调节绕组交流磁动势？（火哥考研：改变定子电流的太小。）

【华北电力 2018 年】描述同步发电机发电过程, 为什么有励磁绕组就可以同步?

【华北电力 2017 年】为什么发电机转子要通入交流电？

【华北电力2016年】电机中的旋转磁场是怎么产生的？三相对称绕组通入三相对称电流产生的基波合成磁动势的位置。三相对称绕组通入三次谐波电流（0序电流）产生的磁动势是什么样的？空载时和负载时同步发电机气隙中的磁场是什么？

# 考点6.3.4：同步电机的电枢反应★★★★★

电枢反应：电枢（交流电机的定子是电枢）磁动势对转子磁动势产生的影响。带纯电感运行时，发出无功，去磁电枢反应。带纯电容运行时，吸收无功，助磁电枢反应。带纯电阻运行时，发出有功，交轴电枢反应。空载时没有电枢反应。

双反应理论: 把电枢磁势分解成直轴 $\mathrm{d}$ 轴分量和交轴 $\mathrm{q}$ 轴分量, 分别求出直轴和交轴磁势的电枢反应, 再

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

把它们的效果叠加起来。通俗来说，就是把非线性的铁芯磁路，看作线性的磁路，应用叠加原理。

稳态短路电流和暂态短路电流的电枢反应：两种的电枢反应磁通不一样，对应的

【保定华电2021年】什么是电枢反应

【保定华电2020年】同步电机进行机电能量转换的必要条件有哪些？（火哥考研：含有交轴电枢反应磁动势。）

【华北电力 2017 年】什么是电枢反应, 什么条件下会产生去磁电枢反应?

【华北电力2016年】简述电机的双反应理论？适用何类电机？发电机空载运行和带纯电感运行时电枢反应的性质？

# 考点6.3.5：同步电机的运行★★★★★

发电机并网的条件：(1)发电机的相序应与电网相同。(2)发电机的频率应与电网相同。(3)发电机的电压大小，相位应与电网电压相同，且同为正弦波。

电压不相等、频率相等时并网：因发电机和电网有电压差，并网发电机承受无功性质的电流。

电压相等、频率不相等时并网：发电机承受周期变化的电流。

相序不同、电压和频率相同：将出现很大的电流，可能烧毁电机，不允许并网。

准同期（准整步）：把发电机调整到完全合乎并联条件，发电机与系统的电压差、频差、相角差均在允许的范围内，然后投入电网。

自同期（自整步）：首先校验发电机的相序，并按照规定的转向(和定子旋转磁场的转向一致)把发电机拖动到接近同步速旋转，把励磁绕组通过一限流电阻短路(不加励磁)，然后把发电机投入电网，并立即加上励磁，依靠定、转子间形成的电磁力矩，把转子自动地拉入同步。

准同期和自同期并网的比较：准同期时间长，冲击电流小，大型发电机应采用准同期方式；自同期时间短，并网时冲击电流大，适于小水电的并网。

同步电机的冷却方式：冷却方式有：空气冷却；水-氢-氢，即定子绕组用水冷却，转子绕组采用氢内冷，定子铁心为氢冷；水-水-氢，即定子绕组和转子绕组用水冷却，定子铁心为氢冷。

【保定华电2024年】同步发电机的冷却方式？

【保定华电 2023 年】发电机如何从电网解列（我一开始回答错题了，我答的是发电机故障解列。老师让我回答正常退网步骤。我编的，调整励磁，让发电机既不发出也不吸收无功，然后减小气门开度直至关闭。老师说回答对了）

【保定华电2023年】同步发电机怎么并列？

【保定华电2021年】同步发电机并网条件

【保定华电2020年】同步发电机并网的条件，如果电压频率高于电网电压频率，如何处理？

【保定华电/2020年】同步发电机并网条件。

【华北电力2019年】电力系统自动同期的条件是什么？

【华北电力2018年】同步电机并网的条件？发电机并网运行的条件？

【华北电力2017年】准同期并列与非准同期的区别？电力系统自动同期的条件是什么？

【华北电力2016年】同步并网的条件？哪一个必须满足？

【华北电力2015年】自同期和准同期有什么差异？

【华北电力 2013 年】发电机自动同期并列的条件是什么? 准同期装置的“准”字的含义? (火哥考研: 准是接近的意识。)

【华北电力2011年】电机并网有什么要求？

# 6.4 异步电机

# 考点6.4.1：同步电机和异步电机的区别★★★★★

同步和异步：转子转速和定子选择磁场转速相同为同步，否则为异步。

同步电机和异步电机的主要区别：（1）结构上，同步电机转子有励磁电源，异步电机没有。（2）转速上，同步电机转子为定子磁场转速一样，同步转速，异步电机的不一样。（3）运行上，同步电机可以吸收或发出无功，异步电机只吸收无功。（4）应用上，同步电机价格昂贵，一般用作发动机，异步电机价格便宜，一般用作电动机。目前的风力发电机有用到双馈异步电机。

异步电机和同步电机的气隙：异步电机靠定子和转子之间电磁感应工作，定子和转子气隙比同步电机的小。

【保定华电2025年】谈一下什么是同步电机的同步

【保定华电2025年】异步电机的异步是什么意思？转差率是什么？

【保定华电2025年】电力拖动装置是同步电动机还是异步电动机？

【保定华电2024年】异步电动机异步的理解。

【保定华电2022年】同步发电机和异步电机的工作原理

【保定华电2021年】讲一下同步电机与异步电机结构上的区别

【华北电力2018年】同步异步电机的区别？

【华北电力2016年】同步电机和异步电机的主要区别是什么？

【华北电力2011年】同步发电机和异步发电机的区别？

异步电动机和变压器的区别：都是根据电磁感应工作的，都吸收无功功率；等效电路类似，不同之处是异步电机二次侧的电阻和转差有关，变压器的二次侧电阻为定值。

【保定华电2023年】异步电机等效电路图中各参数的意义

【保定华电2021年】异步电动机和变压器的对比

# 考点6.4.2：异步电机的工作原理★★★☆☆

同步转速: $n0 = 60 \mathrm{~f} / \mathrm{p}, p$ 为极对数, $f$ 为定子电流频率。转差: $s = (n0 - n) / n0$ 

同步和异步：同步电机的转子转速为同步速度，称为同步；异步电机转子转速不是同步速度，称为异步。

异步电机工作原理：定子通入三相交流电，产生旋转的磁场，转子的运动是受到定子磁场的感应，转速低于同步速度 $n_0$ ，异步电机靠电磁感应工作，又称感应电机。

异步电机极对数的求法： $p = 60f / n = 3000 / n$ ，若 $n = 1430$ ，取整 $p = 2$ ，若 $n = 1438$ ，取整 $p = 2$ 。（舍去小数）

转子频率的折算: 转子中流过的电流为交流频率为 n1, 不是同步转速对应的频率, 因此转子转速需要折算。转子转速为 n2, n1+n2 为同步转速 n0, 所以转子产生的旋转磁场也是同步转速。

异步电机的磁场：定子通入工频电流，产生同步旋转磁场，转子感应电流产生的旋转磁场也是同步转速，两种叠加为主磁通。

异步电机总是吸收无功: 异步电机没有励磁电流, 需要外电路来建立磁场, 因此需要吸收无功。

【保定华电2024年】异步电动机的工作原理？

【保定华电2020年】异步电动机工作原理

【华北电力2017年】当异步电动机运行在电动机状态时，转子电流产生磁动势相对转子的转速、转向如何？

# 考点6.4.3：异步电机的工作状态★★★★★

转差： $s = (n0 - n) / n0$ 

异步电机工作状态及应用：电动状态（转速 $0 < n < n0$ ，转差 $0 < s < 1$ ，电动机，电磁功率为输出的拖动功率）、

发电状态（转速 $n > n0$ ，转差 $s < 0$ ，发电机，电磁功率为输入的制动功率）、制动状态（转速 $n < 0$ ，反转，转差 $s > 1$ ，电梯等，电磁功率为输出的拖动功率）。





异步电机的 $T_{\mathrm{u}} - s$ 曲线


堵转转矩: 当异步电机刚启动时, 转速 $n = 0 (s = 1)$ 也称堵转 (转子静止), 这时转子的电磁转矩为堵转转矩,电磁功率 $\mathrm{PE} \neq 0$ , 机械功率 $\mathrm{PT}$ 和外力有关, 考虑摩擦力 $\mathrm{PT}$ 也不为 0 。

【保定华电2024年】电动机转速为0的时候的状态的专业说法？三相异步电动机转差率如何定义，可不可以为零？现实中存不存在不动的异步电动机？异步电机堵转会怎么样？

【保定华电2022年】三相异步电动机电磁制动时，转速和转差率的范围

【华北电力 2017 年】异步电动机如何实现反转？当三相异步电机运行在发电机状态时，转速，转差率范围多大？此时电磁转矩是拖动转矩还是制动转矩？当三相异步电动机定子接电源，转子短路且不转时，这台电动机是否有电磁功率、机械功率、电磁转矩？

# 考点6.4.4：异步电机的启动★★★★★

异步电机启动的特点：启动时转速为0，也称为堵转状态，启动电流大，启动时转矩较小。

启动电流大的原因：启动时转速为0，异步电机的等效电路，相当于二次侧短路状态，电流较大。

电压低时对异步电机的影响：电压低时机械转矩小，转速变低，极限时转子转速为0，运行电流为启动电流，容易烧坏。

异步电机起动方式：直接起动：电机直接接额定电压起动。降压起动（可抑制启动电流）：定子串电抗降压起动；星形-三角形启动器起动；软起动器起动；用自耦变压器起动。

【保定华电 2025 年】对于异步电动机来说, 如果电压过低对其有什么影响

【保定华电2024年】笼型电机启动方式？

【保定华电2021年】异步电机的启动方法有哪些？

【华北电力2019年】异步电机的启动方法有哪些？

【华北电力2018年】一个异步电动机，因为电网电压低，所以经常烧是为什么？

【华北电力2017年】异步电机的启动方法有哪些？

# 考点6.4.5：异步电机的调速★★★★★

异步电动机的调速方法：（1）改变转差率调速，包括调压调速、转子串接电阻调速（只用于绕线转子电动机）。（2）变极调速（只用于笼型异步电动机）。（3）变频调速（多用于笼型异步电动机）。

【保定华电2025年】笼型异步电动机

【保定华电2024年】什么笼型异步电机，变极还是变频调速，它的极对数是怎么变化的？

【保定华电2020年】三相异步电机调速方法

【华北电力2017年】简述几种电动机调速方式。

# 6.45直流电机

# 考点6.5.1：直流电机★★★★★

直流发电机的工作原理：定子绕组中是直流电，产生的磁场静止不变，转子导体在磁场中受力带动转子旋转。转子绕组导体中产生的是交流电，转子旋转时，通过换向器的换向作用，电刷两端的电动势一直是直流电动势，转子绕组产生的磁场方向也不变的。

直流发电机的励磁方式：他励、并励、复励

直流发电机的调速: 改变励磁电流调速、改变串入电枢回路的电阻调速、改变电枢端电压调速。

【保定华电2025年】直流电机如何调速

【保定华电2025年】直流电机泄露电流【题目有问题，疑似励磁电流】

【保定华电2023年】直流电机的工作原理是啥，定子上流的什么电流？

# 7发电厂电气部分（已更新至2025年）

# 7.1 电气设备及选择

# 考点7.1.1：一次设备和二次设备★★★★★

一次设备：通常把生产、变换、输送、分配和使用电能的设备，如发电机、变压器、输电线路、母线、断路器、隔离开关、电抗器、电容器、避雷器等。

二次设备：对一次设备和系统的运行状态进行测量、控制、监视和保护的设备，如测量表计、继电保护、自动化装置等。

如何隔离一次设备和二次设备：可以采用变压器、光电二极管等。

【保定华电2020年】你知道的电气设备

【保定华电2021年】电气设备的选择原则（正常运行确定型号（额定电压和额定电流）：短路电流校验动稳定和热稳定）

【华北电力2019年】什么电力系统的一次设备和二次设备？

【华北电力2018年】举出6种电气一次设备？

【华北电力2017年】什么电力系统的一次设备和二次设备？如何隔离一次设备和二次设备？

# 考点7.1.2：厂用电★★☆☆☆

不同类型电厂的厂用电率：火电厂： $5\% \sim 8\%$ ，热电厂： $8\% \sim 13\%$ ，水电厂： $0.5\% \sim 1.0\%$ 

平均发电设备利用小时：实际发电量除以发电设备容量，表征发电设备的利用程度，火力发电厂的机组年利用小时大约为5500小时。

厂用电备用电源的引线方式：发电机电压母线引线；供电可靠的最低一级电压母线引线：从联络变压器（连接不同的电压等级）低压侧引线；从外部电网引专用线路。

站用电（厂用电）的类型：工作电源、备用电源、事故安保电源、交流不停地电源UPS。

【保定华电 2020 年】发电机的设备利用率？年发电设备利用小时数有什么用, 风电、核电、火电年发电量的大小排序? (火哥考研: 核电 $>$ 火电 $>$ 风电)

# 考点7.1.3：电气设备的选择和校验★★★★★

电气设备的一般选择规则: (1) 按正常工作条件选择电气设备: 1. 额定电压 UN≥UNs; 2. 额定电流 IN>Imax; 3. 环境条件对设备选择的影响。(2) 按短路状态校验: 1. 短路热稳定校验, 即短路电流通过时, 电气设备各部件温度（或发热效应）应不超过允许值; 2. 动稳定校验 $\mathrm{I} \mathrm{es} \geqslant \mathrm{Ish}$ , 即电气设备承受短路电流机械效应的能力。

短路电流计算条件：包括容量和接线、短路种类、计算短路点。

短路计算时间：包括短路电流热效应计算时间、开断电流计算时间。

为什么进行热稳定和动稳定校验？热稳定就是要求所选的电气设备能承受短路电流所产生的热效应，在短路电流通过时，电气设备各部分的温度应不超过允许值。动稳定就是要求电气设备能够承受短路冲击电流所产生的电动力效应。

哪些设备可以不校验热稳定或者动稳定？用熔断器保护电器，其热稳定由熔断时间保证，故可不校验热稳定，支柱绝缘子不流过电流，不用校验热稳定；用限流熔断器保护的设备，可不校验动稳定，电缆因有足够的强度，可以不校验动稳定；电压互感器和装设在其中的裸导体和电器，可不校验热、动稳定。

单元接线主变压器的选择：发电机组额定容量减去厂用负荷后留 $10\%$ 的裕度来确定。

变电站主变压器的选择：（1）重要变电站，一台主变停运，能保证一次和二次负荷；一般性变电站，一台主变停运，剩余容量能保证全部负荷的 $70\%$ ；（2）变电站主变压器台数：对于枢纽变电站在中、低压侧已形成环网的情况下，变电站以设置2台主变压器为宜；对地区性孤立的一次变压站或大型工业专用变压站，可设3台主变压器，以提高供电可靠性。（3）考虑5~10年的规划

【保定华电2021年】动稳定、热稳定的定义

【保定华电2020年】对一台出线电抗器选择校验项目有哪些？

【华北电力 2019 年】选择电气设备时，进行短路电流计算有什么作用？

【华北电力2017年】变压器主要电气参数有哪些？为确定某降压变电站中主变的型号，需要搜集哪些数据？如何确定主变型号和绕组的接线形式？选择电气设备时，进行短路电流计算需要考虑哪些计算条件？电力系统一次设备有哪些？哪些需要进行动稳定检验？如何检验？

# 考点7.1.4：五防、最小安全净距、四遥★★★★★

“五防”措施：防用刀闸送电；防带负荷拉刀闸；防带电挂地线；防挂地线送电；防走错间隔。

最小安全净距：指在这一距离下，无论在正常最高工作电压或出现内、外过电压时，都不会击穿。

四遥：遥信、遥测、遥控、遥调

# 7.2 断路器和隔离开关

# 考点7.2.1：断路器、隔离开关的选择和功能★★★★★

断路器、隔离开关的区别：断路器具有灭弧装置，正常运行时可接通或断开电路，在故障情况下，受继电保护的作用，能将电路自动切断。隔离开关由于没有灭弧装置，不能开断负荷电流或短路电流。安装隔离开关的目的是，在设备停运后，用隔离开关使停运的设备与带电部分可靠地隔离，或起辅助切换操作。

断路器灭弧的原理（交流电弧的熄灭条件）：电弧电流过零时，弧隙介质强度恢复速度（间隙绝缘恢复过程）>弧隙电压上升速度（间隙电压恢复过程）。

高压断路器的功能：正常运行时，设备过线路投入和切出（断开负荷电流）；设备或线路故障时，切出故障回路（断开短路电流）。

高压隔离开关的功能：不能用于切换负荷电流和短路电流，隔离电源、倒闸操作、分合小电流，可以开合较短的空载电路。

高压断路器的选择：（1）额定电压 $>$ 电网额定电压；额定电流 $>$ 回路最大持续工作电流；（2）开断电流选择；（3）关合电流（断路器在闭合短路电流时安全），关合电流大于短路电流最大冲击值；（4）热稳定校验和动稳定校验。

隔离开关的选择：不能开断和关合电流，所以不必进行开断电流和关合电流校验，（1）额定电压>电网额定电压；额定电流>回路最大持续工作电流（2）热稳定校验和动稳定校验。

熔断器的作用：过流保护的作用。

负荷开关的作用：可以断开负荷电流，不能断开短路电流。

断路器的分类：真空断路器、SF6断路器、油断路器、压缩空气断路器（按灭弧介质分类）。

断路器的灭弧方法有哪些？（1）利用灭弧介质，如采用SF6气体；（2）采用特殊金属材料做灭弧触头；（3）利用气体或油吹动电弧，吹弧使带电离子扩散和强烈的冷却面复合；（4）采用多断口熄弧；（5）提高断路器触头的分离速度，迅速拉长电弧可使弧隙的电场强度骤降，同时使电弧的表面突然增大，有利于电弧的冷却和带电质点向周围介质中扩散和离子复合。

【保定华电2025年】断路器灭弧都采用哪种方式灭火

【保定华电 2024 年】隔离开关和断路器有什么区别, 为什么断路器更贵? 什么是间隙绝缘恢复过程和间隙

电压恢复过程，二者与什么因素有关？

【保定华电 2023 年】主接线中有哪些高压开关设备, 各有什么特点? (火哥考研: 开关设备主要有断路器、隔离开关等)

【保定华电2023年】断路器有什么作用

【保定华电2023年】常见开关电器的灭弧方法有哪些？

【保定华电2021年】灭弧室中交流电的灭弧条件？

【保定华电2021年】高压断路器、高压隔离开关作用？

【保定华电2020年】断路器、隔离开关的区别

【保定华电2020年】高压交流断路器能替换高压直流断路器吗？为什么（火哥考研：直流电流没有过零点，交流断路器无法熄灭直流。）

【华北电力2019年】断路器为什么可以灭弧？

【华北电力2018年】断路器的灭弧方式？断路器为什么可以灭弧？输电线路的倒闸操作？

【华北电力 2017 年】线路停电操作时，断路器断开后，规定先断开出线侧隔离开关，再断开母线侧隔离开关，为什么？隔离开关可以投退空载线路么？为什么？断路器的作用是什么？隔离开关的作用是什么？断路器选择有哪些步骤？安装于主变回路的断路器，其额定电流如何确定？

【华北电力2015年】断路器选择步骤？断路器有哪几种，断路器的灭弧原理。

【华北电力2008年】高压断路器有哪些？如何选择？断路器与隔离开关的区别？

# 考点7.2.2：断路器、隔离开关的倒闸操作★★★★★

断路器、隔离开关操作顺序：停电时，先分断路器，再线路侧隔离开关，然后母线侧隔离开关；送电时，先合线路侧隔离开关，然后母线侧隔离开关，最后合断路器。

停电时先分线路侧隔离开关的原因：母线上的设备多，防止断路器没有断开，先操作母线侧的隔离开关，扩大故障的范围。主要是防止停电中发生误操作，扩大停电范围。例如断路器尚未断开时，如果先拉出线侧隔离开关，产生的弧光短路点在电流互感器外侧，出线侧保护动作于跳闸，不会扩大停电范围。送电时也一样。

【保定华电2024年】断路器和隔离开关的区别和开关顺序

【保定华电2023年】检修时隔离开关和断路器操作步骤

【保定华电2023年】隔离开关和断路器的操作方式作用

【华北电力2018年】单母线分段一条出线故障，应该怎么操作

【华北电力2017年】断路器和隔离开关操作时顺序如何？

# 7.3母线的选择

# 考点7.3.1：母线载流量★★★★★

衰流导体的发热：长期发热指正常工作电流引起的发热；短时发热：指短路电流引起的发热。

影响导体载流量的因素：（1）发热因素：电阻损耗、金属构件的磁滞损耗和涡流损耗、介质损耗，屋外设备：太阳辐射。主要起作用的是电阻损耗和太阳辐射。（2）散热，可分为对流、辐射、热传导三种形式，其中传导出去的热量一般很小，可以忽略不计。

提高导体的载流量的措施：宜采用电阻率小的材料，如铝和铝合金等；导体形状，相同截面积，矩形、槽形的表面积比圆形大，增大散热面积；布置方式，矩形导体竖放比横放散热好，增强散热效果；导体表面涂层，加强散热的方法。

【华北电力2019年】影响线路载流量的因素

【华北电力2018年】影响线路载流量的因素

三相平行导体发生三相短路时最大电动力的一相: 三相平等导体发生三相短路时最大电动力出现在中间相B相上, 因为三相短路时, B 相冲击电流最大。

【华北电力 2018 年】三相导线水平排列, 短路时哪相导线收到的电动力最大, 为什么?

【华北电力2017年】什么叫线路过载？线路的最大载流量与哪些因素有关？

# 考点7.3.2：母线的选择★★☆☆☆

裸导体的选择：1、母线材料、截面积形状和布置方式：2、导体截面的选择（经济电流密度选择截面积，必须满足长期发热的要求）；3、电晕电压校验（临界发生电晕的电压低于工作电压）；4、热稳定校验；5、动稳定校验（软母线不需检验。）

裸导体的选择涉及到的数据：潮流计算、短路计算的数据，需要用到数据：电压等级、电源、网络结构和参数、负荷大小和性质、长期规划电网的发展。

矩形截面或圆管型的硬母线特点和适用范围：矩形单条截面最大不超过 $1250 \mathrm{~mm}^{2}$ ，以减小趋肤效应，大电流使用时将 2~4 根并列使用，矩形导体一般只用于 $35 \mathrm{kV}$ 及以下、电流在 4000A 及以下的配电装置中；槽形导体机械强度好，载流量大、集肤效应系数较小，一般应用于 4000A-8000A 的配电装置中；管形导体集肤效应系数小、机械强度高，用于 8000A 以上的大电流母线或要求电晕放电电压高于 $110 \mathrm{kV}$ 及以上的配电装置中。

【保定华电2020年】选择母线接线方式时需要考虑经济性和可靠性，请举例说明。当经济性和可靠性相矛盾时，应该如何选择？选可靠还是选经济，为什么？

【华北电力 2017 年】某电源与两个变电站之间规划建 $110 \mathrm{kV}$ 的网线路, 为了确定这三条线路型号, 需要搜集哪些数据? 如何确定导线型号? 硬母线一般使用矩形截面或圆管型的导体, 分析这两种硬导体的特点和适用范围。

# 7.4 主接线

# 考点7.4.1：内桥接线和外桥接线★★★★★

内桥接线：母联在两台变压器断路器的内侧，靠近变压器侧。内桥接线一般适用于故障较多的长线路和变压器不需要经常切除的场合。

外桥接线: 母联在两台变压器开关的外侧, 靠近进线侧。外桥接线一般适用于短线路和变压器需要经常切除的场合。当变压器发生故障或运行中需要切换时, 只要断开本回路即可, 不影响其它回路的工作。

【保定华电2020年】内桥、外桥特点

【华北电力2017年】分析内桥、外桥接线的特点和接线范围？

# 考点7.4.2：一台半接线★★★★★

简述交流 $500 \mathrm{kV}$ 变电站主接线形式: 目前, 我国 $500 \mathrm{kV}$ 变电所的主接线一般采用双母线四分段带专用旁路母线和 $3 / 2$ 台断路器两种接线方式。所谓一台半断路器接线是指两个回路共用三台断路器, 即每个回路所用的断路器数目为一台半, 也称 $3 / 2$ 接线。




3/2 台断路器接线的特点：任一母线检修或故障，均不致停电；任一断路器检修也不引起停电；甚至在两组母线同时故障（或一组母线检修另一组母线故障）的极端条件下，功率均能继续输送。一串中任何一台断路器退出或检修时，这种运行方式称为不完整串运行，此时仍不影响任何一个元件的运行。这种接线运行方便，操作简单，隔离开关只在检修时作为隔离带电设备用。

一台半断路器接线优点：可靠性高，每回出线由两台断路器供电，一母线故障由另一条母线供电；运行方式灵活：操作检修方便，检修任意母线和短路器时进出线回路都不需要切换操作。

一台半断路器接线缺点：断路器多，投资大；继电保护和二次回路的设计、调整、检修等比较的复杂。

一台半断路器接线的适用范围：大型电厂和变电所220KV及以上、进出线回路数6回及以上的高压、超高压配电装置中。

双母线运行和一台半的区别：双母线，每回出线有一个断路器，断路器检修时，线路需停电；一台半，每回线有3/2个断路器，断路器检修时，线路不用停电。

【保定华电 2022 年】主接线中有哪些高压开关设备，各有什么特点（断路器可关断短路电流、负荷电流：隔离开关不可以，用来隔离带电体）

【保定华电2022年】双母线和2/3有什么区别？

【保定华电2022年】什么是一台半断路器接线，优缺点？

【保定华电 2021 年】画一下一台半断路器接线, 说一下其应用【华北电力 2017 年】一台半断路器接线与双母线分段接线, 分析两种接线的利弊。

# 考点7.4.3：汇流母线和旁路母线★★★★★

旁路母线的作用：当有断路器需检修时，由旁路母线和旁路断路器供电，使得需检修的断路器可以两端隔离开关拉开停电。

分段母线与旁路母线的区别：分段母线是工作母线，起汇流分配电能的作用；两条母线正常时都带电运行，旁路母线主要用于改变运行方式，正常时不带负荷运行。

【保定华电2023年】主母线和旁路母线作用

【保定华电2021年】母线作用、工作母线和旁路母线区别？

【保定华电2020年】旁路母线的作用

【华北电力2018年】旁路母线的作用

【华北电力2016年】旁路母线的作用？什么断路器检修时用旁母？

# 考点7.4.4：主接线的选择★★★★★

电气主接线的基本接线形式：分为有汇流母线和无汇流母线，有汇流母线可概括分为单母线接线和双母线接线，无汇流母线接线主要有桥形接线、角形接线和单元接线。

有母线型：当进出线数较多时（>4回）为了便于电能的汇集和分配，常设置母线作为中间环节。

类型：单母线接线、双母线接线、3/2接线、变压器母线组接线。

无母线型：当进出线数较少时（ $\leq 4$ 回），为了节省投资，可不设母线。

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息




电气主接线的基本要求：具有供电的可靠性；具有运行上的安全性和灵活性；简单、操作方便；具有建设及运行的经济性；应考虑将来扩建的可能性。

发电机变压器单元接线：发电机出口不设置母线：发电机和变压器低压侧短路几率和短路电流减小；发电机出口不设置断路器：发电机一般不空载运行切入线路，不必设置断路器，同时避免因为发电机大电流而选不到合适的断路器。

角形接线的适用范围：每边一台断路器和两台隔离开关，进出线只装设隔离开关；在 $110 \mathrm{kV}$ 及以上配电装置中，当出线回数不多，发展现模比较明确时。环网运行，继电保护整定困难，扩建困难， $10 \mathrm{kV}$ 为配电线路，经常扩建。

【保定华电 2024 年】电气主接线的形式, 结合它的可靠性、灵活性、经济性去分析?

【保定华电 2022 年】单母线分段的目的（解决不分段时，母线检修造成全部停电的问题）

【保定华电2022年】大型发电厂主接线设计考虑因素？

【保定华电2021年】发电厂主接线的要求，主接线有哪些类型？

【保定华电 2020 年】选择母线接线方式时需要考虑经济性和可靠性, 请举例说明。当经济性和可靠性相矛盾时, 应该如何选择? 选可靠还是选经济, 为什么?

【保定华电 2020 年】10, 35, 110, 220, 500 千伏主接线都是什么形式?

【保定华电 2020 年】单母分段的好处, 和双线接线那个可靠性高

【华北电力2017年】发电厂接线的主要方式？

【华北电力2009年】发电机和变压器组的接线图。

【华北电力2008年】电气主接线有哪些基本要求？电气主接线基本形式及其各自特点？

# 7.5 互感器

# 考点7.5.1：互感器的使用注意事项★★★★★

电流互感器的二次回路不能开路：因为 CT 相当于电流源，二次侧电流为 0，一次侧电流不为零，全部作为励磁电流，使铁芯严重饱和，二次侧感应出很高的电压，危机设备和人身安全。CT 二次侧不能接熔断器，熔断器过流时会断开，造成开路。

电压互感器的二次回路不能短路：因为PT相当于电压源，二次短路时，电流很大，会烧坏设备。

电压互感器的二次绕组要一点接地：电压互感器一次绕组直接与电力系统高压连接，如果在运行中电压互感器的绝缘损坏，高电压就会窜入二次回路，将危及设备和人身的安全。所以电压互感器二次绕组要有一端牢固接地。

【保定华电 2025 年】电流互感器和电压互感器, 使用过程中的注意事项

【保定华电2024年】电流互感器二次侧为什么不能开路？电流互感器2次侧为什么不能断线？

【保定华电2023年】电流互感器和电压互感器好像是如何使用还是有何特点

【保定华电2021年】为什么电流互感器二次侧不允许开路？

【保定华电2020年】电流互感器二次侧为什么不能开路？

【保定华电2020年】电流互感器和电压互感器使用是的注意事项

【保定华电2020年】电压互感器的原理和作用？

【保定华电2020年】CT、PT是什么？CT二次侧不能开路？PT二次侧不能短路？为什么？

【华北电力2018年】问电流互感器能不能接熔断器？

【华北电力2017年】为什么电压互感器二次侧不允许短路，电流互感器二次侧不允许开路？

【华北电力2016年】电压互感器、电流互感器在电力系统中的用途和使用注意事项？

【华北电力2015年】熔断器能否接到电压互感器和电流互感器。

【华北电力2011年】CT为什么不能开路PT为什么不能短路？

# 考点7.5.2：互感器的误差★★★★★

电流互感器的误差因素：一、二次绕组的电阻和感抗；激磁电流；二次负荷电流；二次负荷的功率因数。减小误差的措施：励磁电流是造成电流互感器误差的主要原因，因此减小励磁电流就可以减小误差。(1)采用高导磁率的材料做铁芯，因为铁心磁性能不但影响比差和角差，也影响饱和倍数。(2)增大铁心截面，缩短磁路长度；增加线圈匝数。(3)限制二次负载的影响，应尽量使负荷在TA额定电流附近工作。(4)适当增大电流互感器变比。

【保定华电2023年】电压互感器和电流互感器的作用产生误差的原因

【保定华电2020年】电流互感器影响误差的因素有哪些

【华北电力2017年】电流互感器的误差与哪些因素有关？有哪些方法减少测量误差？

【华北电力2009年】继电保护中的电流互感器和现实测量中的电流器的区别?电流互感器的精度受什么影响？

# 考点7.5.3：互感器的安装位置★★★★★

互感器的分类：电磁式电流/电压互感器；电容器式电压互感器；电子式电流/电压互感器。

电压互感器的位置：并联安装，母线、线路、发电机、变压器。

电流互感器的位置：串联安装。（1）在断路器、旁路断路器等回路中均设有电流互感器，对于中性点直接接地系统，一般按三相配置；中性点不直接接地系统，依具体情况配二相或三相；（2）对于保护用电流互感器的装设地点应按尽量消除主保护装置的不保护区来设置；（3）电流互感器通常布置在断路器的出线或变压器侧；（4）用于自动调节励磁装置的电流互感器应布置在发电机定子绕组的出线侧；（5）用于测量仪表的电流互感器宜装在发电机中性点测。

防谐措施（消谐）：在中性点不接地系统中：在电压互感器开口三角或互感器中性点与地之间接入专用的消谐器，选用三相防谐振电压互感器，增加对地电容破坏谐振条件；在中性点直接接地系统中：采用人为破坏谐振条件的措施。

PT二次侧接线：开口三角形用于测量零序电压；星型用于测量相对地电压。

【保定华电2020年】变电站中电压互感器和电流互感器都接在主接线的哪个位置。

【华北电力2017年】互感器的类型？

【华北电力 2009 年】PT 二次侧一般有两个绕组: 一个是开口三角, 干什么用, 另一个星型, 干什么用?现在一次侧单相接地短路, 问二次侧开口三角绕组输出电压多少? 现在一次侧单相接地短路, 但一次侧绕组三角型接线, 二次侧开口三角绕组输出可否供给零序电压电流保护?

# 8 工程电磁场（已更新至2025年）

# 考点8.1：电磁物理量的基本概念★★☆☆☆

点电荷： $q$ 、单位：C。

电荷体密度： $\rho$ 、单位： $C/m^3$ 。

电荷面密度： $\sigma$ 、单位： $C / m^2$ 

电荷线密度： $\tau$ 、单位：C/m。

电流：/、单位：A。

电流密度（面积电流）： $J$ 、单位： $\mathrm{A / m^2}$ 

面电流密度： 、单位： $\mathrm{A / m}$ 。

电介质：介电常数 $\varepsilon$ 、单位：F/m。真空中， $\varepsilon_0 = \frac{1}{36\pi} \times 10^{-9} \approx 8.854 \times 10^{-12} (\mathrm{F/m})$ 

磁介质：磁导率 $\mu$ 、单位： m。真空中， $\mu_0 = 4\pi \times 10^{-7}$ (H/m)

磁矢位：磁通密度的矢量位，磁失位A的旋度是磁通密度B。

磁标位：与磁场强度的关系与电位和电场强度的关系类似，标量磁位的负梯度等于磁场强度。

导电媒质：电导率γ、单位：S/m

电磁场的四个基本量：电位移矢量； $D$ 、单位： $C / m^2$ 。磁场强度： $H$ 、单位：A/m。电场强度： $E$ 、单位：V/m。磁感应强度（磁通密度）： $B$ 、单位：T。

复数介电常数：介电常数的实部表示外部电场有多少电能储存到材料中，介电常数的虚部称为损耗因子，表示材料中有多少电能耗散到外部电场。

表面电阻：又称表面比电阻，表征电介质或绝缘材料电性能的一个重要数据，它代表每平方米积电介质表面对正方形的相对二边间表面泄漏电流所产生的电阻。

电压和电动势：电动势是衡量电源将其他形式的能转化为电能的本领的物理量，它反映电源内部非静电力做功的本领，而电压则是指电场中任意两点间的电势差。

电势（电位）：电场中任意一点相对于参考0电位之间的电势差。

等位面、等势线：电位/电势均相等的面或线。

场强表示电场强弱和方向的物理量，电场中某点的电荷所受的电场力F跟它的电荷量q的比值，即 $\mathrm{E} = \mathrm{E} / \mathrm{q}$ 。场强与等等势面/线垂直。

【保定华电2025年】电磁场中等位线或者等位面越密集，电场强度越大还是越小

【保定华电2024年】等位面、等势线、场强和电位是什么及其关系？

【保定华电2023年】电磁场磁失位，磁标位是什么，物理意义；

【保定华电2023年】电磁场的四个基本量及其单位

【保定华电 2022 年】电子的电荷量大小是多少, 电荷形成有哪些方式 (火哥考研: $1.6 \times 10^{-19} \mathrm{C}$ ; 摩擦起电、接触带电、感应带电。)

【保定华电2022年】两条线路流过电流时，相互作用与什么有关（火哥考研：和电流的方向有关，电流同向吸引，反向排斥）

【保定华电 2022 年】真空介电常数和磁导率的数值 $(\varepsilon_0 = 8.85 \times 10^{- 12} \mathrm{F / m}, \mu_0 = 4 \pi \times 10^{- 7} \mathrm{H / m})$ 

【保定华电 2022 年】真空是否存在物质（火哥考研：真空是一种介质，不存在物质。）

【保定华电2020年】衡量电场的物理量

【华北电力2018年】什么是电势，什么是电压？他们的区别？

# 考点8.2：物质的电磁特性★★★★★

物质的电磁特性: 极化、磁化、传导, 极化对应电场效应, 极化能力用介电常数大小表示, 单位 $\mathrm{F} / \mathrm{m}$ , 磁化对应磁场, 磁化能力用磁导率表示; 单位 $\mathrm{B} / \mathrm{H}$ , 传导表示发热, 传导能力用电阻率表示, 单位 $\Omega \cdot \mathrm{m}$ , 或者分别对应电容 $\mathrm{F} 、$ 电感 $\mathrm{H} 、$ 电阻 $\Omega$ 。

【保定华电2020年】物质的电磁特性有哪三个？

# 考点8.3：麦克斯韦方程★★★★★

麦克斯方程组：

$$
\left\{ \begin{array}{l} \oint_ {s} \bar {D} \cdot d \bar {S} = \int_ {1 ^ {\prime}} \rho_ {0} d \tau \\ \oint_ {I} \bar {E} \cdot d \bar {l} = - \int_ {S} \frac {\partial \bar {B}}{\partial t} \cdot d \bar {S} \\ \oint_ {S} \bar {B} \cdot d \bar {S} = 0 \\ \oint_ {L} \bar {H} \cdot d \bar {l} = \int_ {S} (\bar {j} _ {0} + \frac {\partial \bar {D}}{\partial t}) \cdot d \bar {S} \end{array} \right. \Leftrightarrow \left\{ \begin{array}{l} \nabla \cdot \bar {D} = \rho_ {0} \\ \nabla \times \bar {E} = - \frac {\partial \bar {B}}{\partial I} \\ \nabla \cdot \bar {B} = 0 \\ \nabla \times \bar {H} = \bar {\mathcal {J}} _ {0} + \frac {\partial \tilde {D}}{\partial I} \end{array} \right.
$$

(1) 磁电感应强度的散度等于电荷密度, 也就是电荷产生发散的场; (2) 时变的磁场产生旋转电场; (3) 磁场的散度为零, 不存在磁单极子; (4) 电流密度和时变电感应强度产生旋转的磁场。

麦克斯方程组的物理意义: 通过任意闭合面的电位移通量等于该曲面所包围的自由电荷的代数和。电场强度沿任意闭曲线的线积分等于以该曲线为边界的任意曲面的磁通量对时间变化量的负值。通过任意闭合面的磁通量恒等于零。

【保定华电2025年】麦克斯韦方程的作用什么的

【保定华电2024年】麦克斯韦方程组是什么，解释一下？

【华北电力2018年】麦克斯韦的四个方程解释。

# 考点8.4：位移电流和传导电流★★★★★

位移电流：电位移矢量随时间的变化率对曲面的积分，是时变的电场产生的，由麦克斯韦首先提出。

传导电流：电荷的定向移动产生的电流。

位移电流和传导电流的区别：位移电流存在于真空、导体、电介质中，而传导电流只能存在于导体中，位移电流也不产生化学效应和焦尔热，传导电流和位移电流均可产生磁场。在低频情况下，一般位移电流密度远小于时变传导电流密度，可以忽略。位移电流和传导电流，均为标量，单位均为A。

【保定华电2024年】什么是位移电流，有什么意义？

【保定华电2022年】传导电流和位移电流的物理含义？

# 考点8.5：梯度和旋度★★★★★

标量的梯度: 是方向导数, 具有方向性, 是矢量。

矢量场的旋度：是一个矢量，表征了每单位面积上矢量场的最大环量，描述了旋涡源的强度。

矢量的散度: 是一个标量, 它表示一个闭合曲面内单位体积的通量。

有源场合有旋场: 静电场是有源无旋场, 静磁场是有旋无源场。

【保定华电2023年】电磁场里的散度、旋度什么？

【保定华电 2022 年】什么是梯度、散度、旋度, 他们三个的定义?

【保定华电 2022 年】简要描述静电场的散度与悬度（火哥考研：静电场是有源的，电荷处散度不为 0，其他地方为 0，闭合曲面积分和电荷量大小有关；静电场是无旋的，任何闭环路径积分为 0，）

【保定华电2020年】梯度、旋度是啥？

【保定华电2020年】电磁场中三个重要的度？

# 考点8.6：电/磁偶极子☆☆☆☆☆

电偶极子：具有等值异号的两个点电荷构成的系统称为电偶极子。

磁偶极子：类比电偶极于而建立的物理模型。具有等值异号的两个点磁荷构成的系统称为磁偶极子。

【保定华电2024年】电偶极子的概念？

【保定华电2020年】工磁电偶极子的什么东西？

# 考点8.7：静电场★★★☆☆

静电场中唯一性定理的三类边界条件：（1）第一类边界条件：已知边界上的电位；（2）第二类边界条件：已知边界上电位的法向量导数（对于导体，即电荷面密度或电力线）；（3）第三类边界条件（又称为混合边界条件）：已知边界上的电位和电位法向量导数线性组合。

电介质的边界条件：（1）电位移矢量D的法向量相等 $\mathrm{D}_{\mathrm{10}} = \mathrm{D}_{20}$ 或 $\mathrm{D}_{10} - \mathrm{D}_{20} = 0$ （p为边界面电荷密度）（2）电场强度E的切向量相等。

静电场中导体：静电场中导体有自由电荷，处于静电平衡，导体内部电场为0，自由电荷不移动。

【保定华电2025年】谈谈你对静电场具有能量的理解。

【保定华电 2024 年】金属棒在静电场中的特征？电介质分界面的边界条件？

【保定华电 2023 年】静电比拟是什么？（火哥考研：比较电源外导电媒质中的恒定电场与无电荷分布区域中的静电场，根据这两个场的相似性，在一定条件下，可以把一种场的结果应用于另一种场。）

【保定华电2022年】简述导体的静电平衡（火哥考研：静电平衡状态是指导体中(包括表面)没有电荷定向移动的状态。）

【保定华电 2022 年】静电场中导体有没有自由电荷, 如果有, 导体自由电荷如何运动

【保定华电2022年】为什么交流 $50\mathrm{Hz}$ 输电线路的电场可以用静电场去比拟（火哥考研：对于导体内部， $50\mathrm{Hz}$ 的工频电磁场产生的位移电流可以忽略，认为是准静电场。）

【保定华电2021年】静电场的导体内部是否有自由电荷？导体上自由电荷分布有何特点？

【保定华电 2020 年】恒定磁场在两种媒质边界的条件。（火哥考研：在恒定磁场的边界上，需要满足以下条件：1. 磁场强度 H 在分界面上连续，来自两个不同介质的磁场强度在分界面上是相等的。2. 磁感应强度 B 在分界面上满足法向分量连续。）

【保定华电 2020 年】在恒定磁场和静态电磁场, 为什么引入洛伦兹规范?

【华北电力2019年】静电场中唯一性定理的三类边界条件是什么？

# 考点8.8：镜像法★★★★★

镜像法的原理：在所求区域外用简单的镜像电荷代替边界面上的感应电荷或极化电荷，对电荷或电流的等效处理。

【华北电力2018年】镜像法的原理？

# 考点8.9：电磁屏蔽★★★★★

电磁屏蔽和静电屏蔽：都应用高电导率的金属材料来制作；不同点是静电屏蔽只能消除电容耦合，防止静电感应，屏蔽必须接地；而电磁屏蔽是使电磁场只能透入屏蔽体一薄层，借涡流消除电磁场的干扰，这种屏蔽体可不接地。

磁场屏蔽: 利用铁磁性材料的低阻抗和高磁导率特性, 可以对外界磁场起到磁通分路的作用, 从而使屏蔽体内的磁场大大减弱, 起到了磁屏蔽作用。

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

电磁骚扰及避免方法：任何可能引起装置、设备或系统性能降低或对有生命或无生命物质产生损害作用的电磁现象，电磁骚扰可能是电磁噪声、无用信号或传播媒介自身的变化。可以通过抑制系统中的各类谐波及过电压来减少干扰源；或者采用磁场屏絵的措施。

【保定华电2024年】为什么微波炉不能加热金属？电磁屏蔽举例？

【保定华电2020年】列举两种以上的电力系统二次设备的抗干扰措施。

【华北电力2017年】什么是电磁骚扰？形成原因是什么？如何避免？

# 考点8.10：电容和电感的影响因素★★☆☆☆

平板电容器的电容：电极面积越大或两个电极之间的距离越小，电容C就越大；电介质的相对介电常数越大，电容越大。

球形物体的电容：和半径成正比，半径越大，电容越大。

线圈的电感大小的因素: 随着所绕圈数的平方数成比例增加的, 和线圈所处的磁导率成正比 (空心线圈所处的磁导率就是空气磁导率), 和线圈围绕的面积成正比的。

【保定华电2025年】线性媒质中影响互感线圈的因素

【保定华电2021年】问我月球地球哪个电容大

【保定华电2021年】一个大球，一个小球，哪个球的电容大，如果这两个球系统的合在一起，这三个哪个电容大

【保定华电2020年】电容中插入电介质的变化

# 考点8.11：电磁波的传播速度★★★★★

电磁波的传播速度： $\nu^{\prime} = \frac{1}{\sqrt{L_{0}C_{0}}} = \frac{\nu}{\sqrt{\varepsilon\mu}}$ ， $\nu$ 是光速， $\varepsilon$ 是介质的相对介电常数， $\mu$ 是介质的相对磁导率。

真空中的电磁波传播速度等于光速。

交流和直流的波速：电磁波的波速和介质有关，和频率无关，交流和直流的波速相同。

架空线和电缆的波速：架空线周围的介质为空气，传输的速度约为光速，电缆导体周围为塑料或油等绝缘介质，波速较小，约1/4光速。

波速和波长的关系：波速=频率\*波长，50Hz的波长6000km，60Hz的波长5000km，50Hz时电缆的电磁波 $6000^{*}1 / 4 = 1500\mathrm{km}$ ，电磁波进入海水时波长也会变短。

电磁波的能量：根据麦克斯韦理论，电磁波的能量存在电磁波中，导体中没有电磁波，能量是沿导体周围的电介质传输的。

【保定华电/2023年】电磁波在架空线和电缆线路哪个传播快，为什么

【保定华电2023年】电磁波在输电线路和电缆上哪个传播快

【保定华电2020年】架空和电缆波速比较，哪个高？

【华北电力2015年】电磁波在架空线和电缆中哪个传播快？

# 考点8.12：电磁波的应用★★★★★

常见的电磁波：电磁辐射由低频率到高频率，主要分为：无线电波、微波、红外线、可见光、紫外线、X射线和伽马射线。无线电波主要用来通信。

在无线通信的电磁波为什么是高频：频率越高，携带信息越多，穿透能力越强，发射功率越小。

微波炉的工作原理：工作频率是 $2450 \mathrm{MHz}$ ，微波电场的转动频率恰好与水分子本征频率一致，发生“共振”，水分子的转动始终会被转动的电场加速，从而不断获得能量，水温也就升高了。

电炉的工作原理：工作频率 $0.9 \sim 3 \mathrm{kHz}$ ，有涡流产生热量的。也有利用电阻发热产生热量的。

关注“火哥电气考研” 微信公众号/b站，获取一切有关华电考研和电气就业的信息

电磁炉的工作原理：工作频率 $20 - 40\mathrm{kH}$ ，也是利用涡流加热。

【保定华电2024年】无线电频率几百khz很高，工频交流电频率很低，为什么？

【华北电力2017年】常见的电磁波？作用是？

# 9 信号与系统 (已更新至 2025 年)

# 考点9.1：拉普拉斯变换和傅里叶变换★★★★★

拉普拉斯变换：拉普拉斯变换将常系数线性常微分方程的求解问题化为线性代数方程求解问题时，可把初始条件一起考虑在内，不必求出通解再求特解，方便求解。

傅里叶变换：将信号由时域变换到频域，进而可从频域来分析系统以及研究系统频域特性。

拉普拉斯变换和傅里叶变换的区别与联系：傅里叶变换是拉普拉斯变换的特例，拉普拉斯变换是将时域信号变换到“复频域”、与傅里叶变换的“频域”有所区别。时域、频域（傅里叶形式）与复频域（拉普拉斯形式）表达式是对同一组信号的不同表述。拉普拉斯变换主要用于电路分析，作为解微分方程的强有力工具，将微积分运算转化为代数方程运算。傅里叶变换应用于数字信号处理领域。

【华北电力2024年】傅里叶变换是什么？

【华北电力2017年】如何确定泰勒展开，傅立叶展开，洛朗级数的系数，傅里叶变换条件是什么？

# 考点9.2：采样定理★★★★★

香农采样定理：又称奈奎斯特采样定理，为了不失真地恢复模拟信号，采样频率应该大于等于模拟信号频谱中最高频率的2倍，fs≥2fmax。

系统无失真传输的条件：（1）系统的幅频特性是一常数，对所有频率分量做相同程度的衰减或放大；（2）相频特性为一过原点的直线，各频率分量的相移和其频率成线性，即线性相位特性。系统的响应信号与激励信号相比，只是大小与出现的时间不同，而无波形上的变化。

【华北电力2024年】什么是奈奎斯特采样定理，为什么要用奈奎斯特频率采样？

【华北电力2019年】采样定理是什么？简述频率抽样定理，指出使信号不失真的条件。

【华北电力2017年】采样定理是什么？

# 考点9.3：传递函数和频率特性★★★★★

传递函数: 零初始条件下线性系统响应 (即输出) 量的拉普拉斯变换与激励 (即输入) 量的拉普拉斯变换之比。

传递函数的特点：以系统本身的参数描述的线性定常系统输入量与输出量的关系式，它表达了系统内在的固有特性，只与系统的结构、参数有关，而与输入量或输入函数的形式无关。

频率特性：在交流电路中，当输入电压的频率发生变化时，阻抗特性也会发生变化，分为幅频特性和相频特性。

【保定华电2021年】交流电路频率特性

【保定华电2020年】交流电流的频率特性有哪些方面

【变大电力2020年】传递函数是什么？

# 考点9.4：误差★★★★★

稳态误差：实际性误差系统的组成部件中的不完善因素（如摩擦、间隙、不灵敏区等）所造成的稳态误差。这种误差是不可能完全消除的，只能通过选用高精度的部件，提高系统的精度。

绝对误差和相对误差: 绝对误差是测量值和实际值的差值; 相对误差是绝对误差和实际值的比值。以电压举例, 实际值为 Us, 测量值为 Uc, 绝对误差为 $\Delta U = U_{\mathrm{C}} - U_{\mathrm{S}}$ : 相对误差为 $(\Delta U / U_{\mathrm{S}}) \times 100\%$ 。

【保定华电2023年】信号与系统的误差是什么？

【华北电力2017年】举例说明什么是电压测量中的绝对误差和相对误差。

# 10 自动控制（已更新至2025年）

# 考点10.1：PID控制★★☆☆★

PID各个环节及作用：由比例单元（P）放大信号的作用、积分单元(1)消除静态误差的作用、微分单元（D）改善动态性能的作用。

电力系统的自动控制系统：自动发电机控制、自动励磁调节控制系统、自动准同期、自动重合间等。

【保定华电2024年】PID是啥？

【保定华电 2023 年】说三种自动装置，并介绍其中一种？

【华北电力2017年】PID控制是什么？说出电力系统中自动控制原理应用的例子。

【华北电力2018年】自动化控制理论如何应用在电网里？

# 考点10.2：稳定性的分析方法★★☆☆☆

线性时不变系统的稳定性：劳斯判据，要求劳斯表的第一列所有元素符号相同，否则不稳定。

自动控制课程中分析稳定性的方法：时域分析法、根轨迹分析法、频域分析法

空间状态变量：在状态空间表达式中，状态变量是系统在某一时刻的内部状态，是对系统行为的完整描述。

【保定华电2020年】自动控制里面系统稳定性如何判别

【保定华电 2020 年】空间状态变量的模型, 什么是空间状态变量?

# 11 模电和数电（已更新至 2025 年）

# 考点11.1：模电和数电比较★★★★★

模拟电子技术和数字电子技术的主要区别：（1）模电是研究模拟量，是连续的；数电是数字量，是离散的。（2）电子元件（三极管）的工作状态不一样：模电是放大状态；数电是开关状态。（3）功耗方面：模电损耗为器件的通态损耗；数电损耗主要为开关损耗。（4）抗干扰方面：模拟信号抗干扰差，数字信号抗干扰能力强。

【华北电力2018年】数电模电区别

【华北电力 2016 年】模拟电子技术和数字电子技术的主要区别是什么？

【华北电力2009年】讲讲对模电和数电的认识。

# 考点11.2：滤波器★★★★★

一阶滤波电路：





一阶高通滤波电路






一阶低通滤波电路






一阶带通滤波电路


滤波器：由电感和电容组成的低通滤波电路所构成，它允许有用信号的电流通过，对频率较高的干扰信号则有较大的衰减。

无源滤波器和有源滤波：无源滤波器一般是用电阻、电容、电感等无源器件构成，不需要供电即可工作，而有源滤波器最常见的是由运放或者三极管构成，需要供电才能工作。

理想滤波器：能使通带内信号的幅值和相位都不失真，阻带内的频率成分都衰减为零的滤波器，其通带和阻带之间有明显的分界线。也就是说，理想滤波器在通带内的幅频特性应为常数，相频特性的斜率为常值：在通带外的幅频特性应为零。理想滤波器是非因果系统，是不可实现的。

因果系统：即输出不可能在输入到达之前出现的系统。也就是说，系统n时刻的输出，只取决于系统n时刻以及n时刻之前的输入，而与n时刻之后的输入无关，系统的这种性质称为因果特性。

非因果系统：当前时刻的输出不仅取决于当前的输入，还取决于将来的输入的系统。

【保定华电2021年】简述有源滤波器、无源滤波器

# 考点11.3：其他问题★★★★★

【保定华电2024年】卷积积分原理特点？

【保定华电2023年】卷积积分的计算是什么？（火哥考研：卷积是一种积分运算，它可以用来描述线性时不变系统的输入和输出的关系：即输出可以通过输入和一个表征系统特性的函数（冲激响应函数）进行卷积运算得到。）

【保定华电2022年】说出两种微分方程求解的方法（火哥考研：频域分析法、时域分析法）

【保定华电2022年】什么是周期信号，如何测量正弦信号频率（火哥考研：瞬时值随时间重复变化的信号；可用示波器测量频率，两个最大值的时间差为周期T，周期T的倒数为频率f)

保定华电2020年】如何测量正弦信号的频率？

【保定华电 2020 年】什么是零点漂移, 为什么差分放大电路可以抑制零点漂移? (火哥考研: 零点漂移也叫零漂, 零点漂移现象是指当放大电路的输入信号为零 (即没有交流电输入) 时, 因受温度变化、电源电压不稳等因素影响, 静态工作点发生变化, 并被逐级放大和传输, 导致电路输出端电压偏离原固定值而上下漂动的现象。差分放大电路: 利用电路的对称性, 可以够抑制零点漂移。)

【华北电力2019年】TTL电平和CMOS电平有什么不同？（火哥考研：TTL电路的电平就叫TTL电平，CMOS电路的电平就叫CMOS电平。TTL集成电路的全名是晶体管-晶体管逻辑集成电路，COMS集成电路是互补对称金属氧化物半导体集成电路的英文缩写。）

【华北电力2019年】怎么用万用表判断MOS管是否合格？（火哥考研：万用表检测MOS管好坏：（1）用黑表笔接在D极上，红表笔接在S极上，一般有一个500-600的阻值；（2）在黑表笔不动的前提下，用红表笔点一下G极，然后再用红表笔测S极，就会出现导通；（3）红表笔接D极，黑表笔点一下G极后再接S极，测得的阻值和1测的是一样的则说明MOS管工作正常。）

【华北电力 2008 年】矩形波变为正弦波的方法, 正弦波变为矩形波的方法。(火哥考研: 矩形波变为正弦波的方法: 通过滤波电路, 滤除高次谐波, 可得到正弦波。正弦波变为矩形波的方法: 可通过非门电路或与门电路实现。)

# 12数学（已更新至2025年）

# 考点12.1：电力系统优化问题★★★★★

数学优化方法在电力系统中的应用：最优潮流、有功功率负荷的最优分配、有功功率电源的最优组合、无功功率电源的最优分配、有功功率负荷的最优补偿等。

【华北电力2015年】数学最优算法在系统中的应用？

# 考点12.2：电力系统和高数关系★★☆☆☆

电力系统中的高数或微积分：等耗量微增半、等网损微增率、加速面积和减速面积的推导

电力系统中的数值分析：涡流计算的计算机算法、转子运动方程的数值计算法

高数和电分区别：高数时纯理论，公式定义非常严谨；电分是工程学，偏向实际，忽略次要矛盾，考虑主

【保定华电2025年】问给你一个非线性方程你怎么解线性方程呢（用计算机）

【华北电力 2017 年】数值分析方法有哪些?为什么说高等数学的核心是微积分, 微积分的核心是极限, 给出在电力方向应用的例子?

【华北电力2016年】在学习中，感觉高数和电分有哪些区别？

# 考点12.3：脑筋急转弯（思维考察）★★★★★

【保定华电2020年】3根火柴摆出的最小数字是多少？（火哥考研：1的1的1次方是不是最小。）

【华北电力2019年】1个人种9棵树种3行，每行种4棵，怎么种？（火哥考研：三角形的三个边共3颗，每条边再延伸2颗， $3 + 2^{\circ}3 = 9$ 课、）

【华北电力2018年】5台机器5分钟造5个机器，100台机器多少分钟造100个机器。（火哥考研：口算，5台机器1分钟造1个机器， $5^{*}20 = 100$ 台机器1分钟造20个机器， $5^{*}20 = 100$ 台机器5分钟造 $20^{*}5$ 个 $= 100$ 机器。）

【华北电力 2018 年】一根绳子可以绕地球一圈, 地球直径增加一米, 绳子伸长四米, 绳子还能绕地球一圈吗? (火荷考研: 可以。圆周长 $\pi$ D、D 表示地球直径, 直径增加 $1 \mathrm{~m}$ , 周长增加 $\pi<4 \mathrm{~m}$ 。)

【华北电力2017年】数学题：1个人种9棵，树种3行，每行种4棵，怎么种？

【华北电力 2017 年】如何将四棵树种成两两间距相等？（火哥考研：种在一个山上，山顶一颗，山脚 3 颗，满足四棱体的四个顶点。）

# 考点12.4：其他数学问题★★☆☆

泰勒级数：用一个多项式函数去逼近一个给定的函数。

【保定华电 2020 年】高数带方向的是标量, 还是矢量? 标量的乘积得出什么?

【华北电力2018年】怎么降阶常微分方程。（火哥考研：变换处理（拉氏变换），替代处理（伯努利方程））

【华北电力 2018 年】将计算机技术如何应用在一栋 100 层的大楼, 如何优化?

【华北电力 2017 年】怎么把计算机技术应用到一个 100 层电梯上, 如果是你, 怎么优化?

# 13 非学科的开放题目（已更新至 2025 年）

# 考点13.1：科技论文的组成★★★★★

科技论文的组成部分：摘要、背景和意义、主要内容、结论和展望。

【华北电力2019年】科技论文的组成部分有哪些？

【华北电力2018年】科研论文结构有哪些？

【华北电力2016年】科技论文写作包括哪几部分。

# 考点13.2：毕业设计★★☆☆☆

【保定华电2023年】你的毕业设计是做什么？怎么查阅的相关资料？

【保定华电2021年】说一下毕设

# 考点13.3：人生理想、心理压力、耐挫能力★★★★★

【保定华电2022年】人工智能目前发展是更有利还是有弊

【保定华电2022年】交流的重要性

【保定华电2022年】你说线上复试容易作弊，怎么解决这个问题

【保定华电2022年】对中国制造的看法

【保定华电2022年】线下考试和线上考试你认为哪个更好，为什么

【华北电力2019年】你有没有让自己感到最成功的事？

【华北电力2018年】如果考研复试与毕业大实验冲突，该怎么办？

【华北电力2018年】你成年之后感到最沮丧的事是什么怎么解决的

【华北电力2018年】最后问了一个你认为成才过程中最主要的是品质是什么为什么

【华北电力2018年】你认为人生目标应该是什么，如何去实现。

【华北电力2018年】你研究生期间的规划以后职业的方向。

【华北电力 2018 年】你的研究生学习有什么目标, 你的长期目标是?

【华北电力 2018 年】如果你们小组 (4 人) 要进行调研项目, 你会如何计划?

【华北电力2018年】个人成长道路上什么品质最重要？

【华北电力2018年】你认为人应该有什么追求，如何实现？

【华北电力2017年】大学里除了学习，什么事情是让你觉得最费精力的？

【华北电力2017年】你毕业后适合什么工作？

【华北电力 2017 年】如果有一艘宇宙飞船落在你面前, 你会不会上去? 如果答会, 那么你会去哪儿, 为什么去?

【华北电力2017年】镜子的像为什么是左右颠倒不是上下颠倒？

【华北电力 2017 年】如果在一个小组里，别人与你意见不同，你会怎么办？

【华北电力2017年】如何不用天平秤喷气式飞机重量？

【华北电力2017年】说出录取的是你不是别人的3个理由

【华北电力 2017 年】一个单位签了个本科生，而没签研究生，从这你有什么看法？

【华北电力2016年】如果快毕业了，一个平时跟你关系一般的同学向你借2000元旅游，你如何处理

【华北电力 2016 年】如果学习一门新的计算机语言, 你会怎么做

【华北电力 2016 年】在上研究生时, 遇到研究课题的困难时, 你能想到哪些方法解决

【华北电力2016年】准备研究生复试时，毕业设计的老师安排全天仿真实验怎么办

【华北电力2016年】假如你面前有一艘宇宙飞船你会走进去吗？如果走进去你会希望它带你到什么地方？

# 考点13.4：矛盾分析法（科学发展的尽头是哲学）★★★★★

辩证法和电力系统：一般有技术优势和价格优势的矛盾，如交直流之争、电力电子的发展、新能源的利用、新技术新设备的应用等。

【华北电力2019年】辩证法中的否定之否定原理是什么？

【华北电力 2018 年】主要矛盾和次要矛盾在电力系统的应用？（火哥考研：参考潮流计算的 PQ 分解法或调频调压的原理）

【华北电力2017年】辩证法中的否定之否定原理是什么？

【华北电力2012年】用哲学上的矛盾分析法和否定之否定原理怎么解决电力系统的某个问题？（火哥考研：参考继保的四性。）

【华北电力 2011 年】主要矛盾与次要矛盾, 否定之否定规律分析电力系统?

# 14 电气工程前沿技术（已更新至2025年）

本节涉及电气工程的前沿技术，这些技术有的已经成熟应用，但还有很多需要克服的难点；有的还没应用，只是想法：从大家的面试情况来看、台的是曾经的热点面试问题，现在已经不是了，大家复习时要参考往年出现的次，出现频次高的要重点掌握

# 考点14.1：储能技术★★★☆☆

【火币小结】，电力系统储能可以解决新能源并网的波动性问题：削峰填谷的作用、物理储能；抽水储能、压缩空气储能、飞轮储能；化学储能：铅酸电池、锂电池等；电磁储能：超导电磁储能、超级电容器储能、

【保定华电2024年】储能方式有哪些，不同的储能方式在光、电等领域的应用？

【保定华电2024年】储能方式有哪些，对电力系统有什么作用？

【保定华电2024年】电力系统里储能元件有哪些、储能元件跟电阻的区别是什么？

【保定华电2024年】如何储存交流电？大容量储能设备有哪些？

【保定华电2023年】机械储存电能的方式有哪些

【保定华电2023年】什么储能的方式

【保定华电2021年】目前发展成熟的电力储能方式

【保定华电2020年】举例三种储能方式

【华北电力2018年】储能在电力系统中的作用，储能方式有哪些？具体说说？方式有哪些。

【华北电力2016年】你知道的电力系统中的储能元件有哪些？

# 考点14.2：低碳与新能源★★☆☆☆

【火母小结】：新能源发电并网的共性问题、波动性、随机性，受气象天气影响。如风电，白天风速小，夜晚风速大；光伏白天可发电，晚上不能工作、增加了调频、调压、保护整定的困难、调频困难是指，可能增大了负荷曲线峰谷差，又具有随机性、调压困难是指，如配电网末端安装光伏，有功功率并网，可能使得负荷末端电压偏高。保护整定，原有网络为辐射网，安装光伏后、变成双电源网络，无方向的阶段式保护不能使用，需安装考虑电流方向的保护或纵联保护（防孤岛、重合闸需检无压等）。

【保定华电2025年】谈一下对双碳目标的理解

【保定华电2025年】新能源对继电保护的影响

【保定华电2025年】新能源并网有什么影响

【保定华电2025年】新型电力系统的特点是什么，目前发展面临哪些问题？

【保定华电2024年】新能源大量引入对电力系统惯量的影响，为什么？【惯量变小，对稳定性不利。】

【保定华电2024年】对于新能源光伏和风电的看法？

【保定华电2024年】谈一下你关于新能源保护的构思。

【保定华电2024年】双碳目标，以及其对电力系统的影响。

【保定华电2024年】双碳环境下，电力系统将如何发展？

【保定华电2023年】碳达峰、碳中和是什么

【保定华电2022年】什么是碳中和

【华北电力2018年】负荷曲线和分布式电源关系？可再生能源种类，对电网的影响？新能源的种类有哪些？新能源的分类？

【华北电月2018年】低碳经济对电力系统的影响？（火考研：目前我国电源结构，以火电为主（70%左右），低碳经济意味着减小火电的占比，增加水电、核电和新能源发电的比例，新能源发电的间隙性和随机性，对电力系统的频率和电压都会产生影响。）

【华北电力2018年】何谓（第三代电网，清淤能源、清洁替代、碳排放）选择一个解释？

【华北电力 2017 年】请写出五种可再生能源：____、____。____、____、____，说出几种新能源发电形式。

【华北电力2016年】解释新能源、可再生能源、清洁能源之间的关系，并尝试分析他们接入电网后对电力系统的影响？

【华北电力2016年】什么是清洁能源替代？你知道低碳排放吗？

# 考点14.3：太阳能利用★★★★★

【火哥小结】：太阳能利用的方式：（1）太阳能热量的直接利用，热水器、光热发宅；（2）太阳能热量的转换，光伏发电、光合作用。

【保定华电2025年】太阳能发电有哪些装置？

【保定华电2024年】光伏发电并网给系统带来的影响？光伏发电特点，接入系统后的影响？光伏发电对电网的影响？

【保定华电 2020 年】光伏发电系统中应用到的逆变器是哪种逆变电路？说明光伏发电基本原理、（火哥考研：IGBT 全控器件的全桥逆变电路、）

【华北电力2018年】如何利用太阳能？光伏和风电对电力系统调度运行有哪些影响、分布式发电的概念和种类、分布式光伏发电的电池板可以布置在哪些地方、太阳能发电的方式有哪些？光伏发电系统主要构成部分有哪些？太阳能光热发电的构成和特点？

【华北电力2017年】除了太阳能发电以外，设想大规模利用太阳能资源的其他方式？除了太阳能发电以外，设想大规模利用太阳能资源的其他方式？（火哥考研：太阳能利用包括太阳能光伏发电、太阳能热发电。以及太阳能热水器和太阳房、太阳能空调等利用方式。）

【华北电力 2016 年】光伏发电和光热发电有什么区别？（火哥考研：光伏发电：根据光生伏打效应，利用太阳能电池板产生直流电，经过逆变器（DC/AC）并网、光热发电：原理和火电厂类似、利用太阳能聚焦加热，产生高温高压的水汽，推动汽轮机，由发电机发电、目前我们说的太阳能发电主要是光伏发电。）

【华北电力2008年】太阳能的两种利用形式？

# 考点14.4：风力发电★★★★★

【保定华电2025年】风力发电的原理是什么，风力发电机有哪几种类型？

【保定华电2024年】风力发电机能不能参与一次调频？风力发电的特点，接入电网后有什么影响？

【保定华电2022年】风电光伏等接入电网带来的影响

【华北电力2018年】介绍一下风力发电，对电网有什么影响？

【华北电力 2016 年】我国风资源丰富的地区有那些? 常见的风力发电机的种类有哪些? 海上风力发电和陆上有什么区别? (火哥考研: 三北地区风资源丰富: 东北、西北、华北。根据风力发电机组的发电机类型分类, 可分为异步型风力发电机和同步型风力发电机。(1) 异步发电机按其转子结构不同又可分为: 笼型异步发电机、绕线式双馈异步发电机、(2) 同步发电机型按其产生旋转磁场的磁极的类型又可分为: 电励磁同步发电机、水磁同步发电机。海上风电运行环境恶劣: 台风、海水腐蚀、风机建设困难; 海上风电虽离负荷中心近, 对人类居住环境没有影响; 海上风能资源较为稳定, 有利于制造大容量的风力发电机。)

# 考点14.5：智能电网★★★☆☆

【保定华电2025年】谈一谈智能配电网

【保定华电2024年】谈谈智能配电网？智能电网的自愈性相关问题？

【保定华电2023年】智能电网是什么

【保定华电2023年】智能电网自愈功能的技术手段。

【保定华电2022年】智能电网和微网的区别

【华北电力 2016 年】什么是主动配电网，传统配电网为什么是被动配电网？（火哥考研：主动配电网是采用主动管理分布式电源、储能设备和客户双向负荷的模式，具有灵活拓扑结构的公用配电网。主动配电网内部具有分布式电源，且具有控制和运行能力。传统的配电网是被动的配电网，其运行、控制和管理模式都是被动的。通俗来说，传统配电网是无源的，分布式电源接入配电网，使得配电网成为有源网，潮流可能倒送。为了解决分布式电源接入配电网带来的问题，诞生了主动配电网。）

# 考点14.6：分布式发电和微网★★☆☆☆

【火哥小结】：新能源并网采用两种方式：分布式和集中式。分布式并网的新能源发电系统容量小，电压等级低，一般安装在城市或村庄；集中式的电压等级高，一般是大规模并网，位于空旷广袤地带。微网是指可单独运行的小型网络，网络内有光伏、风电等多种电源和储能协调控制运行。

【保定华电2025年】新能源发电优缺点

【保定华电2025年】新能源输电方式有哪些

【保定华电2024年】说一下你对微电网的理解？

【保定华电2022年】什么是分布式发电、集中发电，

【保定华电2023年】什么是微电网

【华北电力2018年】解释一下微电网，微电网提出的背景是什么。是否了解微电网的类型。

【华北电力 2016 年】分布式发电的种类？（火哥考研：新能源发电并网有两种：（1）集中式发电：特点是电源容量大（约 $30 \mathrm{MW}$ 以上），并网电压高（ $35 \mathrm{kV}$ 及 $110 \mathrm{kV}$ ）；（2）分布式发电：特点是电源容量小（约 $30 \mathrm{MW}$ 以下），并网电压高（ $10 \mathrm{kV}$ 及 $380 \mathrm{~V}$ ）；我国目前存在的分布式发电主要两种：（1）光伏发电；（2）风力发电。）

【华北电力 2011 年】智能电网和微网分别是什么？（火哥考研：微网是智能电网的一种形式。微网，是一组微电源、负荷、储能系统和控制装置构成的系统单元。微电网是一个能够实现自我控制、保护和管理的自治系统，既可以与外部电网并网运行，也可以孤立运行。微电网是局部的电力系统，因此可能会或可能不会连接到配电系统，通常它由局部操作控制。）

# 考点14.7：直流输电与交流输电★★★★★

直流输电和交流输电参考【考点5.7.4】。

【保定华电2024年】直流输电交流输电各有什么优缺点？比较直流输电和交流输电？采用交直流混合输电的好处，分析高压、中压、低压输电的经济性？

【保定华电2023年】直流输电的优势，什么时候采用直流输电

【保定华电-2022年】直流交流输电区别

【华北电力2018年】直流输电与交流输电优缺点？

【华北电力2017年】直流输电和交流输电相比有何特点？为什么电力系统输电电压要不断提高？

【华北电力 2008 年】同等条件下, 直流输电与交流输电那个好? 为什么?

# 考点14.8：特高压输电☆☆☆☆☆

【火哥小结】电压等级超过交流 $1000 \mathrm{kV}$ 直流土 $800 \mathrm{kV}$ 为特高压输电。我国发展特高压的原因：国土面积幅员辽阔，负荷与能源逆向分布，需要远距离大容量输电。参考【考点1.1.2】。

【华北电力 2019 年】说一下我国特高压发展的情况, 你知道哪些特高压工程?

【华北电力2018年】我国特高压建设的现状，目前有哪些特高压工程？

【华北电力2016年】谈谈当前我国特高压建设？你怎么认为我国当前特高压建设？

# 考点14.9：柔性输电★★☆☆☆

【火哥小结】柔性输电分为柔性交流输电、柔性直流输电。柔性交流输电，是电力电子技术用于交流输电领域，有SVC、SVG无功补偿设备、统一潮流控制器等。柔性直流输电参考【考点5.7.4】。

【华北电力2016年】什么是柔性输电？

【华北电力2016年】柔性输电系统与传统电力系统有什么区别？

# 考点14.10：三相输电★★☆☆☆

【火哥小结】三相电在发电、输电、用电上都有优势，三相发电机容量大、三相输电效率高、可以形成标准的圆形磁场，电动机工作稳定。

【华北电力2017年】为什么采用三相输电？

【华北电力 2008 年】电网输电为何从最初的单相输电变为现在的三相输电, 有何优点?

# 考点14.11：为什么正弦输电★★★☆

【火哥小结】其他类型的周期波含有谐波，正序交流可以形成稳定的旋转磁场。

【华北电力2017年】为何采用正弦交流输电？

【华北电力2017年】为什么电力系统用正弦波输电？

# 考点14.12：为什么 $50\mathrm{Hz}$ 输电★★★★★

【火哥小结】：直流输电频率为 $0 \mathrm{~Hz}$ ；交流输电频率：我国 $50 \mathrm{~Hz}$ ，国外有 $60 \mathrm{~Hz}$ 。飞机上供电频率为： $400 \mathrm{~Hz}$ 无线充电频率：几百至上千 $\mathrm{kHz}$ 。我国也有低频输电的示范工程。【参考考点 6.2.6】

【华北电力2017年】为什么我国交流电的频率是 $50\mathrm{Hz}$ ？

# 考点14.13：雾霾对电力系统的影响★★☆☆☆

【火哥小结】：对电力系统的户外设备有影响，附着在设备上，增加泄漏损耗，造成污闪。

【华北电力2019年】分析雾霾对电力系统的影响？

【华北电力2018年】谈谈雾霾和电力系统的关系

【华北电力2017年】分析努霍对电力系统的影响？

# 考点14.14：电力市场和电价★★★★★

【保定华电2022年】我国常用的电价模式有哪些（单一交易价格、分时计价（阶梯电价））

【保定华电2022年】对电力体制改革的认识

【华北电力2019年】电力市场的交易模式有哪些？

【华北电力2018年】市场经济中的电力交易是什么样子

【华北电力2015年】你了解受电侧改革吗？

# 考点14.15：电汽车★★★★★

【保定华电2023年】电动汽车的发展有何利弊

【华北电力2018年】电动汽车会不会污染？新能源汽车的主流趋势及对电网的影响？新能源汽车发展的关键技术有哪些？我国新能源消纳存在哪些问题，尝试分析解决消纳问题的措施？

# 考点14.16：未来电网规划发展☆☆☆☆☆

【华北电力2018年】如果你成为电网公司的总裁，你会怎么规划电力系统的发展？

我回答的是提高输电线路的电压等级，不断跨大区域联网并逐步实现全国联网：发展直流输电技术，尤其是柔性直流输电技术；构建能源互联网，加大天然气网络、热网与电网互联系统的研究：大力发展光伏发电、风力发电。

之后老师又让我回答一下什么是智能电网，智能电网是建立在集成的双向通信网络的基础上的，通过先进的传感器和测量技术、先进的设备技术、控制方法，实现系统可靠、安全、高效、环境友好和使用安全的目标。具有自愈、激励、自适应控制等功能，都与新能源技术的大规模应用有关，因为传统电网无法消纳光伏、风电等新能源。

说明：以上是一个面试高分同学面试结束后给的回忆答案。复试时，由于紧张各种因素，可能没有这个同学回答的那么完整，要把自己知道的说出来，解释清楚，老师认为回答的精彩就行。

【华北电力2011年】谈谈电力系统发展现状和趋势，并介绍两种新技术，原理。

【华北电力 2008 年】对国家现在电力系统前景和问题的看法？（火哥考研：可任意回答一些自动熟悉的内容，无固定答案。（1）新能源发电，如光伏发电、风力发电的容量越来越大，给电力系统带来调频压力，新能源发电无法消纳，通过抽水蓄能电站和储能设备解决新能源并网容量的问题。（2）特高压输电，电压等级不断提高，我国的最高电压等级交流 $1000 \mathrm{kV}$ ，直流±1100kV。（3）输电网交直流并存，直流输电在高压大容量输电时具有经济优势，直流输电用于背靠背系统互联、没有交流的稳定性问题，直流输电用于海底电缆、没有容升效应等优点。（4）电力系统售电侧市场化。）

# 考点14.17：其他★★★★★

【保定华电2024年】输电线路敷冰能怎么处理？

【保定华电 2024 年】输电线路冰雪灾害，应该采取什么措施？

【保定华电2024年】大数据在电力系统应用，大数据特点？

【保定华电2024年】云计算和边缘计算的特点？

【保定华电2024年】数字孪生是什么？

【保定华电2024年】无人机在电网中的应用前景。

【保定华电 2022 年】电力系统分析工具有哪些, 特点? (火哥考研: 各类仿真软件, 如 BPA、MATLAB、PSCAD 等。)

【保定华电2022年】电气企业中常用工程项目评价方法（考虑时间因素对价值影响的动态评价法和不考虑时间因素影响的静态评价法）

【保定华电2022年】用你所学的知识说说怎么造一个闪光电源

【保定华电2021年】举例说明吸附效应在电机和电力系统的应用

【华北电力2018年】你了解互联网+吗？解释一下，并说说它对电力行业的影响。

【华北电力2018年】如果要太空输电要怎么做？

【华北电力2018年】什么是虚拟同步电机？（火哥考研：使并网逆变器模拟同步发电机运行机理，主要通过模拟同步发电机的本体模型、有功调频以及无功调压等特性，使并网逆变器从运行机制和外特性上可与传统同步发电机相比拟。）

【华北电力 2017 年】说一下通信技术在电力系统中的应用。（火哥考研：继电保护的纵联保护，电力系统自动化的四遥量的传输等。）

【华北电力 2018 年】你认识电气工程教学领域的哪些名人, 校内/国内/国际?

【华北电力 2016 年】电气工程教学和科研领域的名人你知道是谁，包括校内、国内、国际。（火哥考研：校内：如杨奇逊、崔翔等。校外：王兆安、张保会、陈珩、李光琦、卢强等。国外：麦克斯韦、爱迪生、

特斯拉、西门子、伏特、安培等。)

【华北电力2017年】电气工程的期刊有哪些？（火哥考研：中国电机工程学报，电力系统保护与控制、电力系统自动化、高电压技术等。）

【华北电力 2011 年】谈谈电能质量治理的几种方法，并解说其中的两种。

# 15 英语口语面试常见问题

<table><tr><td>1.为什么选择考华电?</td><td>15.为什么选择读研?</td></tr><tr><td>2.你的爱好是什么?(针对爱好继续深入的问一些,比如说喜欢读书会问喜欢哪本书,读的英文还是中文)。</td><td>16.为什么还要回来考研(针对工作之后回来考研的学生)</td></tr><tr><td>3.对三年研究生学习有什么计划?</td><td>17.评价一下你自己?你有那些优缺点?</td></tr><tr><td>4.介绍一下你的家乡?(针对家乡深入问一下,例如你家乡的美食,美景等)</td><td>18.为什么你的英语这么差?(针对英语不太好的同学)</td></tr><tr><td>5.谈谈能源发展的现状以及你对这个现象的看法?</td><td>19.毕业以后想干什么?</td></tr><tr><td>6.谈谈煤炭的现状?</td><td>20.为什么选择这个专业?</td></tr><tr><td>7.你喜欢看什么电影?</td><td>21.你觉得电网会不会发生什么质量上的改变?</td></tr><tr><td>8.谈谈对太阳能的了解?</td><td>22.谈谈你对可再生能源的理解?</td></tr><tr><td>9.谈谈你的大学生活?</td><td>23.你有很多朋友么?怎么交朋友?</td></tr><tr><td>10.谈谈你的大学生活?</td><td>24.你会开车么?你喜欢开车么?喜欢开什么车?</td></tr><tr><td>11.喜欢英语么?怎么学英语的?</td><td>25.英语六级过了么?喜不喜欢英语?</td></tr><tr><td>12.与你的本科学校相比,华电有什么优势(外校生)</td><td>26.对新能源发展有什么看法?</td></tr><tr><td>13.为什么要跨考电气?</td><td>27.对自己今后的工作有什么看法?</td></tr><tr><td>14.喜欢英语吗?喜欢看什么美剧</td><td>28.有用英语写论文的经验么?</td></tr></table>