## 目录

第一部分 华北电力大学电力系统分析基础历年期末试题.... 3
华北电力大学 2025-2026 学年第一学期期末试卷(A).... 3
华北电力大学 2024-2025 学年第一学期期末试卷(A).... 6
华北电力大学 2023-2024 学年第一学期期末试卷(A).... 10
华北电力大学 2022-2023 学年第一学期期末试卷(A).... 13
华北电力大学 2021-2022 学年第一学期期末试卷(A).... 17
华北电力大学 2020-2021 学年第一学期期末试卷(A).... 20
华北电力大学 2020-2021 学年第一学期期末试卷(A)电力英.... 23
华北电力大学 2019-2020 学年第一学期期末试卷(A).... 27
华北电力大学 2018-2019 学年第一学期期末试卷(A).... 31
华北电力大学 2017-2018 学年第一学期期末试卷(A).... 35
华北电力大学 2016-2017 学年第一学期期末试卷(A).... 38
华北电力大学 2013-2014 学年第一学期期末试卷(A).... 41
华北电力大学 2012-2013 学年第一学期期末试卷(A).... 44
华北电力大学 2009-2010 学年第一学期期末试卷(A).... 47
华北电力大学 2009-2010 学年第一学期期末试卷(B).... 51
华北电力大学 2008-2009 学年第一学期期末试卷(A).... 55
华北电力大学 2008-2009 学年第一学期期末试卷(B).... 57
华北电力大学 2007-2008 学年第一学期期末试卷(A).... 59
华北电力大学 2007-2008 学年第一学期期末试卷(B).... 62
华北电力大学 2006-2007 学年第一学期期末试卷(A).... 64
华北电力大学 2006-2007 学年第一学期期末试卷(B).... 66

第二部分 华北电力大学电力系统分析基础历年真题.... 69
华北电力大学 2026 年硕士生入学考试初试试题.... 69
华北电力大学 2025 年硕士生入学考试初试试题.... 74
华北电力大学 2025 年硕士生入学考试初试试题.... 78
华北电力大学 2024 年硕士生入学考试初试试题.... 82
华北电力大学 2024 年硕士生入学考试初试试题.... 86
华北电力大学 2023 年硕士生入学考试初试试题.... 93
华北电力大学 2023 年硕士生入学考试初试试题.... 96
华北电力大学 2022 年硕士生入学考试初试试题.... 100
华北电力大学 2022 年硕士生入学考试初试试题.... 104
华北电力大学 2021 年硕士生入学考试初试试题.... 108
华北电力大学 2021 年硕士生入学考试初试试题.... 112
华北电力大学 2020 年硕士生入学考试初试试题.... 117
华北电力大学 2020 年硕士生入学考试初试试题.... 120
华北电力大学 2019 年硕士生入学考试初试试题.... 126
华北电力大学 2019 年硕士生入学考试初试试题.... 129
华北电力大学 2018 年硕士生入学考试初试试题.... 134
华北电力大学 2018 年硕士生入学考试初试试题.... 137
华北电力大学 2017 年硕士生入学考试初试试题.... 141

华北电力大学 2017 年硕士生入学考试初试试题 …… 144
华北电力大学 2016 年硕士生入学考试初试试题 …… 148
华北电力大学 2016 年硕士生入学考试初试试题 …… 150
华北电力大学 2015 年硕士生入学考试初试试题 …… 154
华北电力大学 2014 年硕士生入学考试初试试题 …… 158
华北电力大学 2013 年硕士生入学考试初试试题 …… 161
华北电力大学 2012 年硕士生入学考试初试试题 …… 164
华北电力大学 2011 年硕士生入学考试初试试题 …… 167
华北电力大学 2010 年硕士生入学考试初试试题 …… 170
华北电力大学 2009 年硕士生入学考试初试试题 …… 173
华北电力大学 2008 年硕士生入学考试初试试题 …… 177
华北电力大学 2007 年硕士生入学考试初试试题 …… 181
华北电力大学 2002 年硕士生入学考试初试试题 …… 184
华北电力大学 2001 年硕士生入学考试初试试题 …… 186
华北电力大学 2000 年硕士生入学考试初试试题 …… 188
华北电力大学 1999 年硕士生入学考试初试试题 …… 190
华北电力大学 1998 年硕士生入学考试初试试题 …… 192
华北电力大学 1997 年硕士生入学考试初试试题 …… 194
华北电力大学 1996 年硕士生入学考试初试试题 …… 197

第三部分 华北电力大学电力系统分析基础历年真题参考答案 …… 199
华北电力大学 2009 年硕士生入学考试初试试题参考答案 …… 199
华北电力大学 2008 年硕士生入学考试初试试题参考答案 …… 204
华北电力大学 2007 年硕士生入学考试初试试题参考答案 …… 211
华北电力大学 2002 年硕士生入学考试初试试题参考答案 …… 216
华北电力大学 2001 年硕士生入学考试初试试题参考答案 …… 220
华北电力大学 2000 年硕士生入学考试初试试题参考答案 …… 225
华北电力大学 1999 年硕士生入学考试初试试题参考答案 …… 230
华北电力大学 1998 年硕士生入学考试初试试题参考答案 …… 234
华北电力大学 1997 年硕士生入学考试初试试题参考答案 …… 239
华北电力大学 1996 年硕士生入学考试初试试题参考答案 …… 244



【试卷说明】考试时, 专业课答题纸, 不像公共科目的答题纸, 每道题有固定的位置, 专业课答题纸全部是空白的, 没有题号。建议大家准备一个笔记本或空白 A4 纸专门用于专业课做题, 做完之后不要扔掉,用不同颜色的笔订正、标注好上课讲的注意事项, 一直留到考研, 方便后期总结查看。后期复习时, 专业课一般不会遇到完全不会做的题目, 大都是哪个细节、哪个参数、哪一步弄错, 造成整个题错误。平时养成好习惯, 考试少犯低级错误。

# 第一部分 华北电力大学电力系统分析基础历年期末试题

# 华北电力大学 2025-2026 学年第一学期期末试卷(A)

考试科目：电力系统分析（1） 卷别A

课程号：70110341 课序号：9 考试时间：2026年1月17日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>


所有答案均在答题纸上作答，需标清题号，试卷纸上作答无效!




## 一、单项选择题（每题只选一项，每题1分，共10分）

1、以下不属于电力网作用的是（ ）。A.生产电能 B.变换电压等级 C.输送电能 D.分配电能

2、35kV 线路正常运行时各相电压均为额定电压, 若某相发生单相接地短路, 则非故障相对地电压为( )。
A. 35kV 
B. 38.5kV 
C. 36.75kV 
D. 35√3kV

3、某普通三绕组变压器的额定电压为 $220 / 121 / 11 \mathrm{~kV}$ , 则该变压器的等值电路中, ( ) 的等值电抗最小。  
A. 高压绕组 B. 中压绕组 C. 低压绕组 D. 高、中、低压绕组均有可能

4、变电站的运算负荷是（ ）。A.变压器低压侧负荷 B.变压器高压侧负荷减去线路对地支路功率损耗的一半C.变压器高压侧负荷 D.变压器高压侧负荷加上线路对地支路功率损耗的一半

5、关于 PQ 分解法，说法错误的是（ ）。A.PQ 分解法是在极坐标牛顿-拉夫逊法的基础上简化得到B.PQ 分解法计算速度快于牛顿-拉夫逊法C.PQ 分解法计算精度低于牛顿-拉夫逊法D.PQ 分解法的收敛速度低于牛顿-拉夫逊法

6、两台机组共同给负荷供电，其耗量特性、比耗量和耗量微增率的关系为 $F_{1}<F_{2}$ ， $\mu_{1}<\mu_{2}$ ， $\lambda_{1}>\lambda_{2}$ ，当负荷减小时，为了经济运行，应该如何调整？（）
A.先减小机组1功率
B.先减小机组2功率
C.先增大机组1功率
D.先增大机组2功率

7、一组中两个设备均既能发出、又能吸收感性无功功率的是（ ）。A.发电机，调相机 B.发电机，并联电容器C.调相机，并联电抗器 D.并联电容器，并联电抗器

8、无穷大电源供电的电路发生三相短路时（）。A. 短路电流周期分量的幅值是恒定的，非周期分量是衰减的B. 短路电流周期分量的幅值是恒定的，非周期分量也是恒定的C. 短路电流周期分量的幅值是衰减的，非周期分量是恒定的D. 短路电流周期分量的幅值是衰减的，非周期分量也是衰减的



9、关于架空地线对输电线路零序电抗的影响，说法正确的是（ ）。A.架空地线对输电线路零序阻抗无影响B.架空地线增大了导线的零序阻抗C.相对于铁磁导体架空地线，良导体架空地线对零序阻抗影响更大D.相对于铁磁导体架空地线，良导体架空地线对零序阻抗影响相同

10、关于变压器的激磁电抗，下列说法错误的是（）。  
A.变压器的正、负序激磁电抗相等，均近似为无穷大  
B.三个单相变压器组成的三相变压器，其零序激磁电抗等于正序激磁电抗  
C.三相五柱式变压器，其零序激磁电抗远小于正序激磁电抗  
D.三相三柱式变压器，其零序激磁电抗远小于正序激磁电抗

## 二、多项选择题（每题1分，共5分，多选或少选不得分）

1、中性点不接地系统中，发生各种短路时，关于中性点电压以下说法正确的有（
A. 发生单相短路时，中性点电压升高为相电压
B. 发生两相短路时，中性点电压保持不变
C. 发生两相短路接地时，中性点电压保持不变
D. 发生三相短路时，中性点电压保持不变

2、输电线路带电运行时, 损耗电能的物理现象包括 ( )。 A.电阻发热 B.磁场效应 C.沿绝缘子的泄漏电流 D.电晕

3、在电力系统潮流计算中，平衡节点的作用是（）。  
A.给定系统的电压相位参考节点 B.平衡系统的有功功率和无功功率  
C.作为唯一可调节电压幅值的节点 D.承担系统中所有无功功率补偿

4、在纯电感电路中，产生短路冲击电流条件的有（ ）。A. 短路时电源电压达到最大 B. 短路前空载 C. 中性点直接接地 D. 短路时电源电压过零

5、关于有功备用容量，说法正确的是（ ）。  
A.负荷备用都是热备用 B.国民经济备用都是冷备用C.检修备用可能不需要单独设置 D.事故备用全是热备用

## 三、判断题（每题1分，共10分）

1、若三绕组变压器铭牌上只给出最大短路损耗,且三绕组容量比为 $100 / 100 / 100$ ，则该变压器的等值电路中，三个绕组的等值电阻相等。（）

2、采用分裂导线可以避免电晕、减小线路电抗，并且可以减少三相参数的不平衡。（）

3、有功功率年最大负荷曲线可以用于制定发电机的检修计划。（）

4、高压线路空载运行时，末端电压幅值高于首端电压，末端电压相位滞后首端电压相位。（）

5、牛顿-拉夫逊法潮流计算中，雅可比矩阵的元素在每次迭代中都需要重新计算。（）  
6、二次调频执行元件是调频器，可以实现无差调频。（）  
7、无功功率充足是具有良好电压质量的充分必要条件。（）  
8、转移电抗是一个以发电机额定容量为基准的标幺值。（）  
9、越靠近短路点，正、负序电压越高，零序电压越低。（）

## 10、当系统正序等值阻抗和负序等值阻抗相等时，两相短路电流一定小于三相短路电流。（）四、计算题（共75分）

1、(15 分)某 110kV 供电网如图所示, 节点 1 为电源, 节点 2、3、4 为负荷; 节点 1 电压保持 $116 \angle 0^{\circ} \mathrm{kV}$ ; 各输电线路的阻抗值和负荷节点的功率标于图中, 忽略线路对地导纳, 试完成下列问题:

（1）求该电网的初步功率分布，并找出功率分点；

(2) 求线路 1-2 首端功率, 并计算节点 2 电压;

(3) 在负荷不变的情况下, 可以采取哪些措施提高线路 1-2 的传输功率?

## 图略

2、（12分）系统等值网络如下图所示，各元件的标幺参数： $X_{12}=0.5$ ， $X_{13}=0.5$ ， $X_{34}=0.3$ ， $X_{24}=0.4$ ； $B_{20}=0.5$ ， $B_{40}=0.5$ ， $B_{10}=0.4$ 。试完成下列问题：

(1) 求该网络的节点导纳矩阵。

(2) 若 1-3 之间增加一回同样的输电线路, 节点导纳矩阵元素怎样修改?

(3) 3 为平衡节点, 2 为 PV 节点, 其余为 PQ 节点, 写出直角坐标牛顿-拉夫逊法的修正方程 (雅可比矩阵中非零元素用 x, 零元素用 0 表示)

## 图略

3、（10 分）某地区电网 A 包含一常规火电厂（两台并联机组）和一集中式光伏电站，系统负荷频率调节系数 $K_{L^{*}}=1.5$ ，总负荷 $P_{LN}=800MW$ ，频率为 $f_{N}=50Hz$ 。各电源初始运行状态如下：

火电机组1（G1）：额定功率 $\mathrm{P_{G1N}} = 250\mathrm{MW}$ ，初始出力 $\mathrm{P_{G1}} = 250\mathrm{MW}$ ，调差系数 $\sigma_1\% = 5$ 。

火电机组2（G2）：额定功率 $\mathrm{P_{G2N}} = 500\mathrm{MW}$ ，初始出力 $\mathrm{P_{G2}} = 400\mathrm{MW}$ ，调差系数 $\sigma_2\% = 4$ 。

光伏电站（PV）：装机容量 $\mathrm{P_{PVN}} = 200\mathrm{MW}$ ，初始出力 $\mathrm{P_{PV}} = 150\mathrm{MW}$ （运行在最大功率点，不参与一次调频）。突然，大片浓云层飘过光伏电站上空，导致其出力在短时间内骤降至 $90\mathrm{MW}$ ，试回答：

(1) 仅考虑一次调频作用, 系统的频率、两台火电机组的出力分别为多少?

(2) 若此时该地区电网 A 与另一运行在 $50 \mathrm{~Hz}$ 的地区电网 B 通过联络线 $\mathrm{L}_{\mathrm{AB}}$ 实现互联, 试分析确定联络线有功功率流向。

4、(10分)某 $110 \mathrm{kV}$ 降压变电站有2台变压器, 归算到高压侧的阻抗均为 $Z_{\mathrm{T}} = 2 + \mathrm{j} 40 \Omega$ ; 变电站高压母线电压 $\mathrm{U}_{1}$ 变化范围为 $110 \sim 112 \mathrm{kV}$ , 低压母线2上安装了 $20 \mathrm{Mvar}$ 的补偿电容器, 低压侧的最大负荷、最小负荷标于图中。最大负荷时电容器全部投入, 最小负荷时全部退出。若低压母线满足顺调压要求, 试选择合适的分接头。(不计变压器的功率损耗, 不计电压降落横分量)

## 图略

5、（15分）某系统接线如图所示，3台发电机通过升压变接入 $110\mathrm{kV}$ 高压环网，各元件参数为：

$G_{1}$ 、 $G_{2}$ ：100MW， $\cos\varphi=0.85$ ， $xd''=0.2$ ； $T_{1}$ 、 $T_{2}$ 参数为：120MVA， $u_{k}\%=9$ ；

$G_{3}$ : 200MW, $\cos\varphi=0.85$ , $xd''=0.2$ ; $T_{3}$ 参数为: 240MVA, $u_{k}\%=9$ ;

线路电抗为 0.4 欧姆/公里, 各线路长度标于图中, 设在图中 f 点发生三相短路。若选 $S_{\mathrm{B}} = 100 \mathrm{MVA}, U_{\mathrm{B}} = U_{\mathrm{av}}$ , 冲击系数取 1.8, 试求:

(1) 短路点处的短路电流周期分量起始值（有名值）；

(2) 短路点处的冲击电流（有名值）;

(3) 发电机 $\mathrm{G}_{1}$ 出口短路电流周期分量起始值（有名值）。

## 图略

6、（13分）电力系统接线如下图所示，变压器 $\mathrm{T}_{1}$ 、 $\mathrm{T}_{2}$ 均为 $\mathrm{Y}_0 / \triangle -11$ 接线，归算到统一基准值（ $\mathrm{S_B = 100MVA}$ $\mathrm{U_B = U_{av}}$ ）下的元件电抗标幺值如图所示。系统空载运行，f点B相电压为j1，试解答下述问题：

（1）若 $\mathrm{T}_{1}$ 中性点接地电抗 $\mathbf{x}_{\mathrm{n}}$ 为0.5（系统统一基准值下），当f点发生B相接地短路时，计算 $G_{1}$ 的A相电流有名值及 $\mathrm{T}_{1}$ 中性点电压有名值。

（2）若 $\mathrm{T}_{1}$ 中性点接地电抗 $\mathbf{x}_{\mathrm{n}}$ 未知。已知f点分别发生B相接地短路和AC两相接地短路时，流入大地的电流大小相等，试计算 $\mathbf{x}_{\mathrm{n}}$ 的大小（标幺值）。

## 图略

# 华北电力大学 2024-2025 学年第一学期期末试卷(A)

考试科目：电力系统分析（1） 卷别A

课程号：70110341 课序号：9 考试时间：2025年1月6日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

## 所有答案均在答题纸上作答，需标清题号，试卷纸上作答无效!

## 一、单项选择题（每题1分，共20分）

1.我国目前最高的电压等级是（ ）。A.交流 $1000\mathrm{kV}$ ，直流 $\pm 800\mathrm{kV}$ B.交流 $1000\mathrm{kV}$ ，直流 $\pm 1100\mathrm{kV}$ C.交流 $750\mathrm{kV}$ ，直流 $\pm 800\mathrm{kV}$ D.交流 $750\mathrm{kV}$ ，直流 $\pm 1100\mathrm{kV}$ 

2.与发电机直接相连的升压变压器, 发电机额定电压为 $20 \mathrm{kV}$ , 高压侧系统电压为 $220 \mathrm{kV}$ , 变压器的额定电压为 ( )。 A. $21 \mathrm{kV} / 242 \mathrm{kV}$ B. $20 \mathrm{kV} / 230 \mathrm{kV}$ C. $20 \mathrm{kV} / 242 \mathrm{kV}$ D. $21 \mathrm{kV} / 230 \mathrm{kV}$ 

3.10kV 电力系统发生单相接地短路，流入故障点的电流为 $30 \mathrm{~A}$ ，消弧线圈补偿后电流为 $10 \mathrm{~A}$ ，则消弧线圈提供的电流为（）。  
A.20A B.40A C.30A D.10A

4.高压架空线路采用整循环换位的目的是（ ）。  
A.使电抗和电纳参数三相对称 B.使电阻参数三相对称 C.防止发生电晕 D.减小线路电阻

5.关于变压器 $\pi$ 型等值电路，以下说法正确的是（ ）。A.不具有电压变换功能 B.等值电路参数具有物理意义C.变比变化后参数修改方便 D.常在手算潮流中采用

6. 双分裂导线 LGJ-2×300 和单导线 LGJ-600 相比，以下选项正确的是（）。A. 电阻减小 B. 电抗增大 C. 电纳减小 D. 电晕临界电压提高

7. 若负荷有功功率为 $80 \mathrm{MW}$ , 功率因数 $\cos \varphi = 0.8$ , 基准功率 $\mathrm{S}_{\mathrm{B}} = 100 \mathrm{MVA}$ , 有功负荷的标幺值为 ( )。 A.0.8 B.1.0 C.0.8MW D.1.0MW

8.高压架空线路空载运行，线路首端电压 $\mathrm{U}_{1}$ 和末端电压 $\mathrm{U}_{2}$ 之间的关系是（ ）。A. $\mathrm{U}_{1} > \mathrm{U}_{2}$ B. $\mathrm{U}_{1} < \mathrm{U}_{2}$ C. $\mathrm{U}_{1} = \mathrm{U}_{2}$ D.无法确定

9.线路末端空载电压为 $10.5 \mathrm{kV}$ , 负载时末端电压为 $10.2 \mathrm{kV}$ , 则电压调整为 ( )。 A. $3 \%$ B. $5 \%$ C. $2 \%$ D. $2.86 \%$ 

10.关于节点导纳矩阵，以下说法错误的是（ ）。A.节点导纳矩阵是对称矩阵B.互导纳Yij等于节点i和j之间支路导纳的负值C.节点导纳矩阵是满矩阵D.自导纳Yii等于与节点i直接相连的支路导纳之和

11.PQ节点需要求解的是（ ）。A.有功和无功功率 B.电压幅值和相角C.无功和电压相角 D.有功和电压幅值



12.n 个节点的系统，PQ 节点数为 m 个，采用极坐标表示的牛顿-拉夫逊法，雅可比矩阵的阶数为（）。
A.2(n-1) B.n+m C.n+m-1 D.n+m-2

13.在丰水期，调频厂选择（）较合适。
A.无调节水电厂 B.核电厂
C.高温高压火电厂 D.中温中压火电厂

14.有功功率不需要单独设置备用容量的是（ ）。A.国民经济备用 B.事故备用 C.检修备用 D.负荷备用

15.无功电源之间进行无功功率优化分配的目标是（ ）。A.减小无功功率损耗 B.减小有功功率损耗C.降低电压损耗 D.均衡负荷无功

16.电力系统局部电压过高，不能采取的措施是（）。A.发电机进相运行 B.调相机欠励运行C.投入并联电容器 D.投入并联电抗器

17.以下故障中，属于纵向故障的是（ ）。A.三相短路 B.单相断线C.单相接地短路 D.两相短路接地

18.其他条件相同情况下，有架空地线的架空线路零序阻抗比无架空地线的架空线路零序阻抗（ ）。A.大 B.小 C.相等 D.无法确定

19.中性点接地电抗对正序电流（ ）。A.对所有短路类型都有影响 B.对所有短路类型都无影响C.对三相短路和两相短路无影响 D.对单相接地短路和两相短路接地无影响

20.关于对称分量法，以下说法错误的是（ ）。  
A.适用于线性电路  
B.零序分量是直流分量  
C.元件参数三相对称时各序分量具有独立性  
D.线电压一定没有零序分量

## 二、判断题（每题1分，共10分）

1.电力系统中各种电气设备的额定电压和额定频率必须与系统的额定电压和额定频率相同。（）

2.辐射网都是无备用接线方式，两端供电网和环式网都是有备用接线方式。（）

3.年最大负荷利用小时数 Tmax 反映了实际负荷在一年内的变化程度，Tmax 值越大，全年负荷变化越小；Tmax 值越小，全年负荷变化越大。（）

4.牛顿拉夫逊法收敛速度快，因此计算精度高。（）

5.当发电机达到无功出力极限时应选为 PQ 节点，装设可调无功电源的负荷节点可选为 PV 节点。（）6.高压电网中，有功功率都是从电压高的节点流向电压低的节点。（）

7. 只要保证电力系统在额定频率下有功功率平衡就可以保持电力系统频率为额定值，同理只要保证电力系统在额定电压水平下无功功率平衡就可以维持电力系统各点电压都为额定电压。（）

8.电力系统无功补偿一般按照分层分区和就地平衡原则考虑。（）

9.当电源内阻抗小于短路回路总阻抗 $20\%$ 时，该电源可视为无限大功率电源。（）

10. 发生不对称故障时，故障点的负序电压值比网络中其它点的负序电压值高。（）

## 三、计算题（每题10分，共70分）

1.（10分）三台机组并联运行，其耗量微增率特性及功率限额分别如下：



$$
\begin{array}{r l} {\lambda_ {1} = 0. 1 5 P _ {G 1} + 1 0 \left(\text {元} / M W \cdot h\right)} & {1 0 0 \leq P _ {G 1} \leq 2 0 0 M W} \\ {\lambda_ {2} = 0. 0 5 P _ {G 2} + 1 0 \left(\text {元} / M W \cdot h\right)} & {1 5 0 \leq P _ {G 2} \leq 4 5 0 M W} \\ {\lambda_ {3} = 0. 1 0 P _ {G 3} + 1 0 \left(\text {元} / M W \cdot h\right)} & {1 0 0 \leq P _ {G 3} \leq 3 0 0 M W} \end{array}
$$

三台机组按照经济运行最优分配负荷，问当总负荷为 880MW 时，各发电机出力分别为多少？若此时负荷功率微增 1MW，此时系统额外增加的成本为多少元/h？

2. (10 分) A 和 B 两个电力系统, A 系统容量为 $2000 \mathrm{MW}$ , 当负荷降低 $250 \mathrm{MW}$ 时, 系统频率上升 $0.1 \mathrm{~Hz}$ ; B 系统容量为 $1000 \mathrm{MW}, \sigma_{\mathrm{B}} \% = 5, \mathrm{K}_{\mathrm{LB} *} = 1.5$ 。现两系统经联络线互联, 互联后系统运行情况为: $f = f_{\mathrm{N}} = 50 \mathrm{~Hz}$ , $\mathrm{P}_{\mathrm{GA}} = 1000 \mathrm{MW}, \quad \mathrm{P}_{\mathrm{GB}} = 1000 \mathrm{MW}$ , 联络线传输功率为 0 。若 B 系统负荷增加 $300 \mathrm{MW}$ , 试完成下列问题:

(1) 不计系统调频器的作用, 求系统频率和联络线的传输功率为多少?

(2) 若要保证负荷增加后系统维持 $50 \mathrm{~Hz}$ 不变, 则 A、B 两系统出力各为多少?

3. (10 分) 如图所示系统, 线路首端电压 $\mathrm{U}_{\mathrm{A}}$ 维持 $115 \mathrm{kV}$ 不变, 线路阻抗为 $Z_{\mathrm{L}} = 2 + \mathrm{j} 10 \Omega$ , 变压器归算到高压侧的参数为 $Z_{\mathrm{T}} = 2 + \mathrm{j} 20 \Omega$ , 低压侧的最大负荷 $\tilde {S}_{\max}$ 和最小负荷 $\tilde {S}_{\min}$ 标于图中。如果变压器低压负荷容许的电压波动范围是 $6 \sim 6.6 \mathrm{kV}$ , 试选择合适的分接头以满足电压要求 (注: 不计线路和变压器的功率损耗, 不计电压降落横分量)。




4.（10 分）供电线路如图所示，线路始端电压为 115kV，变压器其归算到高压侧的参数为 $Z_{T}=0.2+j20\Omega$ ，变压器低压侧负荷已标于图中，为了使变压器低压侧电压能维持 10.5kV，求需在变电所低压侧应装设的并联无功补偿容量是多少？通过分析计算无功补偿对有功损耗的影响。（注：不计电压降落横分量）




5.（10分）某系统接线及各元件参数如图所示，忽略各元件电阻，设系统各母线空载时，在f点发生三相短路。若选 $S_{B}=100MVA$ ， $U_{B}=$ 平均额定电压，试计算：

(1) 短路点处的次暂态电流 I 和冲击电流 iM (有名值, K $_{M}$ =1.8)。

（2）发电机G1和G2到短路点的计算电抗。

（3）已知 0.2 秒时发电机 G1 提供的短路电流为 2.8（标么值），计算 0.2 秒时变压器 T1 高压侧流过的短路电流（有名值）。




6.（10分）已知电力系统某处发生故障时， $x_{\Sigma(1)} = x_{\Sigma(2)} = 2x_{\Sigma(0)}$ ，当该处分别发生单相接地短路、两相短路、两相接地短路、三相短路时，试分析比较上述4种情况下故障相短路电流的大小。

7.（10分）电力系统接线如图所示，归算到统一基准值（ $\mathrm{S_B} = 100\mathrm{MVA}$ ， $\dot{\mathrm{U}}_{\mathrm{B}} = \mathrm{Uav}$ ）。下的元件标幺值参数标于图中。变压器T1接线组别为Yn-△-11，变压器T2接线组别为Y-△-11。正常运行时 $\dot{U}_{fA[0]} = j1$ ，当f点发生A相接地短路故障时，试求：

(1) 计算发电机 G2 出口各相电流标幺值; (2) 求 T1、T2 中性点电压有名值。




# 华北电力大学 2023-2024 学年第一学期期末试卷(A)

考试科目：电力系统分析(1) 卷别A

课程号：70110341 课序号：9 考试时间：2024年1月6日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>


所有答案均在答题纸上作答，需标清题号，试卷纸上作答无效!


## 一、填空题（每空1分，共10分。答题册上作答时，需标清题号）

1.电力系统由 发电 、 、 变电 、 配电 以及 用电 五个环节构成。

2.我们日常生活中两孔插座的 220V 交流电压是____（填相电压或线电压）的有效值。

3.标称电压为 $220 \mathrm{kV}$ 的电网平均额定电压是 $\mathrm{kV}$ 。

4. 架空线路的结构包括导线、避雷器、杆塔和金具。

5.理论上可采用通过加装串联电容器、串联电抗器或____实现对环网潮流的调整。

6.潮流计算的计算机算法中通常包含三类节点,分别为：PQ节点、_节点和平衡节点。

7. 电力系统中枢点的调整方式有____、顺调压和常调压。

8.电力系统中有功储备充裕是频率调整的前提，无功储备充裕是____的前提。

9.电力系统中短路的类型包括单相短路、两相短路、两相接地短路和____。

10.系统发生短路故障后，越____（填靠近或者远离）短路点，正序电压越高。

## 二、判断题（每题1分，共10分。正确的在对应序号后写明“正确”，错误的在对应序与写明“错误”。答题册上作答时，需标清题号。）

1.500kV 长距离输电线路空载充电时，末端电压可能大于首端电压。

2.电力系统故障中发生概率最高的是两相短路。

3.相较于配电线路，输电线路空间跨度大、电压等级高。

4. 变压器等值电路中四项参数可以通过模型计算得到。

5.降压变压器变比向下调整，低压侧电压将降低。

6.高压输电线路的电晕现象主要用电抗参数表征。

7. 以下电气量与单位均匹配：有功功率-MW、无功功率-MVA、阻抗-S。

8.如果有钢质架空地线的线路每相等值零序电抗 $X_0 = 4.0X_1$ （ $X_1$ 为正序阻抗），则无架空地时每相等值零序电抗 $X_0$ 可能为 $2.0X_1$ 。

9.某交流系统中负荷突然增大，若仅计及系统一次调频作用，系统的频率将降低。

10.无限大电源系统三相短路的全电流包括两部分，分别是强迫分量和周期分量。

## 三、计算题（共7题，其中第3题和第7题15分，其余题目每题10分，共80分）

1. 某电力系统等值电路如下图所示, 已知 $Z_{\mathrm{AB}} = 4 + \mathrm{j}24 \Omega$ , 若末端电压有效值为 $\mathrm{U}_{\mathrm{A}} = 220 \mathrm{kV}$ , 末端负荷无功为 $\mathrm{Q}_{\mathrm{B}} = 150 \mathrm{Mvar}$ , 负荷功率因数为 0.8, 试求首端电压和线路 AB 上的功率损耗。(忽略电压降落横分量)




2. 某燃煤火电厂装设两套发电设备 G1 和 G2 的耗量特性分别为 $F_{1} = 3 + 0.3P_{G1} + 0.001P_{G1}^{2}(t / h)$ ; $F_{2} = 4 + 0.3P_{G2} + 0.002P_{G2}^{2}(t / h)$ 。且有 $P_{G1\max} = P_{G2\max} = 300MW$ ; $P_{G1\min} = P_{G2\min} = 60MW$ 。试求当系统总负荷 $P_h = 360MW$ 时，负荷在两套发电设备间的最优分配方案。

3. 某系统有三台额定容量为 100MW 的发电机组并列运行，其调差参数 $\sigma_{1*} = 0.02$ ， $\sigma_{2*} = 0.06$ ， $\sigma_{3*} = 0.05$ ，其运行情况为： $P_{G1} = 60MW$ ， $P_{G2} = 80MW$ ， $P_{G3} = 100MW$ ，取 $K_{L*} = 1.5$ ， $P_{LN} = 240MW$ ， $P_{GN} = 100MW$ 。

(1) 当系统负荷增加 $40 \mathrm{MW}$ 时, 系统的频率下降多少?

(2) 如果系统的负荷是增加 $60 \mathrm{MW}$ , 则系统的频率下降多少? (均不计频率调整器)

4. 已知某母线上所接负荷有功功率为 $P_{L}=48MW$ ，无功功率为 $Q_{L}=64Mvar$ 。若希望将其功率因数提高到 0.8，
①需要补偿多少无功功率？②补偿前后的视在功率分别是多少？

5.有一台降压变压器, 其归算到高压侧的参数为 $\mathrm{R_T} = 2\Omega, \mathrm{X_T} = 40\Omega$ , 低压侧的最大、最小负荷 $\tilde{S}_{Dmax}$ , $\tilde{S}_{Dmin}$ 已标于图中; 高压侧电压波动范围是 $107 \sim 113 \mathrm{kV}$ , 如果负荷容许的电压波动范围是 $6 \sim 6.6 \mathrm{kV}$ 。是否可选择变压器的分接头以满足电压水平的要求, 若可以, 试选择之, 若不能, 提出解决方法。(忽略变压器功率损耗)




6.某系统接线及各元件参数如下图所示, 当前线路末端空载, 设在变压器 T1 高压侧母线发生三相短路。若选 $S_{B}=100MVA$ , $U=$ 平均额定电压, 试计算 f 点处的次暂态电流 I”和冲击电流 $i_{M}$ (有名值, $K_{M}=1.8$ )。




7. 如下图所示电力系统，各元件参数标么值已标于图中（ $\mathrm{S_B} = 100\mathrm{MVA}$ ， $\mathrm{U_B} =$ 平均额定电压），试解答：

（1）画出正序、负序、零序等值网络。

(2) 当 $f$ 点发生 $A$ 相接地短路时, 故障点的短路电流的标么值和有名值?

（3）分析f点分别发生单相短路与三相短路时故障相电流大小关系。




# 华北电力大学 2022-2023 学年第一学期期末试卷(A)

## 注意:本套试卷为网络考试试卷!(1-20 题为判断题, 21-50 为选择题, 第二部分 5 个计算题) 第一部分 判断题和选择题

## 判断题

1. 中性点接地阻抗只会影响零序电流，对正序电流和负序电流没有影响。（）

2. 变压器二次绕组的额定电压通常等于接入点的电网标称电压。（）

3. 无论变压器为何种铁芯结构, 当有零序电流流通时, 他的零序激磁电抗都可以看作无穷大。( )

4. 同等截面积和同等长度的线路其交流电阻略小于直流电阻。（）

5. 对于无功电源不足导致整体电压水平下降的电力系统应优先考虑改变变压器变比调压，因为它不需要增加任何投资费用。（）

6. 发电机的单位调节功率可以整定，负荷的单位调节功率也可以整定。（）

7. 求解三相短路电流的次暂态电流 I”是求解短路电流直流分量的起始值。（）

8. 无功不足时，不能通过调整变压器分接头改善电压水平。（）

9. 改变电压相位，主要改变网络中有功功率的分布。（）

10. 发生不对称短路时，不仅相电压中可能出现零序电压分量，线电压中也可能出现零序电压分量。（）

11. 由于单相接地故障时中性点电压升高为线电压，故我国 $110 \mathrm{kV}$ 以上电网采用中性点接地方式。（）

13. 正常运行时负荷越大，电流越大，发生三相短路时短路电流的最大瞬时值也越大。（）

14. 因为架空导线存在电容，所以架空导线可以看做是系统的无功电源。（）

15. 用牛顿一拉夫逊法进行潮流计算时，线性修正方程求解的是节点的电压值。（）

16. 高压电网中，电压降落中的横分量在数值上可能大于纵分量。（）

17. 只要三相电流之和不为零，电流中就一定包含有零序分量。（）

18. 当电力系统发生不对称短路时，各序电流经变压器后的相位变化与变压器的连接组别有关。（）

19. 电力系统的综合有功负荷和频率相关，在 $50 \pm 0.5 \mathrm{~Hz}$ 范围内，频率越低，有功负荷越小。（）

20. 架空输电线路在空载或轻载运行时末端电压一定比首端电压高。（）

## 单选题

21. 不属于无穷大电源特点的是（ ）。A. 频率恒定 B. 电压恒定 C. 功率无限大 D. 电流恒定

22. 无限大容量电源供电的系统发生三相短路，短路电流中幅值大小不变的分量是（）。
A. 倍频分量 
B. 周期分量 
C. 自由分量 
D. 直流分量

23. 年最大负荷曲线是制定（）的依据。
A. 发电计划 B. 检修计划 C. 用电计划 D. 电源规划

24. 同一种型号的导线，用在电压等级高的线路中要比用在电压等级低的线路中，其电抗值（ ）。A. 变小 B. 不确定 C. 变大 D. 不变

25. 可能有零序电流穿过变压器的接线形式是（ ）。A.Y/△ B.Y0/△ C.Y0/Y0 D.Y0/Y

26. 当负荷增加某一固定数值时, 如果不考虑二次调频和满载, 以下哪一种发电机增发的功率相对较多 (   )。

A. 调差系数小的发电机 B. 调差系数大的发电机 C. 调整容量小的发电机 D. 调整容量大的发电机

27. 电力系统的供电负荷与厂用电之和，称为（）。A. 发电负荷 B. 用电负荷 C. 供电负荷 D. 工业负荷

28. 关于潮流计算的牛顿-拉夫逊法以下说法错误的是（）。A. 牛顿-拉夫逊法对初值要求比较严B. 分块的雅可比矩阵和节点导纳矩阵结构相同C. 牛顿-拉夫逊法雅可比矩阵中包含 PQ 节点、PV 节点和平衡节点D. 牛顿-拉夫逊法是将非线性的代数方程变换为代数方程求解

29. 如果线路阻抗为 Z，电流为 I，线路始端电压为 U，则该阻抗支路消耗的功率为（）。



A.阻抗 $Z$ 乘以电流I共扼复数的平方 B.阻抗 $Z$ 乘以电流I模值的平方 C.始端电压U的向量乘以电流I向量的共轮复数 D.阻抗 $Z$ 乘以电压模值U的平方

30. 高峰负荷时将中枢点电压升高, 低谷负荷时将其降低的调压方式是 ( )。 A.无法确定 B.顺调压 C.常调压 D.逆调压

31. 当中性点不接地系统中发生单相接地时，接地点的三相相电压（ ）。A.仍然对称 B.增大√3倍 C.不再对称 D.保持不变

32. 电力系统的最大负荷，总是（）各用户最大负荷的总和。
A. 约等于 B. 等于 C. 大于 D. 小于

33. 用牛顿-拉夫逊法进行潮流计算时, 线性修正方程求解的是 ( )。

A.节点的注入功率 B.节点的电压值 C.线路的功率 D.节点电压的修正量

34. 在电力系统潮流计算中，PV节点的待求量是（ ）。A.V、δ B.P、Q C.Q、δ D.P、V

35. 某降压变压器由 $110 \mathrm{kV}$ 降到 $6 \mathrm{kV}$ , $6 \mathrm{kV}$ 直接与电动机相连, 则变压器变比应该是 A. $110 / 6$ B. $110 / 6.6$ C. $110 / 6.3$ D. $121 / 6.6$ 

36. 线路首末端电压的相量差是（ ）。A.电压降落 B.电压损耗 C.电压调整 D.电压偏移

37. 在下列各种故障类型中, 属于纵向故障的是 ( )。
A. 单相接地短路 B. 三相短路 C. 两相短路接地 D. 两相断线

38. 单位时间内输入能量与输出功率的比值称为（ ）。A.耗量特性 B.等耗量微增率 C.耗量微增率 D.比耗量

39. 在正序增广网络中, 三相短路的附加阻抗为 ( )。 A.零 B.负序阻抗 C.零序阻抗和负序阻抗串联 D.零序阻抗和负序阻抗并联

40. 电力系统改变变压器变比，实质上是（）。  
A.减少整个电力系统的无功功率容量 B.增加整个电力系统的无功功率容量 C.改变电网的有功功率分布 D.改变电网的无功功率分布

## 多选题

41. 以下哪些设备属于可以吸收感性无功功率的设备（）。A. 并联电抗器 B. 静电电容器 C. 同步调相机 D. 静止补偿器

42. 架空导线采用分裂导线的作用有（ ）。
A. 抑制电晕 B. 增加导线强度 C. 减小电压损耗 D. 减小线路电抗

43. 下列哪些因素会引起电网电压的变化（ ）。A.负荷波动 B.并网风电跳闸 C.运行方式改变 D.系统故障

44. 输电线路等值电路中消耗有功功率的是（ ）。A.电阻 B.电导 C.电纳 D.电抗

45. 当系统发生（）短路故障时，短路点处非故障相的电压随零序阻抗的增大而升高。
A.两相接地 B.三相 C.单相接地 D.两相

46. 降低输电线路电压损耗的措施主要有（）。A. 并联无功补偿 B. 提高电压等级 C. 串联电容器补偿 D. 增大输电线路参数

47. 考核电力系统运行经济性的重要指标为（ ）。A 等耗量微增率 B. 煤耗率 C. 线损率 D. 年负荷率

48. 对架空线路的导线材料要求（ ）。A.抗化学腐蚀能力高 B.导磁性能好 C.导电性能好 D.机械强度高

49. 导线的交流电阻和直流电阻不同，其主要影响因素为（ ）。A.临近效应 B.磁场效应 C.电场效应 D.集肤效应

50. 调相机作为无功补偿装置具有以下特点（ ）。  
A.有功损耗小 B.既可以发出感性无功又可以吸收感性无功 C.可以平滑地调节无功 D.维护方便

## 第二部分 计算题

1、（15分）如下图所示电力系统，节点A母线电压保持 $115\mathrm{kV}$ ；各条输电线路的阻抗值和负荷节点B和C

的负荷功率标于图中，忽略线路对地电纳，不计电压降落横分量。试求：（计算时保留小数点后3位）

(1) 各条输电线路首末端的输送功率, 并在图中标出:

(2) 节点 B 和节点 C 的电压，并在图中标出；

(3) 系统的输电效率。




2、(10分)某系统有两台火电机组并列运行, 调差系数百分数分别为: $\sigma_{1} \% = 5$ , $\sigma_{2} \% = 4$ , 额定容量分别为: PGN1=300MW, PGN2=200MW。两台机组燃料特性及功率约束条件如下:

$$
F _ {1} = 2 + 0. 2 P _ {G 1} + 0. 0 0 3 P _ {G 1} ^ {2}, 1 0 0 M W \leq P _ {G 1} \leq 3 0 0 M W
$$

$$
F _ {2} = 3 + 0. 2 P _ {G 2} + 0. 0 0 4 P _ {G 2} ^ {2}, 1 0 0 M W \leq P _ {G 2} \leq 2 0 0 M W
$$

正常运行时, 系统频率等于额定频率 $50 \mathrm{~Hz}$ , 两台机组实际出力为: $\mathrm{PG1} = 169 \mathrm{MW}, \mathrm{PG2} = 180 \mathrm{MW}$ , 不计网损,不计负荷的功频调节效应。试完成下列问题:

(1) 若系统负荷增加 $50 \mathrm{MW}$ , 不考虑二次调频时, 系统的频率变为多少?

(2) 若系统负荷增加 $50 \mathrm{MW}$ , G1 进行二次调频实现了最优经济运行, 则频率变为多少? G1 的二次调频功率为多少?




3、(10分)某变电站装有2台并联运行的降压变压器, 电压为 $110 \pm 5 \times 2.5\% / 11\mathrm{kV}$ , 容量为 31.5MVA, 能带负荷调分接头。变压器的短路电压 $\mathrm{Uk}\% = 10.5$ , 短路损耗 $\mathrm{Pk} = 200\mathrm{kW}$ 。变电所高压母线电压最大负荷时为 $108\mathrm{kV}$ , 最小负荷时为 $108.5\mathrm{kV}$ ; 低压母线满足逆调压要求, 最大负荷为 40MVA, $\cos \varphi = 0.8$ ; 最小负荷为 20MVA, $\cos \varphi = 0.7$ 。试选择变压器的分接头 (忽略变压器功率损耗)。

4、(10 分)某系统接线及各元件参数如图所示, 设在 $f$ 点发生三相短路。若选 ${\mathrm{S}}_{\mathrm{B}} = {100}\mathrm{{MVA}},{\mathrm{U}}_{\mathrm{B}} =$ 平均额定电压,试计算：

(1) f 点短路电流周期分量起始值（有名值）、冲击电流（有名值）以及短路全电流最大有效值（有名值）（注：取 $K_{M} = 1.8$ ）？

(2) 发电机 G 对 f 点的转移电抗 $X_{Gf}$ 及计算电抗 $X_{Gis}$ ?

（3）通过查运算曲线0.2s时发电机G提供的短路电流标值为2.8，计算0.2s时短路点总短路电流有名值？






5、(15分)电力系统接线如下图所示,变压器T1的额定电压为10.5/121kV,变压器T2的额定电压为110/11kV,各元件参数标么值已标于图中( $S_{B}$ =60MVA, $U_{B}$ =平均额定电压),变压器均为Y0/△-11接线。如果在f处发生a相接地短路,假设短路前空载,短路点a相电压标么值为j1。试完成下列问题:

(1) 计算短路点各序电流和各序电压的标么值;

(2) 计算短路点各相电流和各相电压的有名值;

(3) 计算发电机送出的各相电流有名值。




# 华北电力大学 2021-2022 学年第一学期期末试卷(A)

考试科目：电力系统分析（1） 卷别A

课程号：70110341 课序号：____ 考试时间：2021.12.30 14:30-16:30

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

注意:所有答案均写在答题册上, 在试卷上答题无效!

## 一、单项选择题(每题只选一项，每题1分，共10分)。

1、某 $10 \, kV$ 中性点不接地系统发生单相金属性接地故障时，中性点对地电压为（）kV。
A、10 B、 $\sqrt{3} \times 10^{2}$ C、 $10 / \sqrt{3}$ D、0

2、输电线路上消耗的无功功率为（）。A、等于0 B、容性 C、感性 D、以上都有可能

3、不计输电线路电阻和电导的情况下，线路空载时首末端电压相位的关系（）。 A、首端超前末端 B、首端滞后末端 C、首端相同 D、无法判断

4、对于放射性网络, 下述说法中正确的是 ( )。
A、网络的潮流分布可以调控
B、网络的潮流分布不可以调控
C、网络的潮流分布由线路长度决定
D、网络的潮流分布由线路阻抗确定

5、牛顿-拉夫逊法和 P-Q 分解法进行潮流计算时, 其最后计算精度是 ( )。 A、两种方法一样 B、牛顿-拉夫逊法高 C、分解法高 D、不确定

6、并网运行的机组耗量微增率不相等时，若负荷增大，应由（）的机组先增加出力。
A、耗量微增率大的机组 B、耗量微增率小的机组
C、比耗量小的机组 D、比耗量大的机组

7、A、B两系统，若A系统增加负荷，A、B两系统都参与一次调频，且B系统参加二次调频（增发的功率小于A系统增加的负荷功率）。则A、B两系统联络线的功率方向频率变化说法正确的是（ ）。
A、联络线的功率由流向B，频率下降 
B、联络线的功率由B流向A，频率下降 
C、联络线的功率由流向B，频率上升 
D、联络线的功率由B流向A，频率上开

8、优化无功功率电源分布的目的是降低网络中的（）。A、有功功率损耗 B、无功功率损耗 C、视在功率损耗 D、开停的机组数

9、短路冲击电流主要用于校验电气设备的（）。A、热稳定 B、动稳定 C、开斯能力 D、耐压等级

10、实际计算中有钢质架空地线的双回线路的一相等值零序电抗 $X_0 = 4.7X_1(X_1$ 为正序阻抗), 则无架空地线的双回线路的一相等值零序电抗 $X_0$ 可能为 ( )。 A、 $3.5X_1$ B、 $2X_1$ C、 $5.5X_1$ D、 $3X_1$ 

## 二、判断题(请在每小题后的括号中填上对, 错号本大题共 10 小题, 每小题 1 分, 共 10 分)

1、同一电压等级下，不同电气设备额定电压是相同的。（）

2、保持良好的电能质量就是保持系统电压偏移在±5%的范围内。（）



3、电晕现象的产生主要取决于导线表面的磁场强度。（）  
4、电压降落中的横分量在数值上可能大于纵分量。（）  
5、环网计算中，均一网功率的经济分布与其功率的自然分布相同。（）  
6、复杂电力系统潮流计算中雅可比矩阵是不对称复数矩阵。（）  
7、电力系统中可能不需要专门设置检修备用。（）  
8、电容器作为无功补偿装置，电压升高时输出的无功功率增加，所以有正的调节效应。（）  
9、短路电流直流分量属于强制分量，其值取决于电源电压和回路阻抗。（）  
10、在Y/△接线的变压器Y发生两相接地短路时，△侧内部不会有零序电流流通。（）

## 三、(20 分)某供电网络如图所示, 输电线路额定电压为 $110 \mathrm{~kV}$ , 均采用 LGJ-150 导线, 其单位长度参数为 $\mathrm{r} 1 = 0.21 \Omega / \mathrm{km}, \mathrm{x} 1 = 0.416 \Omega / \mathrm{km}$ , 不计线路对地导纳; 母线 1 的电压为 $115 \angle 0^{\circ} \mathrm{kV}$ 。试完成下列问题:

(1)不计输电线路的功率损耗，计算网络的功率分布并确定环网的功率分点；

(2)若节点 1 为平衡节点, 其余节点为 PQ 节点。写出采用直角坐标 N-R 法潮流计算修正方程式结构(雅可比矩阵中非零元素用 $\times$ 表示, 零元素用 0 表示)。




四、(15 分)某系统有两台机组并列运行, 额定容量分别为: $\mathrm{P_{GN1}} = 100 \mathrm{MW}, \mathrm{P_{GN2}} = 200 \mathrm{MW}$ , 其中 G2 为二次调频机组。两台机组的调差系数百分数分别为: $\sigma 1\% = 4, \sigma 2\% = 5$ 。系统原运行于额定频率下, 具体运行情况为: $\mathrm{P_{G1}} = 90 \mathrm{MW}, \mathrm{P_{G2}} = 110 \mathrm{MW}$ , 负荷的单位调节功率为: $\mathrm{K_L} * = 1.5$ 。当负荷增加时, 调整 G2 的调频器进行二次调频, 增加 $50 \mathrm{MW}$ 后实现了无差调频。若不进行二次调频, 则频率会变为多少?

五、(15 分)有一台降压变压器, 其归算到高压侧的参数为 $\mathrm{R_T} = 2.62\Omega, \mathrm{X_T} = 42\Omega$ , 低压侧的最大负荷 $\tilde{S}_{\max}$ , 最小负荷 $\tilde{S}_{\min}$ 标于图中, 高压侧母线电压维持为 $115\mathrm{kV}$ 不变。如果负荷容许的电压波动范围是 $6 \sim 6.6\mathrm{kV}$ , 是否可选择分接头以满足电压水平的要求, 试选择之。(不计变压器功率损耗)




六、(15 分)电力系统接线如图所示，在 f2 点发生三相短路时，短路点短路容量为 600MVA。线路电抗均取 0.4Ω/km，采用标幺值的近似计算法，取 S $_{B}$ =100MVA，U $_{B}$ =平均额定电压，试计

算 f1 点发生三相短路时:

(1)短路点的次暂态电流有名值;

(2)发电机出口侧的次暂态电流有名值;

(3)发电机的计算电抗。




七、(15 分)如图所示电力系统, 图中各元件参数均为已归算到统一基准值 $(S_{\mathrm{B}} = 100 \mathrm{MVA}, U_{\mathrm{B}} =$ 平均额定电压)下的标么值, f 点正常运行时电压标么值为 1 , 试计算:

(1)当 f 点发生分别单相接地短路、两相短路和两相短路接地时, 流入短路点的电流正序分量的标么值;

(2)当 $f$ 点发生 $a$ 相接地短路时, 短路电流的有名值;

(3)当f点发生a相接地短路时，变压器T1、T2中性点零序电压有名值。




# 华北电力大学 2020-2021 学年第一学期期末试卷(A)

## 一、单项选择题（每题只选一项，每题1分，共15分）

1、无限大容量电源供电的简单系统三相短路暂态过程中（ ）。A. 短路电流无限大 B. 短路功率无限大 C. 短路电流有周期和非周期分量 D. 短路电流有2倍频分量

2、变压器分接头的调整（）改变系统中无功功率的大小。
A.不能 
B.能 
C.不确定 
D.其它三个选项都不是

3、发电机单位时间内消耗的能源与发出的有功功率的关系称为（）。A. 比耗量 B. 耗量微增率 C. 耗量特性 D. 单位调节功率

4、电力网有 n 个节点，其中 m 个节点为 PQ 节点，极坐标形式的雅可比矩阵的阶数为（）。
A. $n - m - 1$ B. $n + m - 2$ C. $n + m - 1$ D. $n + m$ 

5、紧凑型输电线路就是改变输电线路本身的结构，主要是（）以降低线路电抗。
A.使用超导材料 
B.缩小导线截面积 
C.缩小导线相间距离 
D.降低导线对地距离

6、中性点非直接接地系统中用电设备的绝缘水平应该按照（）考虑。
A. 相电压 B. 线电压 C. 3 倍相电压 D. $\sqrt{3}$ 线电压

7、电网的标称电压为 $220 k V$ ，是指（ ）。A.相电压峰值 B.相电压有效值 C.线电压峰值 D.线电压有效值

8、节点导纳矩阵中 $Y_{ij}$ 不等于 0, j 节点为 PV 节点，则直角坐标下的雅可比矩阵中对应分块阵的形式是（X 表示非零元素）（ ）。 A. $\begin{bmatrix} \times & \times \\ \times & \times \end{bmatrix}$ B. $\begin{bmatrix} 0 & 0 \\ 0 & 0 \end{bmatrix}$ C. $\begin{bmatrix} \times & \times \\ 0 & 0 \end{bmatrix}$ D. $\begin{bmatrix} 0 & 0 \\ \times & \times \end{bmatrix}$ 

9、无功补偿设备（）集中装设在电网的电源侧。
A.应该 B.不应该 C.不确定 D.以上都有可能

10、两相短路的故障相电流的大小为正序分量的（）倍。
A.2 B.1 C. $\sqrt{3}$ D. $\sqrt{3}/2$ 

11、下列系统中，包括的设备种类最多的是（）。 A.电力系统 B.动力系统 C.电力网 D.配电网

12、一台 220/121/11 的降压变压器的接线形式是（）。A. $Y_{0}/Y_{0}/\Delta$ B. $Y_{0}/Y/\Delta$ C. $Y/Y_{0}/\Delta$ D. $Y_{0}/Y_{0}/Y$ 

13、在电力系统潮流计算中，PV 节点的待求量是（ ）。A.Q、δ B.P、Q C.V、δ D.P、V

14、有功功率负荷的变动一般分为三种，可预测的是（ ）。 A.第一种 B.第二种 C.第三种 D.都不能

15、调相机欠激运行（进相运行）时向系统（ ）。 A. 吸收感性无功 B. 吸收容性无功 C. 提供感性无功 D. 都不能

## 二、判断题（请在每小题后的括号中填上对、错号。本大题共10小题，每小题1分，共10分）



1、不接地系统的供电可靠性比直接接地系统的供电可靠性差。（）

2、电力设备的额定电压与接入点的电网额定电压相等。（）

3、分裂导线的优点是能够有效增大导线的等效半径，从而减小了导线的电抗值，并提高了电晕临界电压。（）

5、改变电压相位，主要改变网络中有功功率的分布。（）

6、在收敛判据相同时，PQ分解法虽然忽略了很多因素，但和牛拉法的计算结果精度是一样的。（）  
7、所谓有功功率的冷备用是指未运转的发电设备可能发出的最大功率，所以检修中的发电设备属于备用容量。（）  
8、有功功率最优分配实质上是按照机组的单位时间内输入的能量和输出功率之比相等来分配负荷的。（）  
9、若短路点附近有大容量电动机，则计算短路点的稳态短路电流时必须计及其影响。（）

10、架空输电线的避雷线对线路的零序阻抗有重要影响，一般使线路的零序阻抗增大。（）

## 三、（15分）两端供电网等值电路如图1所示，试求解下述问题：

(1) 节点 2 和节点 3 的运算负荷;

(2) 该两端供电网的初步功率分布, 并确定功率分点;

(3) 确定解列点并解释原因, 画出解列后的两个辐射网的等值电路 (等值电路上要标出各节点编号、各支路阻抗和各节点功率)。





图1


四、(15 分) 某地区电力系统有 A、B 两台火电机组并列运行, 两台机组频率调节系数 $K_{a} = 30MW / Hz$ 、 $K_{b} = 50MW / Hz$ , 两台机组燃料特性及功率约束条件如下: $F_{a} = 3 + 0.33P_{a} + 0.0004P_{a}^{2}, 100MW \leq P_{a} \leq 200MW$ $F_{b} = 4 + 0.3P_{b} + 0.0008P_{b}^{2}, 100MW \leq P_{b} \leq 200MW$ 系统负荷有功功率调节系数 $K_{L} = 45MW / Hz$ , 正常运行时 $f = f_{N} = 50Hz$ , 所带负荷 $P_{L} = 300MW$ , 系统最优经济运行, 不计网损, 试完成下列问题: (1) 两机组出力各为多少? (2) 如果负荷增加 $60MW$ , 不考虑二次调频时两机组出力各为多少? (3) 如果负荷增加 $60MW$ , 若使系统恢复到额定频率且最优经济运行, 求机组 B 的二次调频功率? 

五、(15 分)某降压变电站经一条 $10 k V$ 线路向负荷供电, 线路参数如图 2 所示, 试计算:

(1) 若负荷的波动范围为 $1500 \sim 2000 \mathrm{kW}$ , 功率因数为 0.8, 负荷允许的电压变化范围为 $0.95 U_{N} \sim 1.05 U_{N}$ , 确定变压器低压母线 1 的电压变化范围。

（2）假定最大负荷时变压器低压母线1的电压为 $11kV$ ，若要使负荷节点2的电压等于额定电压，在用户处应装设的电容器的容量是多少？





图2


六、（15 分）某系统接线如图 3 所示，各元件参数为：

$G_{1}:100MW$ , $\cos \varphi = 0.85$ , $x_{d}^{n} = 0.2$ ; $T_{1}$ 参数为: $120MVA$ , $u_{k}\% = 9$ ;

$G_{2}:120MW, \cos \varphi = 0.85, x_{d}^{n} = 0.2; T_{2}$ 参数为： $150MVA, u_{k}\% = 9;$ 

L:长度50km，电抗0.4欧姆/公里；

$T_{3}:250MVA,\ u_{k}\%=10$ ；高压侧接入无穷大系统。

设在图中 $f$ 点发生三相短路。若选 $S_{B} = 100MVA$ ， $U_{B}$ 为平均额定电压，冲击系数取 1.8，试计算：

(1) 短路点处的短路电流周期分量起始值 (有名值):

(2) 短路点处的冲击电流（有名值）;

(3) 发电机 $G_{1}$ 出口短路电流周期分量起始值（有名值）。





图3


七、(15分)如图4所示电力系统, 发电机参数均为: $S_{GN} = 50MVA$ , $x_{d}^{n} = 0.2$ , $x_{2} = 0.15$ , $x_{0} = 0.075$ ; 变压器参数均为 $S_{TN} = 50MVA$ , $u_{k}\% = 10$ ; 若选 $S_{B} = 100MVA$ 、 $U_{B} = U_{av}$ , 则变压器中性点电抗标幺值为 0.1, 输电线路正序电抗标幺值为 0.25; 输电线路零序电抗为正序电抗的 3 倍。设正常运行时系统为空载, 输电线路各点电压均为 $115kV$ , 如果在 $f$ 点发生 BC 相接地短路, 试计算:

（1）短路点各序电流的标幺值（ $S_{B}=100MVA$ 、 $U_{B}=U_{av}$ ）

(2) 短路点非故障相电压的有名值;

(3) 发电机 $G_{1}$ 送出的各相短路电流有名值。





图4




# 华北电力大学 2020-2021 学年第一学期期末试卷(A)电力英

## 一、单项选择题（10分，每题1分）

1、 $500 \mathrm{kV}$ 电力系统中性点运行方式采用（）
A. 不接地 B. 直接接地 C. 经消弧线圈接地 D. 经电阻接地

2、线路等值参数中消耗有功功率的是（）
A.电抗、电阻 
B.电导、电纳 
C.电抗、电纳 
D.电导、电阻

3、环网潮流的自然分布是按照线路的（）进行分配。
A.电阻 B.电抗 C.电纳 D.阻抗

4、电力系统潮流的计算机算法中，PQ节点的特点是（）
A.V 和 $\theta$ 已知 B.P 和 V 已知 C.V 和 Q 已知 D.P 和 Q 已知

5、若短路故障时变压器中有零序电流流过，则变压器的短路侧绕组接线方式是（）
A. $\Delta$ B. $Y_{0}$ C. Y D. Y 或 $\Delta$ 

6、两相断线时, 复合序网的连接方式为 ( )。 A. 正序、负序、零序并联 B. 正序、负序并联, 零序网开路 C. 正序、零序并联, 负序开路 D. 正序、负序、零序串联

7、当电力系统发生不对称短路时, 变压器中性线上通过的电流为 ( )。 A. 正序电流 B. 负序电流 C. 三倍零序电流 D. 三倍正序电流

8、高峰负荷时允许中枢点电压偏低，低谷负荷时允许其升高的调压方式是（）
A.顺调压 B.逆调压 C.常调压 D.无法确定

9、电力系统频率主要取决于( )。
A.有功平衡 B.无功平衡
C.各节点注入电流的大小 D.各节点电压的高低

10、计算 a 点的输入功率（）




A. $-30 + j20MVA$ B. $10 + j10MVA$ C. $-10 - j10MVA$ D.没有给出各段线路电抗，因此条件不全无法计算。

## 二、多项选择题（5分,每题1分）

1、n节点电力系统中，PQ节点的数目为 $m_{1}$ ，PV节点的数目为 $m_{2}$ ，若用极坐标牛拉法进行潮流计算，则雅可比矩阵的阶数与下列哪些选项相等（）。
A. $2m_{1} + m_{2}$ B. $n + m_{1} - 1$ C. $2n - m_{2} - 2$ D. $2(n - 1)$ 

2、下列关于输电线路模型说法正确的是（）。

A、短线路是指长度不超过 $100 \mathrm{~km}$ 的输电线路, 中等长度线路是指长度在 $100 \mathrm{~km} - 300 \mathrm{~km}$ 之间的输电线路, 长线路是指长度超过 $300 \mathrm{~km}$ 的输电线路。  
B. 短线路和中等长度线路可以不考虑分布参数特性, 可以用集总参数表示, 而长线路必须考虑分布参数特性。  
C. 短线路等值电路可以不考虑对地导纳支路, 仅考虑阻抗支路。  
D. 中零长度线路等值电路需要考虑对地导纳支路, 有 $\Pi$ 形和 $\Pi$ 形两种等值电路, 由于 $\Pi$ 形等值电路节点少, 一般采用 $\Pi$ 形等值电路。

3、下列关于等值变压器模型的说法正确的有( )
A. 等值变压器模型只是一种数学上的等值, 其各支路参数无明确的物理意义。
B. 等值变压器模型只是一种数学上的等值, 因此其无法体现变压器的变压功能。
C. 制定多电压等级电网的有名值等值电路时, 如果采用等值变压器模型, 则不需要进行参数归算。
D. 对有多个变压器、且变压器变比不匹配的环网进行潮流上计算时, 当采用变压器模型时, 可以得到准确的计算结果。

4、下列无功功率电源中，具有正的电压调节效应的是（）
A. 并联电容器 B. 同步调相机
C. TSC 型静止无功补偿装置 D. TCR 型静止无功补偿装置

5、中性点不接地系统中发生两相短路接地时,故障处短路电流中存在哪些分量 ( )
A.正序分量 B.负序分量 C.零序分量 D.无法确定

## 三、判断题（10分，每题1分）

1.保证供电可靠性就是在任何情况下都不间断对用户的供电。（）

2.对于容量比不等于 100/100/100 的普通三绕组变压器，计算变压器参数时需要对铭牌给出的短路损耗进行归算，但铭牌给出的短路电压不需归算。（）  
3.架空线路三相换位的目的是改善导线周围的电磁场分布，减少线路的电抗值。（）

4.同样的迭代次数，牛顿—拉夫逊法比 PQ 分解法精度高。（）

5.电力系统的单位调节功率越大，同样负荷变化所引起的系统频率变化越小，电力系统中总是优先考虑通过增大负荷的单位调节功率来提高系统的单位调节功率。（）6.无穷大电源供电系统三相短路电流周期分量的有效值是不衰减的。（）

7.两绕组自耦变压器可以用于 $110 / 35kV$ 变电站中。（）

8. 发生不对称短路时, 不仅相电压中可能出现零序电压分量, 线电压中也可能出现零序电压分量。()

9.均一电网功率的经济分布与其功率的自然分布相同。（）

10.无论变压器为何种铁芯结构，当有零序电流流通时，他的零序激磁电抗都可以看作无穷大。（）

四、(15 分)具有串联电容器的单回 $110 \mathrm{kV}$ 架空输电线路, 其线路元件参数如图所示。已知末端负荷 $\tilde {S} _ {4} = 40 + j30 (M V A)$ , 首端电压 $U _ {1} = 115 (\mathrm{kV})$ 。

试求: (1) 节点 1、4 之间的电压损耗 (可忽略电压降落的横分量);

(2) 节点 2、3、4 的电压。




五、(10分)某系统中有容量为 $150MW$ 的发电机3台，并联运行，每台机组的调差系数为 $4\%$ ，系统频率为 $50Hz$ 时系统的总负荷为 $350MW$ ，负荷的单位调节功率标么值为 $K_{L^{*}} = 1.7$ ，求（1）3台机组都参加调频；（2）其中两台机组不参加调频；这两种情况下系统的单位调节功率 $K_{S}$ 的有名值。

六、(15 分)某降压变电所安装一台容量为63MVA的普通变压器, 电压为 $110 \pm 2 \times 2.5\% / 11kV$ 。已知最大负荷时, 高压侧实际电压为 $113kV$ , 变压器阻抗中电压损耗为额定电压的 $4.63\%$ , 最小负荷时, 高压侧实际电压为 $115kV$ , 阻抗中电压损耗为额定电压的 $2.81\%$ 。现要求变电所低压母线采用逆调压, 能否选择合适的分接头, 若能请选择, 不能请分析原因并给出解决的办法。七、(15 分)某系统接线及各元件参数如图所示, 设在 f 点发生三相短路, 若选 $S_{B} = 100MVA$ , $U_{B}$ 为平均额定电压, 试计算:

(1) $f$ 点短路电流周期分量起始值 (有名值) 以及冲击电流 (有名值) (注: 取 $K_{ch} = 1.8$ ) ?

(2) 电源 G 对 f 点的转移电抗 $X_{GF}$ 及计算电抗 $X_{Gjs}$ ?




八、(20 分) 电力系统接线图如图所示, 归算到统一基准值之下的元件参数标在图中, $T_{1} 、 T_{2}$ 均为 Yd11 接线, 当 $f$ 点发生 BC 两相接地短路故障时, 试求:

(1) 画出正序、负序和零序序网图, 并计算各序序阻抗;

（2）计算短路点 $f$ 处A相各序电流（系统短路前空载， $U_{f|0|} = j1$ ）；

(3) $G_{2}$ 发电机送出的 A 相短路电流。




# 华北电力大学 2019-2020 学年第一学期期末试卷(A)

## 一、单项选择题（每题只选一项，每题1分，共10分）。

1.电力系统等值电路中，所有参数应归算到同一电压等级（基本级），关于基本级的选择下列说法正确的是（ ）。  
A.必须选择最高电压等级作为基本级  
B.选择发电机电压等级作为基本级  
C.在没有明确要求的情况下选择最高电压级作为基本级  
D.在没有明确要求的情况下选择最低电压级作为基本级

2.优化无功功率电源分布的目的是降低网络中的（ ）。  
A.有功功率损耗 B.无功功率损耗  
C.视在功率损耗 D.开停的机组数

3.直接与负荷相连的由 110kV 降到 6kV 的变压器变比应该是（ ）。
A.110/6 B.110/6.6 C.110/6.3 D.121/6.6

4.某 35kV 中性点不接地系统发生单相接地故障时，非故障相对地电压为（）kV。
A.35 B. $35\sqrt{3}$ C. $35/\sqrt{3}$ D. $\frac{35\sqrt{3}}{2}$ 

5.无架空地线的单回线路的零序阻抗 $x_{0} = 3.5x_{1}$ （ $x_{1}$ 为正序阻抗），则有良好架空地线的单回线路的零序阻抗 $x_{0}$ 可能为（ ）。A. $3.5x_{1}$ B. $2x_{1}$ C. $4.7x_{1}$ D.0

6.与一相断线故障复合序网形式上相同的短路故障是( )。
A.单相接地 B.两相短路 C.两相短路接地 D.三相短路

7.电晕主要影响线路的哪个参数（ ）。
A.电阻 R 
B.电抗 X 
C.电导 G 
D.电纳 B

8. 短路冲击电流 $i_{ch}$ 主要用于检验电气设备和载流导体的（）。A. 热稳定 B. 动稳定 C. 载流量 D. 耐压等级

9.当负荷增加某一固定数值时，以下哪一种发电机（不考虑二次调频和满载）增发的功率相对较多（ ）。A. 调差系数大的发电机 B. 调整容量大的发电机C. 调差系数小的发电机 D. 调整容量小的发电机

10.阻抗为 $Z_{\Delta}$ 的三个负载接成 $\triangle$ 作为三相对称负载时, 一相等值负荷的阻抗为 ( )。 A. $Z_{\triangle}$ B. $Z_{\triangle} / 3$ C. $\sqrt{3} Z_{\triangle}$ D. $\sqrt{3} Z_{\triangle} / 3$ 

## 二、不定项选择题（每题至少只选一项，每题1分，共5分，多选或少选不得分）。

1.变压器的无功损耗和以下哪些参量有关（ ）。  
A.变压器中流过的功率 B变压器的短路电压C.变压器的短路损耗 D.变压器的空载损耗

2. 当系统发生（）短路故障时，短路点处非故障相的电压随零序阻抗的增大而升高。
A. 三相 
B. 两相 
C. 单相接地 
D. 两相接地



3.下列关于有功功率最优分配说法正确的有（ ）。  
A.最优分配的目标是网损最小  
B.分配原则是等耗量微增率准则  
C.分配原则是等网损微增率准则  
D.最优分配的目标是消耗燃料最少

4.P-Q 分解法和牛拉法相比（ ）。  
A.计算速度快 B.迭代次数少 C.精度高 D.收敛性好

5.电能生产、输送、消费的特点有（ ）。  
A.同时性 B.与国民经济密切相关  
C.可大量储存 D.过渡过程非常迅速

## 三、判断题（请在每小题后的括号中填上对，错号。本大题共10小题，每小题1分，共10分）

1. 不接地系统中，发生单相接地后，三相线电压仍然对称。

2. 改变电压幅值，主要改变网络中有功功率分布。（）

3.电力系统中的每台发电机组都将参与频率的一次调整。

4. 若短路点附近有大容量电动机，在短路瞬间电动机由于机械和电磁惯性的作用，也会送出短路电流，应计及其对短路电流的影响。（） 5. 正常运行时负荷越大，电流越大，发生三相短路时短路电流最大值也越大。（）

6. $Y_{0} / \Delta$ 接线变压器的正序、负序和零序的等值漏抗近似相等。 （）

7.110kV 及以上电压等级的系统中性点采用直接接地方式是因为这种接地方式运行可靠性高。（）8.故障的负序分量电流能够流通的元件与正序电流相同，所以负序网络与正序网络是相同的。（）

9. 在线路电压损耗不大、负荷变动不大的情况下，中枢点调压方式适合采用逆调压。（）10. 电力系统潮流计算机算法本质是求解一组非线性代数方程组。（）

10.电力系统潮流计算机算法本质是求解一组非线性代数方程组。（一）

四、(15分)某发电厂装有三台发电机,额定功率均为 $100 \mathrm{MW}$ ,其调差系数分别为 $\sigma_{1} \% = 2, \sigma_{2} \% = 6$ , $\sigma_{3} \% = 5$ ;通过无损线路向负荷供电,负荷的额定功率为 $240 \mathrm{MW}$ 。系统的运行情况为: $f = f_{N} = 50 \mathrm{~Hz}$ , $P_{G1} = 60 \mathrm{MW}$ , $P_{G2} = 80 \mathrm{MW}$ , $P_{G3} = 100 \mathrm{MW}$ , $K_{L *} = 1.5$ 。若不计频率调整器的作用,试完成下列问题: (1)如果负荷减少 $60 \mathrm{MW}$ ,系统频率和发电机出力各为多少?

(2) 如果负荷增加 $60 \mathrm{MW}$ , 系统频率和发电机出力各为多少?

(2) 如果实际电路应由 $50 \mathrm{~V}$ , 系统采用下线电压测量方法。

五、(15 分) 如下图所示电力系统, 发电厂 A 母线电压维持在 $110 \angle 0^{\circ} \mathrm{kV}$ ; 各条输电线路的电抗值标于图中, 忽略线路电阻和对地电纳。试求:

(1) 该系统中环网 ABC 的初步功率分布;

(2) 按照字母顺序, 列写该系统的节点导纳矩阵;

(3) 若 A 节点为平衡节点, C 节点为 PV 节点, 其他节点为 PQ 节点, 请写出直角坐标形式牛顿—拉夫逊法的修正方程式。式中, 雅克比矩阵中非零元素用“×”表示, 零元素用“0”表示, 其他变量用变量名表示。




六、(15 分) 系统接线如图所示, 各元件参数标示于图中, 已知最大负荷时, 线路首端电压 $U_{1}$ 保持为 $112 \mathrm{kV}$ , 低压母线电压允许波动范围为 $10.25 \sim 10.75 \mathrm{kV}$ , 若不考虑线路和变压器对地导纳支路, 并忽略功率损耗和电压降落横分量, 完成下列问题:

(1) 试选择分接头以满足电压水平的要求;

(2) 若选择不到合适的分接头, 在保持变压器不变的情况下, 试针对你所选择的每个分接头,分别提出措施使之能够满足调压要求, 说出你的措施在最大负荷和最小负荷时的工作方式。(本问不用定量计算, 只需定性说明即可)。




七、(15 分) 某系统接线及各元件参数如图所示, 设在一回线路中点发生三相短路, 若选 $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压, 试计算:

(1) 短路点处的次暂态电流 $I''$ 和冲击电流 $i_{M}$ （有名值， $\mathrm{K}_{\mathrm{M}} = 1.8$ ）。

(2) 发电机 G1 到短路点的计算电抗。




八、(15 分) 如图所示电力系统, 统一基准值下的各元件参数标幺值已标于图中 ( $S_{B}=100MVA$ , $U_{B}$ =平均额定电压), 变压器 T1 为 $Y_{0}/\Delta - 11$ 接线。如果在母线 2 处 (电压标幺值为 1.0) 发生 A 相接地短路, 计算:

(1) 短路点的各相电流有名值?

(2) 发电机出口侧各相短路电流有名值?

(3) 变压器中性点电压有名值?




# 华北电力大学 2018-2019 学年第一学期期末试卷(A)

## 一、单项选择题（每题只选一项，每题1分，共10分）。

1. 消弧线圈采用全补偿方式运行, 发生单相接地时, 可能会使系统 ( )。
A. 接地电流增加 B. 失去稳定 C. 保护误动 D. 产生谐振

2. 在电网中运行的变压器，无功功率损耗比有功功率损耗（ ）。 A. 大 B. 小 C. 相等 D. 不确定

3. 线损率是指（ ）。 A.线路功率损耗与始端输入功率之比 B.线路功率损耗与末端输出功率之比 C.线路电能损耗与始端输入电能之比 C.线路电能损耗与末端输出电能之比

4. 牛顿-拉夫逊法和 P-Q 分解法进行潮流计算时，其最后计算精度是（ ）。
A. 两种方法一样 B. 牛顿-拉夫逊法高 C.P-Q 分解法高 D. 不确定

5. 电力系统频率上升将使负荷所需的有功功率（）。A. 不变 B. 减小 C. 增大 D. 以上都有可能

6. 同步调相机过激运行时可以向系统（ ）。A. 吸收感性无功 B. 发出感性无功 C. 发出容性无功 D. 以上说法都不对

7. 短路冲击电流 $i_{ch}$ 是最恶劣短路情况下的（）。A. 最大有效值 B. 周期分量幅值 C. 直流分量初始值 D. 最大瞬时值

8.在下列各种故障类型中,属于纵向故障的是( )。
A. 两相短路 B.两相断线 C.单相接地短路 D.两相短路接地

9.用对称分量法时各序分量具有独立性则此电路应为（）。 A. 非线性、参数对称 B. 线性、参数不对称 C. 线性、参数对称 D. 非线性、参数不对称

10.某 10kV 系统发生单相接地故障时，此时非故障相对地电压为（）。A. 5.77kV B. 10kV C. 17.32kV D. 7.07kV

## 二、不定项选择题（每题至少选一项，每题1分，共5分，多选或少选不得分）

1. 使用分裂导线的目的是（ ）。 A. 减小线路电抗 B. 增加线路电抗 C. 减少线路导纳 D. 提高电晕临界电压

2. 当电网节点数为100时，下列哪些矩阵特点是节点导纳矩阵的特点（）。A. 稀疏矩阵 B. 对称矩阵 C. 满矩阵 D. 100阶方阵

3. 下列哪些元件或参数可以向电网提供感性无功（ ）。A. 并联电容器 B. 变压器激磁电抗 C. 发电机 D. 输电线路电纳

A. 有功负荷增加 B. 发电机出力减少 C. 有功负荷减少 D. 通过联络线向相邻系统输送功率
5. 下列关于零序网说法正确的是（）。
A. 零序网络是一个无源网络    B. 零序电流能流通的元件可能与正、负序不同
C. 同杆双回线之间不须考虑相互影响    D. 零序电流的流通与变压器接线形式无关

## 三、判断改错题（请在每小题后的括号中填上对、错号，并改正错误的说法。每小题1分，共10分）

1. 变压器副边绕组的额定电压通常高于接入点的电网额定电压。（）  
2. 输电线路的有功损耗只和线路上流过的有功功率和电阻有关，与无功功率和电抗无关（）  
3. 调差系数越大，则同等频率下降时发电机所带负荷增大越多（）  
4. 不对称短路故障中一定存在零序分量（）  
5. 正序和负序电流不流过中性点接地阻抗 $Z_{g}$ ，因此 $Z_{g}$ 对正、负序电流没有影响（）  
6. 无穷大电源供电系统三相短路电流周期分量的幅值是不衰减的（）  
7. PQ分解法潮流计算过程中，由于简化了很多因素，故一定比牛顿-拉夫逊的收敛速度快（）  
8. 在线路电压损耗小、负荷变动小的情况下，中枢点调压方式适合采用逆调压（）  
9. 改变电压相位，主要改变网络中有功功率的分布（）  
10. 不对称短路时，负序电压和零序电压越靠近故障点数值越大（）

四、(15 分) 如下图所示电力系统, 发电厂 A 母线电压维持在 $120 \angle 0^{\circ} \mathrm{kV}$ ; 变电站 D 中的变压器额定电压为 $110 / 6.6 \mathrm{kV}$ , $P_{0} = 50 \mathrm{kW}$ , $P_{k} = 133 \mathrm{kW}$ , $u_{k} \% = 10.5$ , $I_{0} \% = 3.5$ ; 输电线路均采用 LGJ-150 导线, 单位线路均采用 LGJ-150 导线, 单位长度 $r_{1} = 0.21 \Omega / \mathrm{km}$ , $x_{1} = 0.416 \Omega / \mathrm{km}$ , 忽略线路对地导纳。试求:

(1) 各变压器和线路的参数, 并画出归算至高压侧的等值电路;

(2) 计算母线 C 的运算负荷;

（3）计算环网ABC的初步功率分布，并标出无功功率分点。




五、(15 分) 某输电线路线路电阻和电抗均为 $2 \Omega$ ，末端有功负荷 $P_{2}$ 为 $4 \mathrm{MW}$ ，功率因数为 $0.8$ 吗，为了降低网损和电压损耗需在线路末端装设并联无功补偿装置，欲使线路末端电压控制在 $10 \mathrm{kV}$ ，网损控制在 $8 \%$ 以下，忽略电压降落的横分量影响，求：

(1) 至少需要多少并联无功补偿容量?

(2) 此时有功网损为多少 $\mathrm{kW}$ ? 电压损耗为多少 $\mathrm{kV}$ ?

六、(15分)某频率为 $50 \mathrm{~Hz}$ 的电力系统各机组的调差系数均为 $\sigma \% = 4$ , 当负荷在额定值上的波动达 $2 \%$ 时, 系统的频率下降 $0.02 \mathrm{~Hz}$ , 系统中某机组的额定容量为系统额定负荷的 $10 \%$ ,该机组运行时有 $5 \%$ 的热备用, 当该机组因故障而停机时, 设负荷的单位调节功率不变, 求: (1)系统的频率如何变化, 变化多少?

(2) 当系统采取措施切除 $5 \%$ 的负荷后, 二次调频还需要增发额定负荷的百分之多少, 频率才能恢复到机组故障前的值?

七、(15 分)某系统接线及各元件参数如图所示, 系统 S 的容量和电抗不详, 已知 f 母线上短路时, 短路容量不超过 $350 \mathrm{MVA}$ 。试计算 ( $\mathrm{S_B} = 100 \mathrm{MVA}, \mathrm{U_B} = \mathrm{Uav}$ ):

(1) 系统 S 的短路容量 (有名值) 和电抗 $X_{\mathrm{S}}$ (标幺值)?

(2) 发电机 G 次暂态电流 $I_{G}^{\prime \prime}$ （有名值）？




八、(15 分) 如图所示电力系统, 各元件参数标幺值已标于图中 ( ), 当 f 点发生 BC 两相短路接地故障时, 试计算:

(1) 短路点各序电流和各序电压（有名值）；

(2) 发电机 G 送出的各相短路电流（标幺值）。




# 华北电力大学 2017-2018 学年第一学期期末试卷(A)

考试科目：电力系统分析基础 课程号：0110208 考核时间：2017年12月24日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

## 注意：所有答案均写在答题册上，在试卷上答题无效！

## 一、单项选择题（每题只选一项，每题1分，共10分）

1. 一台 $220 / 110 / 10 \mathrm{kV}$ 变压器的接线形式为（）。 A. Y/Y0/△ B. Y0/Y/Y C. Y0/Y/△ D. Y0/Y0/△

2. 中性点非直接接地系统中用电设备的绝缘水平应该按照（）考虑。
A. 相电压 
B. 线电压 
C. $\sqrt{3}$ 倍的线电压 
D. $\sqrt{2}$ 倍的相电压

3. 输电线路上消耗的无功功率为（）。 A. 容性 B. 感性 C. 0 D. 以上都有可能

4. 高压输电网中电能的传输不可避免地产生电压损耗，对电压损耗影响较大的是（）。A. 有功功率 B. 无功功率 C. 线路电阻 D. 线路电导

5. 潮流方程是非线性方程组，这组非线性方程是由什么方程推导出的（）。
A. 回路电压方程 
B. 节点电流方程 
C. 节点电压方程 
D. 回路电流方程

6. 调频厂增加出力时, 系统频率会 ( )。
A. 上升 B. 下降 C. 不变 D. 以上情况都有可能

7. 电力系统无功不足会造成（）。
A. 频率上升 
B. 电压升高 
C. 频率下降 
D. 电压降低

8. 冲击系数 Kch 的数值变化范围是（）。
A. 0≤Kch≤1 
B. 1≤Kch≤2 
C. 0≤Kch≤2 
D. 1≤Kch≤3

9. 中性点直接接地系统中发生不对称短路时，故障处短路电流中（）。  
A. 一定存在零序分量  
B. 一定不存在零序分量  
C. 是否存在零序分量，应根据不对称短路类型确定  
D. 只有正序分量

10. 对输电线路而言，零序阻抗（）负序阻抗。
A. 大于 B. 等于 C. 小于 D. 等于或小于

## 二、填空题（请在每小题的空格中填上正确答案，本题每个空格1分，共10分）

1. 电力网的接线方式通常按供电可靠性分为____接线和____接线。

2. 有功功率负荷在并列运行的发电机间最优分配的准则是____。

3. 三相架空输电线路采用循环换位的目的是____。

4. 架空线的电导取决于线路的____损耗和沿绝缘子串的____损耗。

5. 电力系统要保持电压水平的必要条件是系统的能够平衡。



6. 无限大功率电源指的是在电源外部有扰动发生时, 仍能保持 和频率恒定的电源。  
7. 电力系统中发生两相短路时, 故障点的短路电流大小为其正序电流分量的 倍。  
8. 中性点经消弧线圈接地的系统, 在实际中一般采用的补偿方式是

## 三、判断题（每小题1分，共10分）

1. 不接地系统的供电可靠性比直接接地系统的供电可靠性差。（）  
2. 分裂导线可以减小电晕，减小线路电容，减小线路电抗。（）  
3. 相同迭代次数时，牛拉法比 PQ 分解法精度高。（）  
4. 输电线路输入的无功功率总大于末端输出的无功功率。  
5. 高压电网中无功功率分点的电压最低。（）  
6. 当系统足够大时，一次调频也可以做到无差调节。（）  
7. 直流分量属于强制电流，其值取决于电源电压和回路阻抗。（）  
8. 负序和零序网络中没有电源电动势，短路点的负序和零序电压分量相当于电源。（）  
9. 不对称短路时，负序电压和零序电压越靠近故障点数值越大。（）

10. 并联电容器作为无功补偿装置时，随着补偿点电压降低，其无功补偿容量增加。（）

四、(10 分) 某 220kV 输电线路, 长 300km, $r = 0.108 \Omega / \mathrm{km}, x = 0.42 \Omega / \mathrm{km}, b = 2.66 \times 10^{-6} \mathrm{~S} / \mathrm{km}$ , 线路空载运行, 线路首端电压为 220kV。

(1) 求线路末端电压。

(2) 如果要求末端电压偏移不超过 $+2\%$ , 此时线路末端是该投入电容还是电抗, 数值多大? 并解释原因。




五、(10 分) 如图所示, 变电站 1 通过一条 $10 \mathrm{kV}$ 线路向用户 2 供电, (1) 若将末端功率因数提高到 0.9 , 问在用户处应装电容器的容量是多少? (2) 提高功率因数对电压损耗和有功网损有何影响, 用数据计算结果分析证明你的结论。(忽略电压降落的横分量影响)




六、(10分)如图所示, A、B、C三系统由联络线相连, 已知 $\mathrm{K_{GA}} = 450 \mathrm{MW} / \mathrm{Hz}, \mathrm{K_{LA}} = 50 \mathrm{MW} / \mathrm{Hz}$ ; $\mathrm{K_{GB}} = 660 \mathrm{MW} / \mathrm{Hz}, \mathrm{K_{LB}} = 40 \mathrm{MW} / \mathrm{Hz}; \mathrm{K_{GC}} = 555 \mathrm{MW} / \mathrm{Hz}, \mathrm{K_{LC}} = 45 \mathrm{MW} / \mathrm{Hz}$ 。若此时 B 系统负荷增加 $100 \mathrm{MW}$ , 设 A、B、C三系统中机组均参与一次调频且没有满载机组, 试求系统频率变化量和两条联络线交换功率变化量。




七、(10 分) 某电力系统及各元件参数如图所示, 设在变压器 T1 高压侧母线发生三相短路,若选 $S_{B} = 100MVA$ , $U_{B} =$ 平均额定电压, 试计算:

(1) 短路点的次暂态电流和冲击电流（有名值，冲击系数取 1.8）。

(2) 发电机 G1 和 G2 到短路点的计算电抗。

(3) 已知 0.2 秒时发电机 G1 提供的短路电流为 2.8（标幺值），计算 0.2 秒时发电机 G1 机端的短路电流（有名值）。




八、(10 分) 如图所示某空载电力系统, 各元件参数标幺值已标于图中, $(S_{B} = 100MVA, U_{B} =$ 平均额定电压), 试计算: (已知 f 点短路前电压为 j1)

(1) 根据正序等效定则, 计算当 $f$ 点发生单相接地短路、两相短路和两相接地短路时, 附加电抗 $x_{\Delta}^{(n)}$ 。

（2）当f点发生A相接地短路时，故障点的短路电流有名值。

（3）当 f 点发生 A 相接地短路时，变压器 T1 中性点电压有名值。




# 华北电力大学 2016-2017 学年第一学期期末试卷(A)

考试科目： 电力系统分析基础 课程号： 0110208 考核时间： 2016年12月22日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

注意：所有答案均写在答题册上，在试卷上答题无效！

## 一、简答题（每题5分，共40分）

1、衡量电能质量的主要指标有哪些？

2、中性点不接地的电力系统，在什么条件下应该在中性点接入消弧线圈？通过电流分布图和相量图说明消弧线圈的作用。

3、什么是电力系统的潮流计算？简述牛顿一拉夫逊法计算潮流的主要步骤。

4、无功功率电源有哪些？

5、电力系统的调压措施有哪些？应用时应如何综合考虑？

6、无穷大电源的特点？何谓冲击电流？

7、在潮流计算中，节点分为哪三类，其特点各是什么？

8、比较一次调频与二次调频。

## 二、计算题（每题10分，共60分）

9、简单电力系统结线如图所示，有关参数标于图中。试求此系统的等值电路（参数均以有名值表示，选功率基准值 $S_{B}=100MW$ ，高压侧电压基准值 $U_{B}=220kV$ ）。




10、如图所示网络，求节点导纳矩阵（各支路电抗的标么值已给出）。




11、如图所示, 将两个系统用一条联络线连接起来。已知, A 系统的容量为 $2000 \mathrm{MW}$ , 发电机的单位调节功率 $\mathrm{K}_{\mathrm{GA}^{*}} = 30$ , 负荷的单位调节功率 $\mathrm{K}_{\mathrm{LA}^{*}} = 2$ , B 系统的容量为 $1000 \mathrm{MW}$ , 发电机的单位调节功率 $\mathrm{K}_{\mathrm{GB}^{*}} = 20$ , 负荷的单位调节功率 $\mathrm{K}_{\mathrm{LB}^{*}} = 1.2$ 。正常运行时联络线上没有交换功

率，当 A 系统负荷增加 100MW，这时 A、B 两系统的机组都参加一次调频，且 A 系统部分机组参加二次调频，增发 50MW。试计算系统的频率偏移及联络线上的交换功率。




12、如图所示, 某水电厂通过 SFL1-40000/110 型升压变压器与系统连接, 最大负荷与最小负荷时高压母线的电压分别为 $112.09 \mathrm{kV}$ 及 $115.45 \mathrm{kV}$ , 要求最大负荷时低压母线的电压不低于 $10 \mathrm{kV}$ , 最小负荷低压母线的电压不高于 $11 \mathrm{kV}$ , 试选择变压器分接头。




13、某系统接线及各元件参数如图所示, 设在 $f$ 点发生三相短路, 若选 $\mathrm{S_B} = 100 \mathrm{MVA}$ , $\mathrm{U_B} = \mathrm{U}_{\mathrm{av}}$ (即变压器变比取平均额定变比), 试计算:

(1) 变压器高压母线的短路容量。

（2）流过短路点的短路冲击电流的有名值（设冲击系数 $\mathrm{K_M = 1.9}$ ）。

(3) 电源 G 对 f 点的转移电抗 $X_{\mathrm{Gf}}$ 及计算电抗 $X_{\mathrm{Gfs}}$ 。

(4) 如果根据运算曲线查得 $t = 0.2$ 秒时短路电流表幺值为 3.2, 试求 $t = 0.2$ 秒时流过发电机和短路点的短路电流有名值。




14、如图所示的系统，当 f 点发生单相短路接地时，求故障线路两侧的各序电流及流过变压器 T1 高压侧母线的各相电流。已知各元件的参数如下：




# 华北电力大学 2013-2014 学年第一学期期末试卷(A)

考试科目：电力系统分析基础 课程号：0110208 考核时间：2013年12月24日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

注意：所有答案均写在答题册上，在试卷上答题无效！

## 一、选择题（每空2分，共20分）

1. 目前我国电能的主要输送方式是下列哪种( )。
A 直流 B 单相交流 C 三相交流 D 多相电流

2. 在电力系统分析和计算中, 功率和阻抗一般分别是指下列哪种( )。
A 一相功率, 一相等值阻抗
B 三相功率, 一相等值阻抗
C 三相功率, 三相等值阻抗
D 一相功率, 三相等值阻抗

3. $110 \mathrm{kV}$ 系统中性点常采用的运行方式为( )。
A 中性点直接接地 B 中性点不接地 C 中性点经阻抗接地 D 中性点绝缘

4. 衡量电能质量的指标是( )。
A 电压、频率 B 电压、频率、网损率 C 电压、频率、波形 D 电压、频率、不平衡度

5. 对高压线末端电压升高的现象, 常用的方法是在末端加( )。 A 并联电抗器 B 串联电抗器 C 并联电容器 D 串联电容器

6. 同一种型号的导线, 用在电压等级高的线路中要比电压等级低的线路中, 其电抗值( )。
A 变大 
B 变小 
C 不变 
D 不确定

7. 反应输电线路的磁场效应的参数为( )。
A 电阻 B 电抗 C 电容 D 电导

8. 变压器负序阻抗与正序阻抗相比, 其值( )。
A 比正序阻抗大 B 与正序阻抗相等 C 比正序阻抗小 D 由变压器接线方式决定

9. 输电线路两端电压的相角差主要取决于通过线路的( )。
A 电压降落 B 有功功率 C 无功功率 D 电压降落的纵分量

10. 电力系统的有功功率电源是( )。
A 发电机 B 变压器 C 调相机 D 电容器

## 二、简答题（每题4分，共20分）

1. 架空输电线路换位的目的是什么？画出一个完整的整循环换位图。

2. 在复杂电力系统潮流计算机算法中，节点被分为几种类型？已知量和未知量各是什么？

3. 中枢点的调压方式有哪些？简要说明各种调压方式的特点。

4. 什么是电力系统短路故障？短路故障的类型有哪些？

5. 写出电力系统发生单相短路的边界条件？

## 三、填空（单位 kV，5 分）

<table><tr><td>额定电压 UN (kV)</td><td>3</td><td></td><td>10</td><td>35</td><td></td><td>220</td><td>330</td><td>500</td></tr><tr><td>平均额定电压 Uav (kV)</td><td></td><td>6.3</td><td></td><td></td><td>115</td><td></td><td></td><td></td></tr></table>

四、（8分）图中已标明各级电网的电压等级，试写出下图中发电机和变压器的额定电压。




五、(7分)系统接线如下图所示, 当 $f$ 点发生不对称接地短路时, 试作出相应的零序等值网络。(略去各元件电阻和所有的对地导纳及变压器励磁导纳)。




六、（10分）如下图所示的电力系统， $Z_{AB}$ ， $Z_{ab}$ ， $Z_{bB}$ 已知， $U_A = 115\mathrm{kV}$ ， $U_B = 114\mathrm{kV}$ ，求功率分布及各节点电压(不计电压降落的横分量 $\delta U$ )。




七、(10 分) 在如下图所示的 A、B 两机系统中负荷为 $800 \mathrm{MW}$ 时, 频率为 $50 \mathrm{~Hz}$ , 若切除 $50 \mathrm{MW}$ 负荷后, 系统的频率和各发电机的出力为多少




八、(10 分) 某变电所有一台变比为 $110 \pm 2 \times 2.5\% / 6.3kV$ ，容量为 31.5MVA 的降压变压器，归算到高压侧的变压器阻抗为 $Z_{T} = 2.95 + j48.8\Omega$ ，变压器低压侧最大负荷为 $24 + j18MVA$ ，最小负荷为 $12 + j9MVA$ ，变电所高压侧电压在最大负荷时保持 $110kV$ ，最小负荷时保持 $113kV$ ，变电所低压母线要求恒电压，保持 $6.3 \mathrm{kV}$ ，求满足该调压要求的变压器分接头。

九、(10分)电力系统接线如下图所示, 设其中: $L_{1} = 40 \mathrm{~km}, x_{1} = 0.4 \Omega / \mathrm{km}$ ; 变压器 $\mathrm{T}: U_{k} \% = 10.5$ , $S_{N} = 30 \mathrm{MVA}$ ; 限流电抗器: $U_{N} = 6 \mathrm{kV}, I_{N} = 0.3 \mathrm{kA}, x_{R} \% = 4, L_{2} = 0.5 \mathrm{~km}, x_{1} = 0.08 \Omega / \mathrm{km}$ ; 求 $k$ 点发生三相短路时, 短路电流周期分量有效值 $I$ , 冲击电流 $i_{M}$ , 短路功率是多少? ( $S_{B} = 100 \mathrm{MVA}, U_{B} = U_{av}$ ,

<table><tr><td colspan="3">115kV</td></tr><tr><td colspan="3">L1</td></tr><tr><td colspan="3">6kV</td></tr><tr><td colspan="3">L2</td></tr></table>

## 华北电力大学 2012-2013 学年第一学期期末试卷(A)

考试科目：电力系统分析基础 课程号：0110208 考核时间：2012年12月25日

<table><tr><td>题号</td><td>一</td><td>二</td><td>三</td><td>四</td><td>五</td><td>六</td><td>七</td><td>八</td><td>九</td><td>十</td><td>十一</td><td>十二</td><td>十三</td><td>总分</td></tr><tr><td>分数</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td>阅卷人</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

注意：所有答案均写在答题册上，在试卷上答题无效！

一、（6分）电力系统有哪些无功补偿设备？各有什么特点？

二、(8分)电力系统的部分接线如下图, 各电压等级的额定电压标于图中, 试求:

（1）发电机 G 和变压器 $T_{1}$ 、 $T_{2}$ 的高压侧和低压侧的额定电压；

(2) 设变压器 $\mathrm{T}_{1}$ 工作在 $+2.5\%$ 的抽头, 求 $\mathrm{T}_{1}$ 得实际变比。




三、(6 分) 有一条 $110 \mathrm{kV}$ 输电线路, 单位长度的阻抗为 $r_{0} + j x_{0} = 0.1 + j 0.4 \Omega$ , 长度为 100 公里,试求:

(1) 经过变比为 $110 / 11 \mathrm{kV}$ 的变压器, 归算到低压侧的线路阻抗是多少;

(2) 若取 $S_{B} = 100 \mathrm{MVA}$ , 基本级 $10 \mathrm{kV}$ 侧的基准电压为 $10 \mathrm{kV}$ , 求线路阻抗的标幺值?

四、(10 分) 求下图所示的电力网的节点导纳矩阵。(图中数值为标幺值阻抗)。若在原网络的 2,4 节点质监站增加一条支路 $y_{24} = -j1$ ，再求该节点的导纳矩阵。




五、（15分）两端供电网络如下图所示，两条输电线路单位长度的阻抗为 $r_0 + jx_0 = 0.1 + j0.4\Omega$ ，求电网功率分布和C点电压。（不计电压降落横分量）。




六、(15 分) 某系统有两台容量为 $100 \mathrm{MW}$ 的发电机并列运行, 其调差参数分别为 $\sigma_{1*} = 0.02$ , $\sigma_{2*} = 0.05$ 。当前的运行情况是 $P_{G 1} = P_{G 2} = 80 \mathrm{MW}$ , 取 $K_{L*} = 1.5$ , $P_{L N} = 160 \mathrm{MW}$ 。若不计调频器的作用, 试求:

(1) 当负荷增加 $20 \mathrm{MW}$ 时, 电网频率下降多少? 两台机组的发电功率是多少?

（2）当负荷增加 $40\mathrm{MW}$ 时，电网频率下降多少？两台机组的发电功率是多少？

七、（10分）试画出如下图所示系统，在 $f$ 点发生单相接地短路时的零序网络图。




八、(10分)如下图所示系统, 求 $k$ 点发生三相短路时短路点的短路电流周期分量的起始值 $I''$ (有名值)和冲击电流 $i_M$ 。冲击系数为 1.8。( $S_B = 100\mathrm{MVA}$ , $U_B = U_{av}$ )




九、(15 分) 选择电压为 $110 \pm 2 \times 2.5\% / 11kV$ ，容量为 20MVA 的降压变压器的分接头，变电所低压母线电压的偏移不超过额定电压的 $+2.5\% \sim +7.5\%$ ，变电所低压母线的最大负荷为 18MVA， $\cos \varphi = 0.8$ 。最小负荷为 7MVA， $\cos \varphi = 0.7$ 。已知变电所高压母线在任何情况下电压均维持 107.5kV，变压器短路电压为 $10.5\%$ ，短路功率为 163kW，计算时不计线路和变压器的功率损耗，不计电压降的横分量。

# 华北电力大学 2009-2010 学年第一学期期末试卷(A)

## 一、单项选择题（本大题共20小题，每小题1分，共20分）

## 在每小题列出的四个备选项中只有一个是符合题目要求的，请将其代码填写在题后的括号内。错选，多选或未选均无分。

1. 中性点经消弧线圈接地的电力系统一般采用的补偿方式是（）
A. 过补偿 B. 欠补偿 C. 全补偿 D. 无补偿

2. 电力系统有功日负荷曲线下所包含的面积代表了负荷的（）
A. 功率大小 
B. 电能消耗 
C. 电压水平 
D. 功率因数

3. 使用分裂导线的主要目的是（）
A. 提高输电能力 B. 增加线路电抗 C. 减少线路导纳 D. 提高电晕临界电压

4. 短路冲击电流是指短路电流的（）
A.有效值 B.平均值 C.均方根 D.最大可能瞬时值

5. 一般双绕组变压器的分接头（）
A. 高、低压侧均没有 
B. 位于低压侧 
C. 高、低压侧均有 
D. 位于高压侧

6. 潮流计算的 P-Q 分解法是在哪一类方法的基础上通过化简派生而来的（）
A. 高斯—赛德法
B. 直角坐标形式的牛顿—拉夫逊法
C. 极坐标形式的牛顿—拉夫逊法
D. 阻抗法

7. 有功功率最优分配的准则是（）
A. 按等耗量微增率 
B. 按等比耗量 
C. 按效率相同 
D. 按消耗量

8. 在线路电压损耗小、负荷变动较小的场合，中枢点采用的调压方式通常为（）
A.逆调压 
B.顺调压 
C.常调压 
D.任何一种

9. 电压损耗是指线路（）A.始末两端电压数值差 B.端部母线实际电压与额定电压数值差C.末端空载电压与负载电压数值差 D.始末两端电压相量差

10. 输电线路空载运行时，末端电压比首端电压（）
A. 低 B. 高 C. 相同 D. 不一定

11.为了能及时向增加的负荷供电而设置的备用应是（）
A.事故备用 B.检修备用 C.冷备用 D.热备用

12. 冲击系数 $k_{ch}$ 的数值变化范围是（ ）A. $0 < k_{ch} < 1$ B. $1 < k_{ch} < 2$ C. $0 \leq k_{ch} \leq 2$ D. $1 \leq k_{ch} \leq 3$ 

13. 系统发生两相接地短路故障时, 复合序网的连接方式为 ( )

A. 正序、负序并联, 零序网开路 
B. 正序、负序、零序并联 
C. 正序、零序并联, 负序开路 
D. 零序、负序并联, 正序开路

14. 用牛顿—拉夫逊法进行潮流计算时, 线性修正方程求解的是 ( )

A. 线路的功率 
B. 节点的注入功率 
C. 节点的电压值 
D. 节点电压的修正量

15. 频率的二次调整是由（）
A. 发电机组的调速系统完成的 
B. 负荷的频率特性来完成的 
C. 发电机组的调频系统完成的 
D. 有功功率的经济分配完成的

16. 同一种型号的导线，用在电压等级高的线路中要比用在电压等级低的线路中，其阻抗值（）
A. 变大 
B. 变小 
C. 不变 
D. 不确定

17. 中性点不接地系统中发生单相接地时, 接地点的三相线电压 (A. 增大 $\sqrt{3}$ 倍 B. 保持不变 C. 不再对称 D. 0

18. 一台将 $500 \mathrm{kV}$ 电压降为 $220 \mathrm{kV}$ 的降压变压器连接两个网络, 两侧均与线路相连, 这台变压器的额定变比为 ( ) A. $500 / 220$ B. $500 / 242$ C. $550 / 220$ D. $550 / 242$ 

19. 系统中无功功率不足时，会造成（）
A. 电压下降 B. 频率下降 C. 频率上升 D. 电压上升

20. 一台 $Y_{N} / Y$ 型接线的变压器, 如果在 $Y_{N}$ 侧发生短路故障, 则 $Y$ 侧零序电流大小为 ( )
A.0 B.0.5 C.1.0 D. $\infty$ 

## 二、填空题（本大题共10小题，每个空格1分，共20分）

请在每小题的空格中填上正确答案。错填、不填均无分。

21. 衡量电能质量的主要指标是____，____，____。

22. 电力系统中频率调整分为____，____，____。

23. 电力系统的无功电源包括____，____，____，____。

24. 由无限大电源供电的系统发生三相短路时, 其定子绕组短路电流包括____分量和____分量, 短路电流的最大瞬时值出现在系统短路后约____。

25. 环网潮流的自然分布是按线路的____来分布的。

26. 短路电流中的非周期分量大约经过____周期衰竭完毕。

27. 三相架空输电线采用循环换位的目的是____。

28. 多电压等级系统画等值电路时，元件的参数存在归算问题，有两种解法：一种是归

算____，另一种是归算____。

29. 电力系统发生三相接地短路时零序电流等于____。

30. 电力系统无功充足，但电压分布不合理，应采取调节____来调压。

## 三、判断题（本大题共10小题，每小题1分，共10分）

请在每小题的空格上填上对、错号。错填、不填均无分

31. 通常把发电企业的动力设施、设备和发电、输电、变电、配电、用电设备及相应的辅助系统组成的电能热能生产、输送、分配、使用的统一整体称为电力系统。（）

32. 异步电机和变压器励磁无功功率随着电压的降低而减少, 漏抗中的无功损耗与电压的平方成反比, 随着电压的降低而增加。( )

33. 发生不对称故障时，故障点的负序电压值比网络中其他点的负序电压值大。（）

34. 电网无功补偿的原则一般按照分层分区和就地平衡原则考虑。

35. 中性点不直接接地的系统中，过补偿是指补偿后电感电流小于电容电流。（）

36.为了增加发电机调节负荷的能力，希望发电机的调差系数 $\sigma$ 越小越好。（）

37. 在各种短路故障中，三相短路时电流最大。（）

38. 自耦变压器的特点之一是：一次和二次之间仅有电的联系，没有磁的联系。（）

39.电力系统的电压水平主要决定于系统中有功功率的平衡。（）

40. 在电力系统分析中用标幺值计算时, 三相与单相的计算公式是一致的。（）

## 四、计算题分析题（20分）

41. (10 分) 系统接线如图所示, 当 f 点发生不对称接地短路故障时, 试作出相应的零序等值网。(略去各元件电阻和所有对地导纳及变压器励磁导纳)




42. (10 分) $35 \mathrm{kV}$ 线路运行情况如图所示, 在首端电压 $U_{1}$ 维持不变的情况下, 欲在负荷端通过并联电容器进行补偿将功率因数提高到 0.97, 试求补偿容量和末端电压变化量 ( $\cos \varphi = 0.97$ 时 $\tan \varphi \approx 0.25$ )




## 五、综合计算题（本大题共3小题，其中1小题必做，2、3小题任选一题。每题各15分）

43. 某电力系统中, 运行中的各台机组的调差系数 $\sigma = 0.05$ , 负荷在额定值上下降 $5\%$ , 系统频率上升 $0.1 \mathrm{~Hz}$ , 系统内有一台机组的额定容量为系统额定负荷的 $10\%$ , 该机组运行时, 留有 $20 \%$ 的热备用容量, 如该机组因故障跳闸, 问系统频率回下降多少?

44. 已知一四节点电网，正常运行时各节点的电压近似等于额定电压，现在节点 2 注入单位电流，并且让电网中的发电机电压等于零时，测得各节点电压标幺值分别为 $U_{1} = 0.3$ 、 $U_{2} = 0.5$ 、 $U_{3} = 0.2$ 、 $U_{4} = 0.4$ 。如果在节点 2 发生三相短路故障，求故障后各节点的电压值。

45. 如图所示, 当 $\mathrm{k}$ 点发生三相短路时 (取 $S_{B} = 100 \mathrm{MVA}, U_{B} =$ 平均额定电压), 求

(1) 电源对短路点转移电抗及其计算电抗;

(2) 短路处起始次暂态电流 $I''$ 和发电机起始次暂态电流 $I_G''$ 。




# 华北电力大学 2009-2010 学年第一学期期末试卷(B)

## 一、单项选择题（本大题共20小题，每小题1分，共20分）

## 在每小题列出的四个备选项中只有一个是符合题目要求的，请将其代码填写在题后的括号内。错选，多选或未选均无分。

1. 构成电力网的主要设备有（）
A. 变压器、用户 
B. 变压器、电力线路 
C. 电缆、架空线 
D. 电阻、电容

2. 线路首末端电压的相量差是（）
A. 电压偏移 B. 电压损耗 C. 电压降落 D. 电压调整

3. 供电负荷与厂用电之和。称为（）
A. 发电负荷 
B. 综合供电负荷 
C. 用电负荷 
D. 工业负荷

4. 线损率是指（）
A.线路功率损耗与始端输入功率之比 
B.线路功率损耗与末端输出功率之比 
C.线路电能损耗与始端输入电能之比 
D.线路电能损耗与末端输出功率之比

5. 采用分裂导线可以实现（）
A. 减小电抗 B. 增大电抗 C. 减小电纳 D. 增大电阻

6. 电力线路等值参数中消耗有功功率的是 ( )
A.电阻、电导 B.电感、电阻 C.电纳、电阻 D.电导、电感

7. 系统中无功功率不足时, 会造成 ( ) A.电压下降 B.频率下降 C.频率上升 D.电压上升

8. 高峰负荷时将中枢点电压升高, 低谷负荷时将其降低的调压方式是 ( )
A.顺调压 
B.逆调压 
C.常调压 
D.无法确定

9. 三绕组变压器的分接头, 一般装在 ( )
A.高压和低压绕组 
B.高压和中压绕组 
C.中压和低压绕组 
D.三个绕组都装

10. 电力线路上损耗的无功功率是（）
A. 感性的 B. 容性的 C. 不一定 D. 纯电阻

11. 输电线路的正序阻抗与负序阻抗相比，其值要（）
A. 大 
B. 小 
C. 相等 
D. 都不是

12. 可能有零序电流穿越变压器的接线方式是（）
A.Yn, d B.Yn, y C.Yn, yn D.Y, d

13. 三相短路的附加电抗等于（）

A.0 B. $Z_{\Sigma 0} + Z_{\Sigma 2} + 3z_{f}$ C. $Z_{\Sigma 2} + 3z_{f}$ D. $\frac{Z_{\Sigma 2}\times(Z_{\Sigma 0} + 3z_g)}{Z_{\Sigma 0} + Z_{\Sigma 2} + 3z_g}$ 

14. 短路电流最大的短路故障为（）
A. 单相短路 B. 两相短路 C. 三相短路 D. 不确定

15. 在下列各种故障类型中，属于纵向故障的是（）
A. 三相短路 
B. 两相断线 
C. 单相接地短路 
D. 两相接地短路

16. 系统发生不对称故障后，越靠近短路点，负序电压越（）
A. 低 
B. 高 
C. 不变 
D. 都不对

17. 电力系统中能实现无差调节的调频方式是（）
A.一次调频 B.二次调频 C.都可以 D.都不能

18. 用牛顿—拉夫逊法进行潮流计算时, 线性修正方程求解的是 ( )  
A.线路的功率 
B.节点的注入功率 
C.节点的电压值 
D.节点电压的修正量

19. 为了能及时向增加的负荷供电而设置的备用是（）
A.事故备用 
B.检修备用 
C.冷备用 
D.热备用

20. 不属于无穷大电源特点的是（）
A. 电压恒定 
B. 电流恒定 
C. 功率无限大 
D. 频率恒定

## 二、填空题（本大题共10小题，每个空格1分，共20分）

请在每小题的空格中填上正确答案。错填、不填均无分。

21. 电力系统的中性点接地方式有____，____，____。

22. 环网潮流的自然功率是按线路的____来分布的，环网潮流的经济功率是按线路的____来分布的。

23. 在复杂电力系统潮流的计算机算法中, 已知电压幅值和相角的节点为____节点。通常计算中这样的节点有____个。

24. 发电设备单位时间内消耗的能源与发出的有功功率的关系，称为____。

25. 电力系统的无功电源包括____，____，____，____。

26. 由无限大电源供电的系统发生三相短路时, 其定子绕组短路电流包括____分量和____分量, 短路电流的最大瞬时值出现在短路后约____。

27. 产生最大短路全电流的条件是____、____、____。

28. 计算任意时刻三相短路电流时, 利用____电抗查运算曲线, 求得短路电流的标幺值。

29. 一台 Yn/Y 型接线的变压器, 如果在 Y 侧发生短路故障, 则 Yn 侧零序电流为____。

30. 电力系统发生不对称故障, 越靠近故障点, 正序电压分量越____, 负序和零序电压分量越____。



## 三、判断题（本大题共10小题，每小题1分，共10分）

请在每小题的空格上填上对、错号。错填、不填均无分

31. 电路首端的电压一定高于末端的电压。（）

32. 变压器副边绕组的额定电压通常高于接入点的电网标称电压。（）

33. 系统无功不足时，可以通过调整变压器分接头来改善电压水平。（）

34. 电力系统各电源之间有功功率的最优分配原则是等网损微增率准则。（）

35. 中性点不接地系统中发生单相接地时，接地点的线电压仍然对称。（）

36. 变压器的参数是通过设计计算得到的。（）

37. 变电站设消弧线圈的目的是用于调压。（）

38. 两绕组自耦变压器不可以用于 $110 / 35\mathrm{kV}$ 变电站中。（）

39. 电力系统稳态分析的是运行参数变化较小的运行状态，而暂态分析的是受到突然的扰动，运行参数变化较大的运行状态。（）

40. 不对称短路故障中一定存在零序分量。（）

## 四、（10分）简答计算题

41.（5分）标出图中发电机、变压器和电动机的额定电压。




42. (5 分) 某四节点网络的节点导纳矩阵 Y 如下, 若节点 2, 4 之间增加一条支路, 支路导纳为 $y_{24} = -j2$ , 试写出修改后的节点导纳矩阵 $Y'$ 。(无过程不得分)

$$
Y = \left[ \begin{array}{c c c c} - j 1 5 & j 1 0 & 0 & j 5 \\ j 1 0 & - j 1 5 & j 5 & 0 \\ 0 & j 5 & - j 1 5 & j 1 0 \\ j 5 & 0 & j 1 0 & - j 1 5 \end{array} \right]
$$

43.（10分）如图所示供电网，线路阻抗和负荷表在图中，试求：

1. 各条线路输送的功率（不计线路的功率损耗）。（无过程不得分）

2. 在图中标出功率分点。




## 五、综合计算题（每小题各15分，无过程不得分）

44. 某电力系统中, 运行中的各台机组的调差系数 $\sigma = 0.05$ , 负荷在额定值上下降 $5\%$ , 系统频率上升 $0.1 \mathrm{~Hz}$ , 系统内有一台机组的额定容量为系统额定负荷的 $10\%$ , 该机组运行时, 留有 $20 \%$ 的热备用容量, 如该机组因故障跳闸, 问系统频率回下降多少?

45. 电力系统接线图如图所示, 归算到统一基准值下的元件参数标在图中。当 $\mathrm{f}$ 点发生 $\mathrm{C}$ 相接地短路故障时, 试求:

(1) 画出正序、负序和零序序网图, 并计算各序序阻抗;

(2) 计算短路点处 C 相个序电流 ( $\dot{U}_{f|0|=j1}$ );

(3) 绘制短路点电流相量图。




## 华北电力大学 2008-2009 学年第一学期期末试卷(A)

## 一、简答题（20分）

1. 电力系统运行的特点和要求是什么？

2. 变压器中性点消弧线圈的作用是什么？

3. 何谓 PQ 节点，PV 节点及平衡节点？

4. 无限大功率电源的特点是什么？

5. 电力系统有功功率最优分配的目的是什么？按什么原则分配负荷？

## 二、计算题分析题（75分）

6. （10 分）110kV 闭式电力系统如图所示，各线段单位长度的阻抗均匀分布，为 $0.1 + \mathrm{j} 0.4$ 。各线路段的长度和负荷点的负荷标于图中，试求该网不计功率损耗的功率分布（即初步功率分布），标出功率分点。




7. 试述或用框图表明牛顿—拉夫逊法潮流计算的一般步骤。(10 分)

8. 在如图所示的 A、B 两机系统中, 负荷为 $800 \mathrm{MW}$ 时, 频率为 $50 \mathrm{~Hz}$ , 若切除 $50 \mathrm{MW}$ 负荷后, 系统的频率和发电机组出力为多少? (15 分)




9. （15分）某降压变压所安装一台容量为10MVA的变压器，电压为 $110\pm2\times2.5\%/11kV$ 。已知最大负荷时，高压侧实际电压为 $113 \mathrm{kV}$ 。变压器阻抗中电压损耗为额定电压 $4.63 \%$ ，最小负荷时，高压侧实际电压为 $115 \mathrm{kV}$ ，阻抗中电压损耗为额定电压的 $2.81 \%$ 。变电所低压母线采用顺调压方式，试选择变压器分接头，并效验之。

## 10. 电力系统接线如图所示。其中: (15 分)

发电机 G1: $S_{N1} = \infty$ , $X_d" = 0$ , $E_G" = 1$ 发电机 G2: $S_{N1} = 100 / 0.85$ , $X_d" = 0.125$ , $E_G" = 1$ 变压器 T1: $S_{NT1} = 120MVA$ , $U_k \% = 10.5$ 线路 $l_1$ : $l_1 = 50km$ , $x_1 = 0.4\Omega / km$ 线路 $l_2$ : $l_2 = 40km$ , $x_2 = 0.4\Omega / km$ 

当母线 4 发生三相短路时, 求短路点短路电流周期分量有效值 $I^{\prime \prime}$ 、冲击电流 $i_{M}$ 及母线 2 上的残压。(取 $S_{B} = 100 M V A, U_{B} = U_{av}$ )




11. 已知某电力系统接线如图所示, 各元件电抗均已知, 当 $\mathrm{k}$ 点发生AC两相接地短路时, 求短路点各序电流及各相电流, 并会出短路点的电流相量图。

（已知： $Z_{1\Sigma}=j0.289,\quad Z_{2\Sigma}=j0.388,\quad Z_{0\Sigma}=j0.2$ ）




## 华北电力大学 2008-2009 学年第一学期期末试卷(B)

## 一、填空题（10分，每题2分）

1. 无功功率的单位是（），有功功率的单位是（）。

2. 20万千瓦=( )MW, 220kV=( )万伏。

3. 变压器短路损耗单位为 $\mathrm{kW}$ 、额定容量单位为MVA、额定电压单位为 $\mathrm{kV}$ 表示变压器的电阻 $\mathrm{RT} =$ （ ） $\Omega$ 。

4. 输电效率 $\% =$ ( )。

5. 电力系统一次调频由（）动作实现，二次调频由（）动作实现。

## 二、简答题（30分，每小题5分）

6. 我国电力网的额定电压等级有哪些？与之相对应的平均额定电压是多少？

7. 架空输电线路为什么要进行换位。画出一个整循环的换位图。

8. 在复杂电力系统潮流计算的计算机算法中, 节点被分为几种类型, 已知量和未知量各是什么?

9. 电力系统的调压措施有哪些？

10. 什么是短路冲击电流？产生冲击电流的条件有哪些？

11.哪种类型的短路故障会产生零序电流？零序电流和直流电流有何区别？

## 三、计算题分析题（20分）

12. (10 分) 系统接线如图所示, 当 $f_{1} 、 f_{2}$ 点分别发生不对称接地短路故障时, 试做出相应的零序等值电路。(略去各元件电阻和所有对地导纳及变压器励磁导纳)




13. (15 分)额定电压为 $110 \mathrm{kV}$ 的辐射型电力网, 如图所示, 求功率分布和各母线电压。(注: 必须考虑功率损耗, 不计电压降落的横分量)




14. (10 分) $35 \mathrm{kV}$ 线路运行情况如图 2 所示, 在首端电压 $U_{\mathrm{J}}$ 维持不变的情况下, 欲在负荷端通过并联电容器补偿将功率因数提高到 0.97, 试求补偿容量和末端电压变化量 ( $\cos \varphi = 0.97$ 时 $\tan \varphi \approx 0.25$ )




## 四、综合计算题（本大题共3小题，其中1小题必做，2、3小题任选一题。每题各15分）

15. 某电力系统中, 运行中的各台机组的调差系数 $\sigma = 0.05$ , 负荷在额定值上下降 $5\%$ , 系统频率上升 $0.1 \mathrm{~Hz}$ , 系统内有一台机组的额定容量为系统额定负荷的 $10\%$ , 该机组运行时,留有 $20 \%$ 的热备用容量, 如该机组因故障跳闸, 问系统频率回下降多少?

16. 已知一四节点电网，正常运行时各节点的电压近似等于额定电压，现在节点2注入单位电流，并且让电网中的发电机电压等于零时，测得各节点电压标幺值分别为 $U_{1}=0.3$ 、 $U_{2}=0.5$ 、 $U_{3}=0.2$ 、 $U_{4}=0.4$ 。如果在节点2发生三相短路故障，求故障后各节点的电压值。

17. 如图所示, 当 $\mathrm{k}$ 点发生三相短路时 (取 ${S}_{B} = {100}\mathrm{{MVA}}$ , ${U}_{B} =$ 平均额定电压), 求

(1) 电源对短路点转移电抗及其计算电抗;

(2) 短路处起始次暂态电流 $I$ 和发电机起始次暂态电流 $I_{G}$ 




## 华北电力大学 2007-2008 学年第一学期期末试卷(A)

## 一、简答题（每小题4分，共20分）

1. 电力系统为什么不采用一个统一的电压等级，而要设置多级电压？

2. 电力系统采用分裂导线有何作用？简要解释基本原理。

3. 电压中枢点的调压方式有几种？哪一种方式容易实现？哪一种方式最不容易实现？为什么？

4. 电力系统有功功率负荷变化的情况与电力系统频率的一、二、三次调整有何关系？

5. 什么是转移电抗？什么是计算电抗？查运算曲线时使用哪个电抗？

## 二、计算题分析题（80分）

6. （15 分）110kV 架空输电线单位长度的电阻为 $r_{1} = 0.2\Omega$ ，长度为 100km，导线计算外径为 19mm，线路末端负荷为 50+j10MVA。该电力线路由 110kV 升至 220kV 运行，假设升压前后导线截面和负荷大小保持不变，而且不考虑电晕损失的增加，导线正三角型排列，升压前后导线间距由 4m 增加到 5m。求：

(1) 升压前后电力线路的有功功率损耗减少了多少?

(2) 电压损耗到的百分数减小了多少?

7. （10 分）A、B 两系统联络线相连如图所示。已知 A 系统电源的单位调节功率 $K_{GA}$ 为 $450MW/Hz$ ，负荷的单位调节功率 $K_{LA}$ 为 $50MW/Hz$ ，负荷增量 $\Delta P_{LA}$ 为 $70MW$ 。B 系统 $K_{GB}$ 为 $660MW/Hz$ ， $K_{LB}$ 为 $40MW/Hz$ ，负荷增量 $\Delta P_{LB}$ 为 $50MW$ 。求在下列情况下系统频率的变化量 $\Delta f$ 和联络线功率的变化量 $\Delta P_{ab}$ ；并分析比较所得到的结果。

(1) 两系统所有机组都参加一次调频;

(2) A 系统机组参加一次调频, 而 B 系统不参加一次调频;

(3) 两系统所有机组都不参加一次调频。




8. （15 分）系统等值网络如下图示，节点类型：1 是 PV 节点；2、3、5 为 P 节点；4 是平衡节点。各元件的标幺参数为

电抗： $X_{12} = 0.4$ $X_{23} = 0.5$ $X_{34} = 0.2$ $X_{24} = 0.4$ $X_{45} = 0.2$ 

电纳: $B_{20} = 0.8 \quad B_{40} = 0.4$ 

求: (1) 该系统的节点导纳矩阵。(10 分)

(2) 试写出采用直角坐标 N-R 法进行潮流计算时的修正方程。(注: 状态变量和运行变量用符号表示, 雅可比矩阵中非零元素用“×”表示, 零用“0”表示)(5 分)




9. (15 分)有一台降压变压器, 其归算到高压侧的参数为 $R_{T} = 2 \Omega$ , $X_{T} = 40 \Omega$ , 低压侧最大、小负荷 $S_{\max}$ , $S_{\min}$ 表示于图中; 若高压侧的电压波动范围从最大负荷到最小负荷为 $105 \sim 112 \mathrm{kV}$ , 如果变压器低压侧要求顺调压, 是否可以选择变压器分接头, 若可以, 试选择之; 若不可以, 分析原因。(不考虑功率损耗)




10. （15 分）如图所示系统，当 f 点发生三相短路时，求短路处次暂态电流 $I''$ （有名值）和发电机次暂态电流 $I_{G}''$ （有名值）（ $S_{B}=100MVA, U_{B}=U_{av}$ ）？如果已知 0.2 秒时发电机提供的短路电流为 2.8（标幺值），计算 0.2 秒时短路点的总短路电流（有名值）。




11. (15 分) 如图所示, 电抗为归算到统一基准值下的标幺值 ( $S_{B}=100MVA$ , $U_{B}=U_{av}$ ), 变压器接线形式为 $Y_{0}/\Delta-11$ , 如果短路点发生两相接地短路, 计算:

(1) 发电机 G 各相的短路电流（标幺值）;

(2) 变压器中性点上的电压（有名值）。




## 华北电力大学 2007-2008 学年第一学期期末试卷(B)

## 一、简答题（每小题5分，共35分）

1. 架空线路主要有哪几部分组成？各部分的作用是什么？

2. 什么是电晕现象，抑制电晕的措施有哪些？

3. 我国电力网的额定电压等级有哪些？与之对应的平均额定电压是多少？

4. 电力系统常见的调压措施有哪些？

5. 在哪些情况下，电力系统的三相短路电流会小于单相接地短路电流？

## 二、计算题分析题（75分）

6. （15 分）如下图所示电力系统，网络中所有线路单位长度的参数完全相同，均为 $1 + j3 \Omega / k m$ ，不计功率损耗，求每条线路的初步功率分布并指出有功功率分点和无功功率分点。




7. (15分)某变电所的负荷 $30 \mathrm{MW}$ , 功率因数为 0.8, 今要增加新用户, 其负荷功率为 $10 \mathrm{MW}$ , 功率因数为 0.85, 欲使功率因数提高到 0.9, 求需装设的电容器容量?

8. （15 分）某系统有 4 台额定功率为 $100 \mathrm{MW}$ 的发电机, 其调差系数为 $\sigma \% = 4$ , 系统总负荷为 $320 \mathrm{MW}$ , 负荷的单位调节功率 $K_{L}$ 为 $50 \mathrm{MW} / \mathrm{Hz}$ , 求:

(1) 4 台机组平均带负荷, 负荷增加 $60 \mathrm{MW}$ 时频率的变化值?

(2) 3 台机组满载 1 台带 $20 \mathrm{MW}$ , 负荷增加 $60 \mathrm{MW}$ 时频率的变化量?

（3）2台机组满载2台带60MW，负荷增加60MW时频率的变化量？

(4) 说明以上两种情况下频率变化不同的原因？

9. （15 分）系统等值网络如下图示。各元件的标幺参数为，

电抗： $X_{12} = 0.4$ $X_{23} = 0.5$ $X_{34} = 0.2$ $X_{24} = 0.4$ 

电纳: $B_{20} = 0.8 \quad B_{40} = 0.8$ 

求：（1）当变压器的变比采用标准变比时，该系统的节点导纳矩阵。

(2) 当变压器变比采用非标准变比 1:1.05 时, 对网络的节点导纳矩阵进行修改。




10. (15 分) 如图所示电力系统, 无穷大电源经输电线和变压器为负荷供电, 各元件参数标幺值已标于图中 ( $S_{B}=100MVA$ , $U_{B}=U_{av}$ ), 当母线 3 处发生 B、C 相短路时 (电压标幺值为 1.0, 不计负荷影响), 计算流过输电线路的各相短路电流有名值?




11. (15 分) 某系统接线及各元件参数如图所示, 设在变压器低压侧母线发生三相短路。若选 $(S_{B} = 100MVA, U_{B} = U_{av})$ , 试计算:

(1) 发电机出口短路电流周期分量起始值 (有名值)?

(2) 流过输电线的短路电流周期分量 (有名值)?




## 华北电力大学 2006-2007 学年第一学期期末试卷(A)

## 一、简答题（25分）

1. 电力系统为什么不采用一个统一的电压等级，而要设置多级电压？（5分）

2. 什么是电压损耗、电压降落、电压偏移？（5分）

3. 电力系统采用分裂导线有何作用？简要解释基本原理。（5分）

4. 在复杂电路系统潮流的计算机算法中, 节点被分为几种类型, 已知数和未知数各是什么? (5 分)

5. 什么是电力系统短路故障？故障的类型有哪些？（5分）

## 二、计算题分析题（75分）

6. （15 分）在如图所示的两机系统中， $P_{GN1} = 450 \mathrm{MW}$ ， $\sigma_1 \% = 5$ ； $P_{GN2} = 500 \mathrm{MW}$ ， $\sigma_2 \% = 4$ 。负荷为 $700 \mathrm{MW}$ 时，频率为 $50 \mathrm{~Hz}$ ， $P_{G1} = 450 \mathrm{MW}$ ， $P_{G2} = 250 \mathrm{MW}$ 。若增加 $50 \mathrm{MW}$ 负荷后，系统的频率和发电机的出力各为多少？




7. (10 分)某变电所的负荷 30MW, 功率因数为 0.8, 今要增加新用户, 其负荷功率为 10MW, 功率因数为 0.85, 欲使变电所的总功率因数提高到 0.9, 求所需装设的电容器容量?

8. (15 分)系统等值网络如右图示,各元件的标幺参数标于图中。求该系统的节点导纳矩阵。

$$
Z _ {1 2} = j 0. 4 \quad Z _ {1 3} = j 0. 5 \quad Z _ {3 4} = j 0. 2
$$

$$
Z _ {2 4} = j 0. 4 \quad Y _ {2 0} = j 0. 8 \quad Y _ {4 0} = j 0. 8
$$




9. （15 分）电力系统接线如图所示，元件参数标于图中，系统 S 的短路容量为 500MVA，当

K点发生三相短路时，试计算：（取 $S_{B} = 100\mathrm{MVA}$ ， $U_{B} =$ 平均额定电压）

(1) 短路电点的短路电流周期分量起始值 $I$ ";

(2) 冲击电流 $i_{M}$ (冲击系数取 1.8)




10. 如图所示系统, 电抗为归算到统一基准下的标幺值 (取 $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压),用正序等效定则计算以下各种情况短路时, 短路点的各序电流有名值, (1) A 相接地短路; (2) BC 相接地短路。




11. (10 分) 如果已知输电线路的始端电压和始端功率, 试推导求末端电压和末端功率的公式 (用输电线路的 $\pi$ 型等值电路)。

## 华北电力大学 2006-2007 学年第一学期期末试卷(B)

## 一、简答题（20分，每小题4分）

1. 我国电力网的额定电压等级有哪些？与之对应的平均额定电压是多少？（4分）

2. 架空输电线路为什么要进行换位, 画出一个整循环的换位图。(4 分)

3. 我国中心等接地的方式有几种？为什么 $110 \mathrm{kV}$ 及以上电网采用中性点直接接地？ $110 \mathrm{kV}$ 以下的电网采用中性点不接地方式？（4 分）

4. 何谓逆调压、顺调压、常调压？（4分）

5. 无限大功率电源的特点是什么？（4分）

## 二、计算题分析题（80分）

6. (10 分) 单回 $110 \mathrm{kV}$ 架空输电线, 长 100 公里, 线路每公里参数为 $r_{1} = 0.1 \Omega / k m, x_{1} = 4 r_{1}, b_{1} = 3.0 \times 10^{-6} S / k m$ 线路空载运行, 末端电压为 $110 \mathrm{kV}$ , 求线路始端电压和始端功率 (计及电压降落的横分量)。

7. (10 分) 某系统中有容量为 $100 \mathrm{MW}$ 的发电机 4 台, 并联运行, 每台发电机的调压系数为 $4 \%$ ，系统频率为 $50 \mathrm{~Hz}$ 时系统的总负荷为 $300 \mathrm{MW}$ , 负荷的单位调压功率标幺值为 $K_{L^{*}} = 1.5$ , 求 (1) 四台机组都参加调频; (2) 四台机组都不参加调频; 这两种状态下系统的单位调节功率 $K_{S}$ 的有名值。

8. (15 分)系统等值网络如右图示,各元件的标幺参数标于图中。求该系统的节点导纳矩阵。

$$
Z _ {1 2} = j 0. 4 \quad Z _ {2 3} = j 0. 5 \quad Z _ {3 4} = j 0. 2
$$

$$
Z _ {2 4} = j 0. 4 \quad Y _ {2 0} = j 0. 8 \quad Y _ {4 0} = j 0. 8
$$




9. (15 分)某降压变电所装设的一台容量为 20MVA、电压为 $110 \pm 2 \times 2.5\% / 11kV$ 的变压器, 要求变压器低压侧的偏移在大小负荷时分别不超过额定值的 $+2.5\%$ 和 $+7.5\%$ , 最大负荷为 15MVA, 最小负荷为 10MVA, $\cos \varphi = 0.8$ , 变压器高压侧的电压在任何运行情况下均维持 $105 \mathrm{kV}$ , 变压器参数为 $R_{T} = 2 \Omega$ , $X_{T} = 40 \Omega$ , 激磁影响不计, 试选择变压器的分接头。(不计变压器功率损耗)

10. （15 分）电力系统接线如图所示，元件参数标于图中，当 f 点发生三相短路时，若要使短路后 0.2s 故障的短路功率 $S_{f}$ 不大于 2150MVA，试求线路允许的电抗有名值 $X_{L}$ ? （取 $S_{B}=100MVA$ ， $U_{B}=U_{av}$ ，运算曲线见附图）




11. （15 分）试分析比较分析几种不对称短路时，（1）故障点负序电流分量的大小；（2）零序分量的大小。（假定 $Z_{\Sigma1} = Z_{\Sigma2}$ ）

附图-运算曲线







# 第二部分 华北电力大学电力系统分析基础历年真题

华北电力大学 2026 年硕士生入学考试初试试题

考试代码和考试科目：831 电力系统分析基础

【备注：本套试卷不得使用计算器，2026年的学硕和专硕的专业课考试试卷相同。】

## 一、不定项选择题（每小题2分，共20分，每小题的4个选项，至少有一个是正确的，在答题册上标明题号并选出所有正确的选项）

1. 四台变压器的额定变比分别如下，其中（）是升压变压器。
A. 121/10.5kV B. 220/11kV
C. 500/121kV D. 110/11kV

2.电力系统互联运行的优点是（）。
A.减小备用容量
B.减小短路电流
C.提高负荷功率因数
D.提高供电可靠性

3.下列操作可能会引起电力系统电压波动的是（）。A.切除某节点的并联电容器 B.某台发电机退出运行C.变压器中性点有直接接地改为不接地 D.切除一条正在运行的线路

4.采用标幺值进行计算时，通常先选定（）。
A.三相功率基准值
B.线电压基准值
C.线电流基准值
D.阻抗基准值

5.下列哪些情况可能会造成输电线路末端电压高于始端电压（）。
A.远距离输电线轻载运行 B.末端并联较大容量的电抗器
C.末端并联较大容量的电容器 D.末端负荷功率因数降低

6.电力系统潮流的计算机算法中，平衡节点的作用是（）。
A.平衡全网功率
B.提高电网运行效率
C.给定电压参考相位
D.减少迭代次数

7.对于大型电力系统节点导纳矩阵，下列说法正确的是（）。
A.其中元素一般为复数
B.含有大量零元素
C.每行元素之和为零
D.并联支路只影响对角元素

8.无穷大电源供电系统发生三相短路时，短路电流周期分量（）。
A.幅值不衰减
B.幅值按指数规律衰减
C.幅值大小与电源电压有关
D.幅值大小和合闸初相角有关

9.电力系统发生单相接地短路时，影响零序电流（有名值）大小的因素有（）。
A.电力系统网络拓扑
B.电力系统中性点接地方式
C.短路前瞬间短路点的电压
D.电力系统负荷水平高低

10. 空载电力系统发生 b、c 相非金属短路，属于该短路形式的边界条件有（）。
A.a 相电流为零
B.b 相电压与 c 相电压大小相等、方向相反
C.a 相电压为零
D.b 相电流与 c 相电流大小相等、方向相反

## 二、判断题（每小题1分，共10分，在答题册上标明题号并回答“正确”或“错误”）

1、架空输电线路采用分裂导线可以减小电晕损耗。（）
2、支路电阻与电抗改变都会影响环形网络的潮流分布。（）
3、线路上的电压降落指的是首末端电压的数值差。（）
4、电力系统中的所有发电机组都将参与频率的一次调整。（）
5、在收敛相同的情况下，牛-拉法和 PQ 分解法潮流计算的精度相同。（）
6、电力系统有功功率和无功功率的最优分配准则都是等网损微增率。（）
7、发电机既是电力系统的有功电源也是无功电源。（）
8、架空输电线的零序阻抗与是否敷设架空地线有关。（）
9、对于 50Hz 电力系统，短路冲击电流在短路后半个周期也就是 10 毫秒时出现。（）
10、如果变压器中性点经阻抗接地，则复合序网中零序阻抗一定大于正序阻抗。（）

## 三、计算题（共12分，结果保留二位小数）

电力系统如图所示, 输电线路电压等级 $110 \mathrm{~kV}$ , 各条输电线路长度已标于图中, 不计线路电阻和对地导纳, 单位长度电抗均为 $0.4 \Omega / \mathrm{km}$ , 两台变压器参数相同, 已标于图中。已知母线 1 的电压为 $115 \mathrm{~kV}$ , 不计环网中三条输电线路的功率损耗, 试计算环网的功率分布以及环网中电压最低节点的电压。(不计电压降落横分量)




## 四、计算题（共9分，结果保留二位小数）

电力网络如图所示，线路阻抗、变压器阻抗和非标准变比已标于图中，试写出该系统的节点导纳矩阵。（要求变压器采用 $\pi$ 型等值电路）




## 五、计算题（共15分，结果保留二位小数）

三节点电力系统如图所示, 已知节点 1 电压为 $1 \angle 0$ , 节点 2 的负荷功率为 $0.8 + \mathrm{j} 0.6$ , 节点 3 的有功负荷为 $\mathrm{P}_{3} = 0.5$ 、电压幅值为 $\mathrm{U}_{3} = 1.0$ , 线路阻抗分别为 $\mathrm{j} 0.01$ 、 $\mathrm{j} 0.02$ 、 $\mathrm{j} 0.05$ 。已知 n 节点系统中任意节点 i 注入功率表达式如下:

$$
P _ {i} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right)
$$

$$
Q _ {i} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right)
$$

试用极坐标牛-拉法计算节点 2 的电压幅值、相角及节点 3 的电压相角（迭代一次即可，电压迭代初值均取 $1 \angle 0$ ）。




## 六、计算题（共12分，结果保留二位小数）

两台机组共同承担负荷，其耗量特性分别为：

$$
F _ {1} = 2. 2 + 0. 2 0 P _ {G 1} + 0. 0 0 1 P _ {G 1} ^ {2}, 7 5 M W \leq P _ {G 1} \leq 3 0 0 M W
$$

$$
F _ {2} = 2. 6 + 0. 1 5 P _ {G 2} + 0. 0 0 1 P _ {G 2} ^ {2}, 7 5 M W \leq P _ {G 2} \leq 3 0 0 M W
$$

两台发电机原承担的总负荷为 150MW，现负荷增加 200MW，要求按照最优分配原则在两台机组间进行分配，试求每台发电机增发的功率。

## 七、计算题（共12分，结果保留一位小数）

A、B 和 C 三个系统联合运行, 如图所示。三个系统的单位调节功率分别为 $\mathrm{K}_{\mathrm{A}} = 500 \mathrm{MW} / \mathrm{Hz}$ 、 $\mathrm{K}_{\mathrm{B}} = 500 \mathrm{MW} / \mathrm{Hz}, \mathrm{K}_{\mathrm{C}} = 600 \mathrm{MW} / \mathrm{Hz}$ , 如果 A 系统负荷增加 $200 \mathrm{MW}$ , 且 B 系统二次调频增发 $40 \mathrm{MW}$ , 试求解下述问题:

(1) 系统频率变化量和两条联络线交换功率变化量;

(2) 若使 B、C 间的联络线功率变化量为 0，B 系统应如何进一步调整？调整量为多少？






## 八、计算题（共12分，结果保留二位小数）

系统接线如图所示，负荷数据和变压器变比已标于图中，线路和变压器归算到 $110\mathrm{kV}$ 侧的阻抗分别为 $10 + \mathrm{j}40\Omega$ 和 $9 + \mathrm{j}8\Omega$ ，已知线路首端电压 $\mathrm{U}_{1}$ 保持为 $115\mathrm{kV}$ 不变，欲使低压侧实现逆调压，试选择变压器分接头并计算电容器容量。（不考虑线路和变压器对地导纳支路，忽略功率损耗和电压降落横分量）




## 九、计算题（共12分，结果保留二位小数）

如图所示, 一发电厂有两台发电机, 并行连接到 $10 \mathrm{kV}$ 等级的母线上, 发电机额定容量和相关参数标注在图中。 $10 \mathrm{kV}$ 进线通过断路器 QF 向负荷供电, 断路器 QF 的开断容量为 600MVA, 线路通过一台变压器连接至无穷大系统, 变压器额定容量和相关参数标注在图中。为使断路器 QF 的开断容量不越限, 求限流电抗器的电抗 X 最小是多少欧姆。(电压均取平均额定电压)




## 十、计算题（共12分，结果保留二位小数）

某系统接线及各元件参数如图所示，设在 f 点发生三相短路（短路前空载运行，忽略系统中的电阻）。 $S_{B}=100MVA$ ， $U_{B}=$ 平均额定电压，试计算：

（1）短路点的次暂态电流 I”和冲击电流 iM（有名值）；（8 分）

（2）发电机G对f点的转移电抗 $X_{Gf}$ 及计算电抗 $X_{Gjs}$ 。（4分）




## 十一、计算题（共15分，结果保留二位小数）

如图所示电力系统，各元件参数及无穷大母线电压标幺值已标于图中，其中无穷大母线所连接的系统为中性点直接接地系统。当系统空载时，母线3处发生A相金属性接地，试计算发电机送出的各相短路电流和变压器 $\mathrm{T}_{1}$ 中性点电抗 $x_{n}$ 流过的短路电流的标幺值。




## 十二、计算题（共9分）

电力系统接线如图所示, 试分别作出 $\mathbf{f}_1$ 和 $\mathbf{f}_2$ 发生接地故障后的系统零序等效电路图。图中 1~17 是元件编号, 除元件 7 参数用 $Z_7$ 表示外, 其他元件参数均有 $x_i$ 形式表示。




# 华北电力大学 2025 年硕士生入学考试初试试题

考试代码和考试科目：813 电力系统分析 【备注：本套试卷不得使用计算器】

## 一、不定项选择题（每小题2分，共20分，每小题的4个选项，至少有一个是正确的，在答题册上标明题号并选出所有正确的选项）

1.关于现代电力系统，以下说法错误的是（）。  
A.电源包括火电、水电、核电等常规电源以及风电、光伏等新能源  
B.输电方式包括直流输电和交流输电  
C.电动汽车充电负荷不断增加  
D.电力系统主体是以异步机为主的机械电磁系统

2.影响架空线路电抗大小的因素是（）。
A.系统频率 B.线路相间距离
C.导线半径 D.导线材料

3.以下可能会产生循环功率的有（）。
A.环网串联加压器
B.两端供电网电压不相等
C.电磁环网变比匹配
D.双回路辐射网

4.关于 PQ 分解法，正确的是（）。
A.修正方程的简化并不影响 PQ 分解法的精确度
B.修正方程系数矩阵 B'、B'' 并不总直接由节点导纳矩阵虚部组成
C.PQ 分解法迭代次数比牛顿-拉夫逊法多，但计算速度比牛顿-拉夫逊法快
D.系数矩阵 B'、B'' 是常数矩阵

5.枯水期中选择以下哪些机组作为调频厂较合适（）。
A.大容量水电厂
B.中温中压火电厂
C.抽水蓄能电厂
D.核电厂

6.无功充裕的电力系统，局部电压过高，可以采取的调压措施有（）。
A.并联电抗器退出 
B.并联电容器退出 
C.调节变压器分接头 
D.发电机进相运行

7.无限大电源供电系统发生三相短路时，短路电流包含（）。
A.工频周期分量
B.直流分量
C.100Hz 电流分量 D.150Hz 电流分量

8.属于电力系统横向故障的是（）。
A.三相短路
B.两相短路
C.两相断线
D.单相断线

9.关于对称分量法，下列说法正确的是（）。A.适用于非线性电路B.各序网可以单独进行计算C.各相零序电流相位相同D.负序网参数对正序电流无影响

10.电力系统发生 A、C 相金属接地短路，属于该短路形式边界条件是（）。
A.A 相电压为零
B.B 相电压为零
C.A 相故障电流为零
D.B 相故障电流为零



## 二、判断题（每小题1分，共10分，在答题册上标明题号并回答“正确”或“错误”）

1. 目前我国电网交流最高电压等级为 $1000 \mathrm{kV}$ ，直流最高电压等级为 $\pm 800 \mathrm{kV}$ 。（）

2.发电机高于额定功率因数运行时，其运行范围取决于空载电动势。（）

3.线路首端输入的有功功率总大于末端输出的有功功率，但首端输入的无功功率却未必大于末端输出的无功功率。（）
4.节点阻抗矩阵和节点导纳矩阵都是对称的稀疏矩阵。（）
5.在洪水季节，为充分利用水利资源应该增大水煤换算系数，从而给水电厂分配较大负荷。（）
6.电力系统无功功率电源优化分布的准则是最优网损微增率准则，其目的是降低网络中的有功功率损耗。（）
7.电力系统发生不对称短路时，A相负序电流滞后于B相负序电流的相位与变压器接线组别无关。（）
8.对于Y0/△-11接线变压器，零序短路电流可以在星形绕组中流通，但不能在三角形绕组中流通。（）

9. 架空输电线路有无避雷线对其负序电抗无影响。（）

10.对于 50Hz 电力系统，短路冲击电流将在短路后 0.01 秒出现。（）

三、(20分)某110kV电力网,节点4和节点5的负荷标于图中,变压器T1的参数:容量 $S_{TN}=50MVA$ ,额定电压为110kV/11kV,短路损耗Pk=200kW,短路电压百分数Uk%=10,空载损耗 $P_{0}=100kW$ ,空载电流百分数 $I_{0}\%=2$ ,110kV线路参数为: $Z_{12}=10+j40\Omega,Z_{13}=20+j80\Omega,Z_{23}=20+j80\Omega,Z_{24}=10+j40\Omega$ 。
(保留3位小数)
1.计算节点2和节点3的等值负荷功率? (6分)

2. 计算环网初步功率分布？（6 分）

3. 若采用附加加压器调整线路 1-2 的有功功率为 $50 \mathrm{MW}$ , 无功功率保持不变, 计算附加加压器的电压? (6 分)

4. 调节环网潮流分布的措施有哪些？（至少列出 3 条）（2 分）




四、(20 分)某电力系统如下图所示, 节点 1、2 之间为实际变压器支路, 实际变压器用阻抗 $Z_{\mathrm{T}}$ 、导纳 $Y_{\mathrm{T}}$ 和变比 k: 1 的理想变压器表示; 节点 2、3 之间为一条线路。

1. 推导和实际变压器端部条件等值的变压器 $\pi$ 型等值电路。(8 分)

2. 变压器电抗和电纳参数分别为: $X_{T} = 0.2, B_{T} = 0.1$ , 忽略电阻和电导, $k = 1.1$ , 线路 L1 的电抗和电纳参数分别为 $X_{L1} = 0.5, B_{L1} = 0.2$ , 忽略电阻和电导, 写出节点导纳矩阵。(6 分)

3. 若新增一个节点 4, 节点 4 只与节点 2 有线路相连, 节点 4 与节点 2 之间线路电抗参数为 $X_{24} = 0.2$ , 忽略线路电阻、电导、电纳, 写出修正后的节点导纳矩阵。(4 分)

4.说明变压器是否具有移相功能。（2分）




五、(20 分) 额定频率为 $50 \mathrm{~Hz}$ 的系统中, 装有 4 台额定容量为 $200 \mathrm{MW}$ 的发电机, 其调差系数均为 $\sigma \% = 4$ ; 系统总负荷为 $625 \mathrm{MW}$ , 负荷的单位调节功率为 $\mathrm{K}_{\mathrm{L}} * = 2$ 。当负荷增加 $85 \mathrm{MW}$ 时, 完成以下问题。(保留 3 位小数)

1. 若四台机组平均分配负荷时，计算频率变化量和各台发电机功率。(6分)

2. 若机组 1 和 2 各承担 190MW，机组 3 和 4 各承担 122.5MW，计算频率变化量和各台发电机功率。（8 分）

3. 若机组 1、2、3 满载，余下负荷由机组 4 承担时，计算频率变化量和各台发电机功率。（6分）

六、(20 分)某变电站有两台并列运行的降压变压器(如下图所示), 变压器电压为 $110 \pm 4 \times 2.5\% / 11 \mathrm{kV}$ 。变压器为有载调压变压器, 每台变压器归算到高压侧的阻抗参数为 $2 + \mathrm{j} 40 \Omega$ , 变压器低压母线最大负荷为 $\tilde {S}_{2 \max} = 40 + j 25 M V A$ , 最小负荷 $\tilde {S}_{2 \min} = 20 + j 10 M V A$ , 变电站高压母线电压最大、最小负荷均为 $110 \mathrm{kV}$ 。(保留 3 位小数)

1. 选择变压器分接头，保证变电站低压母线电压满足逆调压要求（计算时不计变压器功率损耗和电压降落横分量）（15 分）

2. 如果是无载调压变压器, 能否满足逆调压要求? 如果不满足, 在变压器不变的情况下, 可以采取什么措施? (写方法, 不用计算) (5 分)





$110 \pm 4 \times 2.5\% / 11kV$


七、(20 分)某 500kV 电力系统如下图所示, 线路 12 为 100km, 线路 23 为 250km, 电抗 0.4Ω/km (忽略电阻)。三个电源 A、B、C 容量分别为 1000MVA、2000MVA 和 2500MVA, 电源 B、C 次暂态电抗分别为 0.8 和 0.5 (以自身容量和额定电压 500kV 为基准的标幺值), 电源 A 电抗不详, 取 $S_{\mathrm{B}} = 500 \mathrm{MVA}$ , $U_{\mathrm{B}} = 500 \mathrm{kV}$ , 当母线 1 发生三相短路时, 流入短路点的次暂态电流标幺值为 10。如母线 2 发生三相短路, 完成以下问题。(保留 3 位小数)

1. 计算母线 2 处的次暂态电流（有名值）；（12 分）

2. 忽略电阻, 计算母线 2 处的短路电流冲击电流 (有名值)？如考虑电阻, 则冲击电流变大还是变小? 为什么? (6 分)

3.如果电源 B 进行调压，使母线 2 在短路前电压提高，则对电源 A 提供的短路电流有何影响？（2 分）




八、(20 分)如下图, 各元件参数的标幺值标于图中 (基准值 $S_{\mathrm{B}} = 200 \mathrm{MVA}, U_{\mathrm{B}} =$ 平均额定电压), 正常运行时母线 3 处带有纯感性负荷 (中性点不接地), 电压幅值 (标幺值) 为 1.0 , 当母线 3 处发生 A 相接地短路时, 完成以下问题。(保留 3 位小数)

1. 计算发电机送出的各相短路电流（标幺值）？（13分）

2. 计算变压器中性点的零序电压（有名值）？（2分）

3. 计算变压器低压侧三相绕组中流过的零序电流（有名值）？（2 分）

4. 短路后系统正、负、零序电压最高点分别在何处？（3 分）




# 华北电力大学 2025 年硕士生入学考试初试试题



考试代码和考试科目：815电力系统分析基础 【备注：本套试卷不得使用计算器】

## 一、选择题（每小题2分，共30分，四个选项至少一个正确，多选少选不得分。）

1、衡量电能质量指标包括（）。
(A) 电压    (B) 频率    (C) 波形    (D) 网损

2、下列变比的变压器中,属于降压变压器的是(   )。
(A) 110kV/11kV (B) 220kV/121kV/10.5kV
(C) 121kV/10.5kV (D) 242kV/15.75kV

3、当电网节点数为 200 时, 下列哪些矩阵特点是节点导纳矩阵的特点 ( )。
(A) 稀疏矩阵 (B) 对称矩阵 (C) 满矩阵 (D) 200 阶方阵

4、主调频厂的选择原则有（）。
（A）足够的调整容量 （B）较快的调整速度
（C）调整范围内的经济性较好 （D）远离负荷中心

5、电力系统潮流计算中, 平衡节点待求的是 ( )。

(A) 电压幅值 (B) 电压相位 (C) 有功功率 (D) 无功功率

6、一年中负荷消耗的电能 W 除以一年中的最大负荷 Pmax 称为（）。
(A) 年负荷率
(B) 最大负荷损耗时间
(C) 功率因数
(D) 最大负荷利用小时数

7、电力系统中的无功电源包括（）。
(A) 发电机 (B) 并联电容器 (C) 串联电容器 (D) 串联电抗器

8、无限大电源供电的系统发生三相短路，短路电流中周期分量有效值大小与（）有关。（A）回路阻抗 （B）短路初相角 （C）电源频率 （D）电源电压

9、下列电力系统元件中，正序电抗与负序电抗相等的有（）。
(A) 发电机 (B) 变压器
(C) 电抗器 (D) 有架空地线的输电线

10、电力系统发生不对称短路时, 产生零序电流的必要条件有 ( )。

(A) 必须是接地短路 (B) 输电线路必须有避雷线

(C) 变压器中性点必须接地 (D) 发电机必须处于进相运行状态

11、空载电力系统发生 B、C 相金属性短路，属于该短路形式边界条件的是（）。
(A) B、C 相电压为零
(B) A 相故障电流为零
(C) B、C 相电压相等
(D) A 相电压为零

12、以下几个概念的包含范围关系正确的是（）。
（A）动力系统>电力系统>发电机组 （B）电力系统>电网>发电机组
（C）动力系统>电网>负荷（用户） （D）动力系统>电力系统>电网

13、下列哪些是输电线路发生电晕的影响因素（）。
（A）导线的粗细 （B）气象状况 （C）导线的粗糙度 （D）空气密度

14、以下哪些是我国存在的中性点运行方式（）。

(A) 中性点直接接地 (B) 中性点不接地 (C) 中性点经消弧线圈接地 (D) 中性点经小电阻接地

15、某空载电力系统中同一位置发生不同的金属性短路故障，当系统正序总阻抗等于负序总阻抗时，下列说法正确的是（）。  
(A) 三相短路的短路电流大于两相短路的短路电流  
(B) 三相短路的短路电流大于单相短路的短路电流  
(C) 三相短路的短路电流大于两相短路接地的短路电流  
(D) 单相短路的短路电流大于两相短路的短路电流

## 二、计算题（15分，结果保留两位小数）

如图所示的电力系统, 各段线路单位长度阻抗均为 $0.2 + \mathrm{j} 0.4 \Omega / \mathrm{km}$ , 忽略线路导纳。各段线路的长度、发电厂 C 的输出功率、节点 D 及 E 的负荷功率均标于图中。已知 $\dot {U} _ {B} = \dot {U} _ {C} = 110 \angle 0 ^ { \circ } k V$ , 不计线路电压降落横分量, 考虑线路 CE 上的功率损耗, 但不计其他线路上的功率损耗。试求下列问题:

(1) 计算节点 E 电压;

(2) 在第 (1) 问基础上计算节点 A 电压;

（3）在不附加设备的前提下，如何调整，可以减少发电厂C发出的无功，并维持系统无功平衡？请说明调整依据。




## 三、推导题（20分）

已知 $\mathbf{n}$ 节点的电力系统任一节点i的注入功率表达式如下：

$$
P _ {i} = \sum_ {j = 1} ^ {n} [ e _ {i} (G _ {i j} e _ {j} - B _ {i j} f _ {j}) + f _ {i} (G _ {i j} f _ {j} + B _ {i j} e _ {j}) ]
$$

$$
Q _ {i} = \sum_ {j = 1} ^ {n} [ f _ {i} (G _ {i j} e _ {j} - B _ {i j} f _ {j}) - e _ {i} (G _ {i j} f _ {j} + B _ {i j} e _ {j}) ]
$$

请推导或回答下述问题:

(1) 写出牛顿-拉夫逊法直角坐标表示的修正方程, 并推导出雅可比矩阵各元素的表达式;

（2）现有5节点电力系统，节点1为平衡节点，节点3、5为PV节点，节点2、4为PQ节点。已知系统节点导纳矩阵如下所示：



$$
Y = \left[ \begin{array}{c c c c c} - j 4. 5 & j 2. 5 & j 2 & 0 & 0 \\ j 2. 5 & - j 5 & 0 & j 2. 5 & 0 \\ j 2 & 0 & - j 1 7 & j 1 0 & j 5 \\ 0 & j 2. 5 & j 1 0 & - j 1 2. 5 & 0 \\ 0 & 0 & j 5 & 0 & - j 5 \end{array} \right]
$$

请写出牛顿-拉夫逊法极坐标表示的修正方程(其中雅可比矩阵的中非零元素用“×”表示, 零元素用“0”表示); (3)针对第(2)问写出 PQ 分解法潮流计算的修正方程(要求写出 B'和 B"矩阵中的个元素)。

## 四、计算题（15分，计算结果保留两位小数）

三个火电厂并列运行，各火电厂耗量特性如下式所示：

$$
F _ {1} = 4. 0 + 0. 3 0 P _ {G 1} + 0. 0 0 8 P _ {G 1} ^ {2} (t / h), 1 0 0 M W \leq P _ {G 1} \leq 2 0 0 M W
$$

$$
F _ {2} = 3. 5 + 0. 3 0 P _ {G 2} + 0. 0 0 4 P _ {G 2} ^ {2} (t / h), 1 2 0 M W \leq P _ {G 2} \leq 2 5 0 M W
$$

$$
F _ {3} = 3. 5 + 0. 3 0 P _ {G 3} + 0. 0 0 6 P _ {G 3} ^ {2} (t / h), 1 5 0 M W \leq P _ {G 3} \leq 3 0 0 M W
$$

(1) 不考虑网损, 求当总负荷为 $700 \mathrm{MW}$ 时, 各发电厂的经济分配方案;

(2) 设 $\Delta P_{\Sigma} = f(P_{G1}, P_{G2}, P_{G3})$ 为网损函数, 推导考虑网损时经济分配方案的求解方程式。

## 五、计算题（20分，结果保留两位小数）

三绕组变压器的额定电压为 $110 \pm 3 \times 2.5 / 38.5 \pm 3 \times 2.5 / 11 \mathrm{kV}$ ，高压侧母线电压保持 $112 \mathrm{kV}$ 不变。高、中、低绕组归算到高压侧的阻抗分别为 $2.5 + \mathrm{j} 41.3 \Omega$ 、 $0 \Omega$ 和 $0.5 + \mathrm{j} 20.85 \Omega$ ，中压侧线路参数、线路末端负荷、低压侧负荷均以标于图中。若低压侧要求实现顺调压，中压侧线路末端允许的电压偏移范围是 $0 \% \sim +5 \%$ ，则是否通过选择变压器分接头来满足调压要求，若不能，试说明原因，并给出可行的解决措施（原因和解决措施定性分析即可）。（忽略变压器和线路的导纳参数、电压降落横分量、功率损耗）




## 六、计算题（15分，结果保留两位小数）

某 50Hz 电力系统中，运行的各台机组的调差系数均为 0.05。已知负荷在额定状态下降低 5%，系统频率上升 0.1Hz（设负荷增量与频率无关）。现系统在额定运行状态下，有一台机组的额定容量为系统额定负荷的 10%，该机组运行时，留有 20% 的热备用容量，如该机组因故障跳闸，问系统频率会下降多少？

## 七、计算题（20分，结果保留三位小数）

某空载 $110\mathrm{kV}$ 电力系统如图所示，已知电源B、C容量分别为150MVA和200MVA，B、C电抗分别为0.4和0.3（以自身容量和平均额定电压 $115\mathrm{kV}$ 为基准的标幺值）。电源A电抗不详，只知当母线1发生三相短路时，总短路电流有名值为6kA。线路12、23和34均为 $30\mathrm{km}$ ，电抗 $0.4\Omega/\mathrm{km}$ （忽略电阻），如果母线4发生三相短路，计算或回答（ $\mathrm{S_B} = 100\mathrm{MVA}$ ， $\mathrm{U_B} = \mathrm{Uav}$ ）

(1) 母线 4 处短路电流周期分量起始值（有名值）?

(2) 如果不考虑系统中电阻, 母线 4 处的短路冲击电流 (有名值)?

(3) 电源 C 到短路点的计算电抗?

(4) 若短路前该系统带有负荷, 不是空载状态, 母线 4 为负荷节点, 请问此时母线 4 发生三相短路, 短路电流与空载时短路相比大小如何变化? 为什么?




## 八、推导题（15分）

某电力系统末端负荷阻抗如图所示，请推导并画出该种情况下复合序网图。该系统中不包含末端负荷阻抗。系统的总正序、负序总阻抗和零序总阻抗分别用 $Z_{\Sigma 1}$ 、 $Z_{\Sigma 2}$ 和 $Z_{\Sigma 0}$ 表示。




# 华北电力大学 2024 年硕士生入学考试初试试题

考试代码和考试科目：814 电力系统分析

## 一、选择题（每小题2分，共20分，每小题的4个选项，至少有一个是正确的，在答题册上标明题号并选出所有正确的选项）。

1. 电力系统的调压措施包括（ ）。
A. 并联电抗器
B. 输电线采用串联电容补偿
C. 调节发电机励磁电流
D. 中性点经电抗接地

2. 如果电力系统频率降低, 则可能是 ( )。 A. 发电机切除 B. 并联电容器切除C. 某一线路切除 D. 有大的负荷投入

3. 下列哪种情况下输电线的末端电压将可能高于始端
A. 末端并联电抗器 
B. 末端并联电容器 
C. 线路轻载 
D. 线路重载

4. 对于电力系统节点导纳矩阵，下列说法正确的是（ ）。A.对角元素肯定不为零 B.非对角元素肯定为零C.一般为对称矩阵 D.矩阵元素一般为复数

5. 与同电压等级的架空输电线路相比, 一般而言, 单位长度下的电缆线路 ( )。 A. 对地电容大 B. 电抗大 C. 造价高 D. 故障概率大

6. 对于潮流计算的牛-拉法, 下列说法正确的是 ( )。 A. 初值选取会影响迭代次数 B. 采用直角坐标比采用极坐标更容易收敛 C. 比 PQ 分解法计算速度快 D. 可以不设置平衡节点

7. 属于电力系统纵向故障的是( )。
A. 三相短路 B. 两相短路 C. 两相断线 D. 单相断线

8. 无限大电源供电系统发生三相短路时, 短路电流非周期分量 ( )。
A. 三相相同 B. 三相不同 C. 不衰减 D. 将衰减至零

9. 对于 $50 \mathrm{~Hz}$ 电力系统, 短路冲击电流在短路后的 ( ) 出现。 A. 0 秒 B. 0.1 秒 C. 0.01 秒 D. 0.05 秒

10. 下列情况中，会增大电力系统短路电流的是（ ）。  
A. 加强网架结构 B. 增加系统装机容量  
C. 提高断路器的开断速度 D. 输电线采用分裂导线




## 二、判断题。（每小题1分，共10分，在答题册上标明题号并回答“正确”或“错误”）

1. 近似计算中一般忽略电压降落的纵分量。（） 
2. 一般情况下 $220 \mathrm{kV}$ 输电线的单位长度电抗比 $110 \mathrm{kV}$ 输电线的要大。（） 
3. 如果一台变压器的变比为 $110 \mathrm{kV} / 11 \mathrm{kV}$ ，则这台变压器是升压变压器。（） 
4. 有架空地线的输电线路每公里零序电抗要比没有架空地线的输电线路小。（） 
5. 已知节点注入的有功功率和无功功率，待求电压幅值和相位的节点为 PQ 节点。（ 
6. 如果输电线上只传输无功功率，则不会产生有功损耗。（） 
7. 中性点不接地电力系统发生单相接地时，中性点电压为相电压。（） 
8. 电力系统发生不对称断线时，也可以采用对称分量法进行分析。（） 
9. 中性点直接接地电力系统发生三相接地短路时，将会出现零序电流。（） 
10. 中性点接地与否，只影响零序电流，对正序和负序电流没有影响。（）

## 三、(20分)某110kV供电网如图所示,线路阻抗和变电站负荷已标于图中。若a点电压为112kV,试完成下述问题。

1. 计算网络功率分布；（10分）

2. 计算 b、c 点电压；(4 分)

3. 若将线路 ac 的功率调整到 25+j15MVA，给出合理的解决方案。(6 分)

四．（20 分）某电力网如图所示，220kV 线路长度 120km，单位长度参数： $r_{1}=0.15\Omega/km$ ， $x_{1}=0.63\Omega/km$ ， $b_{1}=3.54\times10^{-6}S/km$ ：110kV 线路长度 50km，单位长度参数： $r_{1}=0.17\Omega/km$ ， $x_{1}=0.41\Omega/km$ ；变压器参数：额定容量为 120MVA，额定电压为 220kV/121kV，Pk=480kW，Uk%=14，P0=133kW，I0%=0.8。试完成下述问题：

1. 作出等值电路并计算各参数的标幺值（选取 $220 \mathrm{kV}$ 为基本级，基准电压为线路额定电压，变压器变比取线路额定电压，基准容量为 100MVA）（8 分）

2. 形成节点导纳矩阵；(6分)

3. 若变压器变比取其额定电压比，修改节点导纳矩阵。（6分）

<table><tr><td>1</td><td>L1</td><td>2</td><td>T</td><td>3</td><td>L2</td><td>4</td></tr><tr><td></td><td>220kV</td><td></td><td></td><td></td><td>110kV</td><td></td></tr></table>

五、(共20分)有两个额定频率为 $50 \mathrm{~Hz}$ 的电力系统, 系统A的发电机容量为 $5000 \mathrm{MW}$ , 额定负荷为 $4000 \mathrm{MW}, K_{GA^{*}} = 30, K_{LA^{*}} = 1.5$ ; 系统B的发电机容量为 $2000 \mathrm{MW}$ , 额定负荷为 $1000 \mathrm{MW}, K_{GB^{*}} = 40, K_{LB^{*}} = 2$ , 系统A运行于 $49.85 \mathrm{~Hz}$ , 系统B运行于 $50.02 \mathrm{~Hz}$ 。如果用可不计损耗的联络线将两个系统连接起来, 试完成下述问题:

1. 若联络线输送功率不受限制，计算联合系统的频率及联络线功率；（9分）

2. 若联络线最大允许输送功率为 $150 \mathrm{MW}$ , 给出合理的解决办法; (6 分)

3. 电力系统互联运行有哪些优越性？(5分)




六、(20 分)某变电站由一条 110kV 输电线路供电, 线路阻抗 $Z_{L} = 16 + j40$ 欧姆; 变电站装有一台普通变压器, 额定电压为 $110 \pm 4 \times 2.5\% / 11\mathrm{kV}$ , 变压器阻抗 $Z_{T} = 4 + j40$ 欧姆。变电站最大负荷为 $30 + j20\mathrm{MVA}$ , 最小负荷为 $15 + j10\mathrm{MVA}$ 。高压母线 1 的电压在最大、最小负荷时均为 $114\mathrm{kV}$ , 变压器低压侧允许的电压波动范围为 $10 \sim 10.5\mathrm{kV}$ 。若不计功率损耗和电压降落横分量,试完成下述问题:

1. 通过计算分析说明能否选择到满足调压要求的变压器分接头；（9 分）

2. 若在变压器低压侧加装并联电容器, 选择变压器分接头并计算电容器容量 (6 分)

3. 说明并联电容器用于电压调整的优缺点。(5分)






七. (20 分) 某系统接线图如图所示, 其中 G1 参数为: $100 \mathrm{MW}$ , $\cos \varphi = 0.85$ , $X_{d}^{\prime \prime} = 0.2$ ; T1 参数为 $120 \mathrm{MW}$ , $\mathrm{Uk} \% = 8$ ; G2 参数为: $125 \mathrm{MW}$ , $\cos \varphi = 0.85$ , $X_{d}^{\prime \prime} = 0.18$ ; T2 参数为: $150 \mathrm{MW}$ , $\mathrm{Uk} \% = 7$ ; 输电线参数标于图中, 若选 $\mathrm{S}_{\mathrm{B}} = 350 \mathrm{MVA}$ , $\mathrm{U}_{\mathrm{B}} =$ 平均额定电压, 则电源 S 的内电抗为 0.08。如果在电源 S 的出口母线发生三相短路, 试完成下述问题:

1. 计算短路点处的短路电流周期分量起始值（有名值）（12分）

2. 忽略电阻, 计算短路点处的冲击电流有名值, 说明计算冲击电流的意义; (4 分)

3. 如果因系统调压需要, 两台变压器分接头由主抽头变为 $+5 \%$ 挡位, 定性分析对短路电流会产生什么影响? (2 分)

4. 如果短路前因故 G2 退出运行, 定性分析 G1 提供的短路电流是增大还是减小? (2 分)




八.（20 分）如图所示电力系统，无穷大电源为中性点直接接地系统，经输电线和变压器为负荷供电，各元件参数标幺值已标于图中（ $S_{B}=100MVA$ ， $U_{B}$ =平均额定电压），正常运行时母线 3 电压标幺值为 1.05，负荷中性点不接地，当母线 3 处发生 B、C 相金属性接地短路对，不计负荷影响，试完成下述问题：

1. 写出该短路形式的边界条件；(3分)

2. 计算流过输电线的各相短路电流（有名值）；（12分）

3. 以短路前母线3处电压为参考相量，画出输电线C相各序电流相量图；（3分）

4. 如果考虑负荷影响, 定性分析对流过输电线的各相电流有何影响? (2 分)




# 华北电力大学 2024 年硕士生入学考试初试试题

考试代码和考试科目：816 电力系统分析基础

## 一、选择题（30分）

1. 现考虑在 $220 \mathrm{kV}$ 和 $110 \mathrm{kV}$ 两个电压等级线路间使用两绕组变压器联络, 若为降压变压器, 则变比应为 ( )。 A. $220 / 110$ B. $220 / 121$ C. $242 / 110$ D. $242 / 121$ 

2. 消弧线圈采用过补偿, 当系统发生单相接地时, 流经接地点电流为 ( ) A. 容性电流 B. 感性电流 C. 等于 0 D. 电阻性电流

3. 架空输电线路的电抗与导线之间几何平均距离的关系为（ ）。A. 几何均距越大，电抗越大B. 几何均距越大，电抗越小C. 输电线路电抗与几何平均距离无关D. 改变导线之间的几何平均距离可以明显改变线路电抗

4. 变压器的电纳参数 $B_{T}$ 由实验数据（）确定。
A. $U_{k}\%$ B. $I_{0}\%$ C. $P_{0}$ D. $P_{k}$ 

5.采用分裂导线可以实现（ ）。 A.减小电抗 B.增大电阻 C.减小电纳 D.增大电抗

6.如果高压输电线路首末端电压之间关系为 $\delta_{1} > \delta_{2}$ , $U_{1} < U_{2}$ , 在忽略线路电阻影响情况下, 下列正确的是 ( )。  
A.无功功率从首端流向末端, 有功功率从未端流向首端  
B.有功功率和无功功率都从首端流向末端  
C.有功功率从首端流向末端, 无功功率从末端流向首端  
D.有功功率和无功功率都从末端流向首端

7.两端电源电网初步潮流计算分析的目的是求取（ ）。 A.有功分点 B.无功分点 C.电压损耗 D.功率损耗

8. 如下图所示, 两个容量相同, 短路电压比相等的升压变压器 $T_{1}$ 和 $T_{2}$ 并联运行, 所带负荷为感性负荷, 如果 $k_{1} > k_{2} > 1$ , 则下列正确的是 ( )。






A. 循环功率为顺时针，且 $T_{1}$ 视在功率大于 $T_{2}$ 视在功率  
B. 循环功率为逆时针，且 $T_{1}$ 视在功率小于 $T_{2}$ 视在功率  
C. 不存在循环功率， $T_{1}$ 视在功率等于 $T_{2}$ 视在功率  
D. 无法确定 $T_{1}$ 和 $T_{2}$ 视在功率关系

9. 对一个 1000 节点电力系统，若每个节点平均与 5 个相邻节点有直接联系，则导纳矩阵中非零元素所占百分比大致为（）。
A.0.3%
B.0.4%
C.0.5%
D.0.6%

10. 复杂电力系统潮流计算中, 假设系统节点数为 $n$ , PV 节点数为 $m$ , 节点电压采用直角坐标表示时, 牛顿法潮流计算方程的行数为 ( )。

A. $2 n - m - 2$ B. $2 n - m$ C. $2 n - 2$ D. $2 n - m - 1$ 

11.计算潮流时牛-拉法与高-塞法相比主要优点是（ ）。A.对初值要求低 B.占用内存少 C.收敛性好，计算速度快 D.简单

12.根据电力系统频率特性和电压特性，可以得知（ ）。A.频率电压都集中调整、控制 B.频率可以集中调整，电压不能C.频率和电压都不能集中控制、调整 D.电压可以集中调整，频率不能

13.有关电力系统调频, 叙述正确的是 ( )。
A.频率的二次调整一定是有差调节
B.频率的二次调整一定是无差调节
C.频率的一次调整一定是有差调节
D.频率的一次调整一定是无差调节

14. 并网运行的机组耗量微增率不相等，则负荷增大时，应由（）的机组先出力。
A. 耗量微增率大的机组
B. 耗量微增率小的机组
C. 比耗量小的机组
D. 比耗量大的机组

15.电力系统无功电源最优分布的原则（ ）。A.等耗量微增率准则 B.等网损微增率准则C.最优网损微增率准则 D.等比耗量准则

16.逆调压中枢点电压为（ ）。  
A.高峰时 $1.05V_{N}$ ；低谷时 $V_{N}$ B.高峰时 $1.075V_{N}$ ，低谷时 $1.025V_{N}$ C.高峰时不低于 $1.025V_{N}$ ，低谷不高于 $1.075V_{N}$ D.任何情况下，电压都在（1.02~1.05） $V_{N}$ 

17.当大型电力系统由于无功功率电源不足而造成电压水平低下时，应采取的调压措施是( )。
A.改变发电机端电压    B.改变变压器变比



C.补偿无功功率 D.改变输电线路参数

18.系统有功备用容量中, 哪种可能不需要专门设置 ( )。
A.负荷备用 
B.国民经济备用 
C.事故备用 
D.检修备用

19.高压系统中，只考虑系统电抗，最恶劣的短路情况是指（ ）。A.短路前空载，短路发生在电源电动势瞬时值过零时B.短路前空载，短路发生在电源电动势瞬时值最大时C.短路前负荷电流最大，短路发生在电源电动势瞬时值过零时D.短路前负荷电流最大，短路发生在电源电动势瞬时值最大时

20. 短路电流最大的短路故障为（ ）。 A. 单相短路 B. 两相短路 C. 三相短路 D. 不确定

21.中性点不接地系统中，发生单相接地时，非故障相电压将升高至相电压的（）倍。
A.1 B. $\sqrt{2}$ C. $\sqrt{3}$ D.3

22. 冲击系数 $k_{ch}$ 的数值变化范围是（ ）。A. $0 \leqslant k_{ch} \leqslant 1$ B. $1 \leqslant k_{ch} \leqslant 2$ C. $0 \leqslant k_{ch} \leqslant 2$ D. $1 \leqslant k_{ch} \leqslant 3$ 

23.无限大容量电源供电的简单三相短路暂态过程中（ ）。 A. 短路电流无限大 B. 短路功率无限大 C. 短路电流有周期和非周期分量 D. 短路电流有2倍频分量

24. 运用运算曲线查短路电流标幺值时, 需要将发电机与短路点之间的转移电抗换算为发电机计算电抗, 其换算公式为 ( )。
A. $x_{js} = x \frac{S_{B}}{S_{GN}}$ B. $x_{js} = x \frac{S_{GN}}{S_{B}}$ C. $x_{js} = x \left( \frac{U_{GN}}{U_{B}} \right)^{2}$ D. $x_{js} = x \left( \frac{U_{B}}{U_{GN}} \right)^{2}$ 

25.关于电力系统元件的正负零序阻抗，下列说法中错误的是（ ）。A.静止元件的正序阻抗等于负序阻抗B.旋转元件的正负零序阻抗严格讲各不相同C.静止元件正负零序阻抗都不相同D.电抗器正负零序阻抗相等

26.在不对称短路分析时,关于电力变压器的励磁电抗,下列说法中正确的是( )。
A.不管电力变压器类型和绕组接线方式如何,其正序励磁电抗和负序励磁电抗均可视为无限大
B.不管电力变压器类型和绕组接线方式如何,其零序励磁电抗可视为无限大
C.对于三相五柱式变压器,其正序负序零序励磁电抗可视为无限大


D.对于三相壳式变压器，其正序负序零序励磁电抗可视为无限大

27.关于架空输电线路的零序阻抗，下列说法中错误的是（ ）。A.输电线路零序阻抗大于正序阻抗B.双回输电线路零序阻抗大于单回输电线路零序阻抗C.有架空地线的输电线路，其零序阻抗小于无架空地线同类型架空线路零序阻抗D.架空地线的导电性能越好，输电线路零序阻抗越大

28.在中性点不接地系统中同一地点发生两相短路和两相短路接地时, 关于短路点故障相短路电流有效值, 下列说法正确 ( )。 A.两种情况下短路电流大小相等 B.两相接地短路电流大于两相短路电流 C.两相接地短路电流小于两相短路电流 D.无法确定哪种情况下短路电流更大

29.关于短路故障时，正负零序电压的分布，下列正确（
A.故障处正负零序电压均最高
B.发电机机端正负零序电压均最高
C.发电机端正序电压最高，短路点负零序电压最高
D.发电机中性点负零序电压最高，正序电压最低

30.单相接地短路的短路电流大小为正序分量的( )倍。
A.1 B.1.732 C.2 D.3

二.(15分)某电力系统等值电路如图所示,已知节点1和节点2的电压分别为: $\dot{U}_{1}=115\angle0^{\circ}kV$ , $\dot{U}_{2}=114\angle0^{\circ}kV$ , 各段线路阻抗分别为 $Z_{12}=10+j40\Omega$ , $Z_{13}=4+j16\Omega$ , $Z_{23}=8+j32\Omega$ ; 变压器T的额定容量为31.5MVA, 短路损耗为200kW, 空载损耗为86kW, 短路电压百分比为10.5, 空载电流百分比为1.5, 不计线路功率损耗, 计算各段线路的功率和电源 $G_{1}$ 、 $G_{2}$ 的注入功率。




(15 分) 两个火力发电厂组成的系统如图所示, 两个发电厂之间通过线路互联, 共同承担 $350 \mathrm{MW}$ 负荷。两个发电厂的耗量特性如下式所示:

$$
F _ {1} = 1 + 0. 1 P _ {G _ {1}} + 0. 0 0 1 P _ {G _ {1}} ^ {2} t / h \quad 1 0 0 M W \leq P _ {G _ {1}} \leq 3 0 0 M W
$$

$$
F _ {2} = 1 + 0. 1 P _ {G _ {2}} + 0. 0 0 2 P _ {G _ {2}} ^ {2} t / h \quad 1 0 0 M W \leq P _ {G _ {2}} \leq 3 0 0 M W
$$

（1）不计网络有功损耗，确定有功负荷的最优分配方案，并计算该方案下系统单位时间内的燃料消耗量。

(2) 假设线路有功损耗 $\Delta P_{L}$ 和发电厂 2 的有功出力 $P_{G_{2}}$ 相关, 其关系为 $\Delta P_{L} = 0.01 P_{G_{2}}$ , 试计算有功网损最小时的有功负荷分配方案, 并计算该方案下的有功损耗和系统单位时间内的燃料消耗量。

(3) 结合 (1)(2) 两问的计算结果, 关于电力系统经济运行问题, 你能总结出什么结论?




四. (15 分) AB 两个系统通过联线互联, 已知 A 系统机组的额定功率 $3000 \mathrm{MW}$ , 机组调差系数 $\sigma_{A} \% = 4$ , 正常运行时的负荷功率为 $2800 \mathrm{MW}$ , 负荷的单位调节功率 $K_{L A^{*}} = 1.5$ ; B 系统机组的额定功率为 $2000 \mathrm{MW}$ , 机组调差系数 $\sigma_{B} \% = 5$ , 正常运行时的负荷功率为 $1500 \mathrm{MW}$ , 负荷的单位调节功率 $K_{L B^{*}} = 1.2$ 。正常运行时系统频率为额定频率 $50 \mathrm{~Hz}$ , 联络线上没有交换功率。当 A 系统负荷增加某数值时, 若 A 系统不进行二次调频, 仅 B 系统进行二次调频, 实现无差调频联络线输出功率为 $300 \mathrm{MW}$ , 试解答下述问题:

(1) 当 A 系统负荷增加和题干同样数值时, 若 A、B 两个系统均未进行二次调频, 系统的频率和联络线的功率各变为多少?

(2) 当 A 系统负荷增加和题干同样数值时, 若 A、B 两个系统均进行二次调频, 试制定二次调频方案, 在实现无差调频的同时, 使得联络线功率最小。(设 A、B 两个系统的二次调频能力在各自机组出力范围内不受限制。)

五. (20 分) 一两节点系统如图所示, 系统中的参数均已归算到统一基准的标幺值参数, 已知节点 1 的电压相量为: $\dot{U}_{1} = 1 + j0$ ; 节点 1 和节点 2 的负荷功率分别为: $\tilde{S}_{LD1} = 1 + j0.2$ , $\tilde{S}_{LD2} = 1 + j0$ , 两节点之间的线路阻抗为: $Z_{L} = 0 + j0.25$ , 忽略线路导纳参数。在某运行方式时, 要求节点 2 的电压满足: $\left|\dot{U}_{2}\right| = 1$ , 试解答下述问题:

(1) 求解点 2 无功补偿装置补偿的无功功率 $Q_{c}$ 及节点 1 电源发出的功率 $\tilde{S}_{G}$ 。

(2) 利用计算机算法求解该系统潮流时, 节点 1、2 分别应设为什么类型的节点? 若设节点 2 的电压相量初值为: $\dot{U}_{2}^{(0)} = 1 + j0$ , 试用直角坐标牛顿-拉夫逊法计算节点 2 的电压。(要求迭代 2 次, 保留小数点后二位)




六.（15 分）如图所示，一台降压变压器向某个城市的两个区域供电，变压器的电压参数标于图中，变压器归算到高压侧的阻抗为 $2.44 + j40\Omega$ 。已知区域 A 的最大和最小负荷分别为： $\tilde{S}_{Amax} = 15 + j9MVA$ ， $\tilde{S}_{Amin} = 12 + j6MVA$ ，区域 B 的最大和最小负荷分别为： $\tilde{S}_{Bmax} = 14 + j8MVA$ ， $\tilde{S}_{Bmin} = 12 + j6MVA$ ，区域 A 和区域 B 的最大负荷和最小负荷均同时出现，区域 A 和区域 B 负荷允许的电压偏移均为 -5% - 0%，变压器低压母线和区域 A 之间线路上的电压损耗情况为：最大负荷时 7.5%，最小负荷时 6%，变压器低压母线和区域 B 之间线路上的电压损耗情况为：最大负荷时 7%，最小负荷时 6%。变压器高压侧母线电压维持 112kV 不变，试求取变压器低压母线的调压要求并选择变压器分接头。（忽略变压器和线路功率损耗，忽略变压器导纳）




七. (20 分) 某系统接线路及各元件参数如图所示, 双回输电线路参数相同 (忽略线路电阻), 每回输电线路电抗为 $0.38 \Omega / k m$ , 每回线路长 $50 \mathrm{~km}$ 。如发电机空载并网后, 输电线路首端发生三相短路, 选 $S_{B} = 100 M V A, U_{B} =$ 平均额定电压, 试求解下述问题:

(1) 计算短路时刻发电机出口线电压（有名值）。

(2) 计算短路点左侧和右侧的短路电流周期分量起始值（有名值）。

(3) 短路后至故障线路切除前这段时间内, 定性说明短路点左侧和右侧的短路电流周期分量变化规律有何不同?




八. (20 分) 如图所示某空载电力系统, 各元件参数标幺值已标于图中 ( $S_{B}=100MVA$ , $U_{B}$ =平均额定电压), 无穷大系统为中性点直接接地系统, 母线 1 的 A 相电压为 $1 \angle 0^{\circ}$ , 当母线 1 处发生 A、C 相接地短路时, 试求解下述问题:

(1) 计算流过发电机 G 各相的短路电流（标幺值）。

(2) 计算流过输电线 L 的各相电流（有名值）

(3) 计算母线 2 处的各相电压 (有名值)。




# 华北电力大学 2023 年硕士生入学考试初试试题

考试代码和考试科目：814 电力系统分析

## 一、选择题（20分）

1、中性点不接地电力系统发生单相接地时，流过故障点的是（）
A. 感性电流 
B. 容性电流 
C. 阻性电流 
D. 电流性质不确定

2、复合序网是各序网串联的故障类型有（）
A. 单相断线 
B. 两相断线 
C. 单相接地短路 
D. 两相接地短路

3、某架空输电线路上只流过无功功率时, 则该输电线路将产生 ( )
A.有功损耗 B.无功损耗 C.电压损耗 D.电流损耗

4、当系统发生不对称故障时，Y0/△-11接线的变压器Y0侧零序电流标幺值为 $1\angle60^{\circ}$ ，则△侧出口零序电流标幺值为（）
A. $1\angle30^{\circ}$ B. $1\angle90^{\circ}$ C. $1\angle60^{\circ}$ D.0

5、最大负荷利用小时数作用是（）
A. 计算电能损耗 
B. 计算功率损耗 
C. 计算电压损耗 
D. 计算输电效率

6、采用静止无功补偿器进行无功补偿的优点是
A. 经济 B. 调节平滑 C. 响应速度快 D. 即可发出无功也可吸收无功

7、若输电线路上传输有功功率减少, 则电压降落横分量将
A. 减小 
B. 增大 
C. 不变 
D. 可能增大也可能减少

8、如果输电线路首端电压为 $1.0 \angle 10^{\circ}$ , 末端电压为 $1.05 \angle 20^{\circ}$ , 则有功功率与无功功率流向 ( )
A.相同 B.相反 C.相同相反交替变换 D.无法判断

9、发电机计算电抗的大小与发电机（ ）有关
A.额定功率 B.出口电压等级 C.次暂态电抗大小 D.并网点

10、电力系统发生两相短路时，说法正确的是（）
A.三相中都出现负序电流
B.只有发生短路的两相出现负序电流
C.某相中是否出现负序电流与变压器接线组别有关
D.发生短路的两相中负序电流方向相反

## 二、判断题（10分）

1、牛顿—拉夫逊潮流算法的收敛速度与迭代初值，选取有关。

2、大规模电力系统的导纳矩阵一定含有大量零元素。

3、电力系统中的发电机一般都要参于系统的一次调频。

4、在电压近似计算时，一般忽略电压降落横分量。

5、阻抗、电压、电流基准值的选取可以不用符合电路的基本关系。

6、对于 $50 \mathrm{~Hz}$ 电力系统, 短路冲击电流在短路后 $0.1 \mathrm{~s}$ 出现。

7、当电力系统无功不足时，不宜采用调整变压器分接头的方式调压。

8、无穷大系统发生三相短路，其短路电流周期分量是不衰减的。

9、对于星-三角接线变压器，零序短路电流可以在星形绕组中流通，但不能在角形绕组中流通。

10、架空地线存在将使输电线路零序电抗变大。

三、（20分）如图，发电厂A母线电压维持在 $118\angle 0^{\circ}\mathrm{kV}$ ；发电厂B装有一台31.5MVA变压器，变压器额定电压 $121 / 6.3\mathrm{kV}$ ， $\mathrm{P0} = 86\mathrm{kW}$ ， $\mathrm{Pk} = 200\mathrm{kW}$ ， $\mathrm{Uk}\% = 10.5$ ， $10\% = 0.7$ ，发电机出力为 $16 + \mathrm{j}12\mathrm{MVA}$ ；变电站C中变压器额定电压为 $110 / 11\mathrm{kV}$ ，其他数据与发电厂B中的变压器数据相同。变电站D中的变压器额定电压为 $110 / 6.6\mathrm{kV}$ ， $\mathrm{P0} = 50\mathrm{kW}$ ， $\mathrm{Pk} = 133\mathrm{kW}$ ， $\mathrm{Uk}\% = 10.5$ ， $10\% = 3.5$ ；输电线路均采用LGJ-130导线，单位长度 $\mathbf{r}_1 = 0.21\Omega /\mathrm{km}$ 、 $\mathbf{x}_1 = 0.416\Omega /\mathrm{km}$ ，忽略对地电纳，试求：

（1）各变压器和线路参数，并画出归算至高压侧等值电路；

(2) 计算母线 B 和母线 C 的运算负荷或运算功率;

(3) 计算环网 ABC 的初步功率分布。




四、（20分）已知功率方程及各元素表达式如下，请推导PQ分解法潮流计算的公式，要求有推导过程。

功率方程

$$
\left\{ \begin{array}{l} P _ {i} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) \\ Q _ {i} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \end{array} \right.
$$

$$
H _ {i i} = \frac {\partial P _ {i}}{\partial \delta_ {i}} = - U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right), \quad N _ {i i} = \frac {\partial P _ {i}}{\partial U _ {i}} U _ {i} = 2 U _ {i} ^ {2} G _ {i i} + U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right)
$$

$$
H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}), N _ {i j} = \frac {\partial P _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j})
$$

$$
J _ {i i} = \frac {\partial Q _ {i}}{\partial \delta_ {i}} = U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right), L _ {i i} = \frac {\partial Q _ {i}}{\partial U _ {i}} U _ {i} = - 2 U _ {i} ^ {2} B _ {i i} + U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right)
$$

$$
J _ {i j} = \frac {\partial Q _ {i}}{\partial \delta_ {j}} = - U _ {i} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right), L _ {i j} = \frac {\partial Q _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right)
$$

五、(20 分)某 50Hz 系统中有三台火力发电机组, 其燃料成本函数分别为 $C_{1} 、 C_{2}$ 和 $C_{3}$ , 若该系统承担额定负荷为 $975 \mathrm{MW}$ , 求:

(1) 负荷的最低分配方案和总成本。

(2) 在第一问基础上, 若此时由于系统故障, 负荷突然减少 $225 \mathrm{MW}$ , 机组都参于一次调频, 不考虑二次调频, 系统频率为多少? (每台机组出力最大值即为该机组额定功率, 调差系数均为 $4 \%$ , 负荷频率调节效应系数为 1.5。)

(3) 在第二问基础上, 若此时切除 3 号发电机组, 系统频率为多少

$$
C _ {1} = 5 0 0 + 5. 3 P _ {G 1} + 0. 0 0 4 P _ {G 1} ^ {2} \text {元 / 小时} (2 0 0 \leqslant P _ {G 1} \leqslant 4 5 0 \text {兆瓦})
$$

$$
C _ {2} = 4 0 0 + 5. 5 P _ {G 2} + 0. 0 0 6 P _ {G 2} ^ {2} \text {元 / 小时} (1 5 0 \leqslant P _ {G 2} \leqslant 3 5 0 \text {兆瓦})
$$

$$
C _ {3} = 2 0 0 + 5. 8 P _ {G 3} + 0. 0 0 9 P _ {G 3} ^ {2} \text {   元   /   小时   } (1 0 0 \leqslant P _ {G 3} \leqslant 2 2 5 \text {   兆瓦   })
$$

六、(20 分) 某三绕组无载调压变压器, 额定电压为 $110 \pm 5 \times 2.5 \% / 38.5 \pm 3 \times 2.5 \% / 6.6 \mathrm{kV}$ , 归算到高压侧等值电路如图示, 高压侧母线维持 $115 \mathrm{kV}$ , 中压侧调压要求为最小负荷时电压 $35.7 \mathrm{kV}$ , 最大负荷时电压 $36 \mathrm{kV}$ , 且分接头在主抽头不动, 低压侧采用电容器组进行无功补偿, 请选择高压侧分接头并给出低压侧应该补偿的无功容量。(不计电压降落横分量, 忽略变压器损耗。)




七、(20 分)某系统接线及各元件参数如图示, 双回输电线参数相同 (忽略线路电阻) 每回线路长 $40 \mathrm{~km}$ 。如在其中一回输电线的中点处发生三相短路, 选 $\mathrm{S_B} = 100 \mathrm{MVA}$ , $\mathrm{U_B} =$ 平均额定电压。

(1) 计算短路时刻发电机出口线电压（有名值）

（2）计算短路点左侧和右侧输电线路的短路电流周期分量起始值（有名值）

（3）短路后至故障线路切除前这段时间，定性说明短路点左侧和右侧输电线路的短路电流周期分量变化规律有何不同。




八、(20 分) 如图所示电力系统, 发电机中性点直接接地, 以同一基准的各元件参数标幺值已标于图中, 其中无穷大母线所连接的系统为中性点直接接地系统, 当发电机并网后还未带负荷时, 母线 2 的电压力 1.0, 如果母线 2 处发生 B、C 相金属性接地短路, 试求解:

(1) 计算发电机送出的各相短路电流（标幺值）。

(2) 计算母线 4 处的正、负、零序电压（标幺值）是多少。

(3) 以母线 2 处 A 相电压为参考, 画出发电机送出的各相、各序短路电流相量图。




# 华北电力大学 2023 年硕士生入学考试初试试题

## 考试代码和考试科目：816电力系统分析基础

## 一、单项选择题（15分）

1、某 $10 \mathrm{kV}$ 系统发生单相接地故障时, 非故障相对地电压为 ( ) A. $5.77 \mathrm{kV} \quad \mathrm{B}. 10 \mathrm{kV} \quad \mathrm{C}. 17.32 \mathrm{kV} \quad \mathrm{D}. 7.07 \mathrm{kV}$ 

2、某变压器低压侧和发电机直接相连, 高压侧接入 $220 \mathrm{kV}$ 系统, 发电机的额定电压为 $20 \mathrm{kV}$ , 则变压器的额定电压为 ( ) A. $20 \mathrm{kV} / 220 \mathrm{kV}$ B. $21 \mathrm{kV} / 242 \mathrm{kV}$ C. $20 \mathrm{kV} / 242 \mathrm{kV}$ D. $21 \mathrm{kV} / 220 \mathrm{kV}$ 

3、容量比为 $100 / 100 / 50$ 的三绕组变压器, 若 $P_{k(1-3)}^{\prime} = 100 \mathrm{kW}$ , 则归算后的 $P_{k(1-3)} = ($ A. $200 \mathrm{kW}$ B. $400 \mathrm{kW}$ C. $50 \mathrm{kW}$ D. $25 \mathrm{kW}$ 

4、电力线路的电导参数主要反映的是（）
A. 热效应 
B. 磁场效应 
C. 电场效应 
D. 电晕损耗

5、线损率是指（）
A. 线路功率损耗与始端输入功率之比 
B. 线路功率损耗与末端输出功率之比
C. 线路电能损耗与始端输入之比 
D. 线路电能损耗与末端输出之比

6、高压电力线路空载运行,忽略线路电阻和电导,则线路首端节点1与末端节点2的电压和相位关系为( )

A. $U > U_{2}$ ; $\delta_{1} > \delta_{2}$ B. $U_{1} < U_{2}$ ; $\delta_{1} = \delta_{2}$ C. $U_{1} < U_{2}$ ; $\delta_{1} < \delta_{2}$ D. $U > U_{2}$ ; $\delta_{1} = \delta_{2}$ 

7、线路首端、末端电压和额定电压的数值差为（）
A. 电压降落 B. 电后损耗 C. 电压调整 D. 电压偏移

8、电力网有 n 个独立节点，其中 m 个节点为 PQ，极坐标形式牛顿—拉夫逊法雅可比阶数为（）
A.n-m-1 B.n+m-2 C.n+m-1 D.n-m

9、调相机过励磁运行向系统（）
A. 发出感性无功功率 B. 发生容性无功 C. 吸收感性无功 D. 不确定

10、环网经济功率分布（ ）
A. 按阻抗成反比分布 B. 按阻抗正比分布 C. 按电阻反比分布 D. 按电阻正比分布

12、下列关于零序网络说法不正确的是（）
A.零序网络中不包括发电机电势
B.零序电流能流通的元件与正负序不同
C.所有电源的零序电势为零
D.零序电流的流通与变压器接线形式无关

13、在正序增广网络中，三相短路的附加阻抗等于（）
A. $Z_{\Sigma(2)}+3Z_{f}$ B. $Z_{\Sigma(2)}+Z_{\Sigma(0)}+3Z_{f}$ C. $Z_{\Sigma(2)}//(Z_{\Sigma(0)}++3Z_{g})$ D.0

14、假设正序阻抗和负序阻抗相等，下列关于两相短路说法不正确的是（）
A. 故障相短路电流为正序电流的 1.732 倍
B. 短路点与非故障相电压为正序电压的两倍
C. 故障相电压为非故障相电压的一半
D. 故障相电压与非故障相电压的方向相同

15、系统发生短路故障后，越靠近短路点，正序电压（）
A. 越低 
B. 越高 
C. 不变 
D. 都不对

## 二、判断题（15分）



1、在枯水期调频厂首选中温中压火电厂。（）  
2、电容器发出的无功功率随电压的升高而增大，因此具有正的电压调节特性。（）

3、有载调压变压器在任何情况下都能改善电压质量。（）  
4、相同截面积的电缆线路电抗远小于架空线路的电抗，而电纳远大于架空线路的电纳。（）

6、由生产、生活和气象条件决定的负荷是可以预测的，预测的负荷曲线用来安排机组的发电计划。（）  
7、一次调频是由调速器实现的，只能做到有差调节。（）  
8、线路上只传输无功功率时，不会产生有功功率损耗。（）  
9、相电压的标幺值等无线电压的标幺值。（）

10、高压电网有功功率和无功功率都是从高电压节点流向低电压节点。（）  
11、三相短路故障中没有零序电流，不对称短路故障中一定有零序电流。（）  
12、若两台发电机对短路点的转移电抗相同，额定容量大的发电机计算电抗大。

13、不对称接地短路所引起的不平衡电流, 产生的不平衡磁通, 会在临近的垂直布置的通信线路内感应出相当大的感应电动势, 造成对通信系统的干扰, 甚至危及设备和人身安全。 (   ) 14、 $Y_{0}/\triangle$ 接线变压器的正序、负序和零序的等值漏抗近似相等。(   )

15、正序和负序电流不流过中性点接地阻 $Zg$ ，因此 $Zg$ 对正负序电流没影响。（）

## 三、简答题（15分）

1、在制定多电压等级电力网有名值等值电路时,为什么要参数归算?有没有不需要归算的情况?2、什么是电力系统的备用容量?按照备用容量的作用,可分为哪几类?哪些采用热备用形式?3、电压中枢点的调压方式有哪几种?在最大负荷和最小负荷时,调压范围如何?四、分析题(15分)

1、电力系统采用分裂导线有哪些作用？并解释原因。

2、有、无架空地线对架空输电线零序电阻和零序电抗有何影响，为什么？如果已知零序自阻抗和互阻抗，写出带架空地线的单回输电线，每相的零序阻抗表达式并说明符号含义。
3、电力系统三相短路电流一定大于单相接地短路电流吗？举例说明为什么？

五、(15 分) 某两端供电网如图所示, 线路单位长度的参数均为: $r_{1} = 0.1 \Omega / \mathrm{km}$ , $r_{1} = 0.4 \Omega / \mathrm{km}$ , $b_{1} = 3 \times 10^{-6} \mathrm{~S} / \mathrm{km}$ , 线路长度标于图中, 变电站变压器参数分别为

T1: 额定容量 50MVA 110/11kV $\mathrm{P_k} = 250 \mathrm{kW} \quad \mathrm{U_k} \% = 10.5 \quad \mathrm{P_0} = 50 \mathrm{kW} \quad \mathrm{I_0} \% = 0.75$ T2: 额定容量 31.5MVA 110/11kV $\mathrm{P_k} = 190 \mathrm{kW} \quad \mathrm{U_k} \% = 10.5 \quad \mathrm{P_0} = 30 \mathrm{kW} \quad \mathrm{I_0} \% = 0.7$ 





试求解下列问题


(1) 变电站 2 和变电站 3 的运算负荷;

(2) 该两端供电网的初步功率分布, 并确定功率分点;

(3) 电压最低点的电压 (忽略电压降落横分量, 不计功率损耗)。

六、(15 分) 下图所示 5 节点电力系统, 试完成下列问题。

（1）不考虑变压器非标准变比，写出节点导纳矩阵。

(2) 计及变压器非标准变比, 修改节点导纳矩阵。

(3) 根据修改后的节点导纳矩阵, 若节点 5 为平衡节点, 节点 1、2、3 为 PQ 节点, 节点 4 为 PV 节点, 写出 PQ 分解法修正方程。




七、（15分）三台火电机并列运行，机组燃料特性及功率约束条件如下：

$$
F _ {1} = 2. 8 + 0. 2 6 \mathrm{P} _ {\mathrm{G} 1} + 0. 0 0 1 5 \mathrm{P} _ {\mathrm{G} 1} ^ {2} (T / \mathrm{h}) \quad 2 0 M W \leqslant \mathrm{P} _ {\mathrm{G} 1} \leqslant 5 0 \mathrm{MW}
$$

$$
F _ {2} = 3. 5 + 0. 2 9 \mathrm{P} _ {\mathrm{G} 2} + 0. 0 0 1 5 \mathrm{PG} _ {2} ^ {2} (T / \mathrm{h}) \qquad 2 0 M W \leqslant \mathrm{P} _ {\mathrm{G} 2} \leqslant 1 0 0 \mathrm{MW}
$$

$$
F _ {3} = 4. 0 + 0. 1 7 \mathrm{P} _ {\mathrm{G} 3} + 0. 0 0 1 5 \mathrm{P} _ {\mathrm{G} 3} ^ {2} (T / \mathrm{h}) \quad 2 0 M W \leqslant \mathrm{P} _ {\mathrm{G} 3} \leqslant 1 0 0 \mathrm{MW}
$$

三台机组的调差系数百分数分别为 $\sigma_{1} \% = 4, \sigma_{2} \% = 5, \sigma_{3} \% = 4$ 系统负荷的单位调节功率 $K_{L^{*}} = 1.5$ ; 当负荷功率为 $200 \mathrm{MW}$ 时, 系统最优经济运行, 系统频率为额定频率 $50 \mathrm{~Hz}$ , 不计网损试完成下列问题。

(1) 三台机组出力各为多少?

(2) 如果负荷增加 $20 \mathrm{MW}$ , 不考虑二次调频时系统的频率和三台机组出力各为多少?

(3) 如果负荷增加 $20 \mathrm{MW}$ , 若机组 2 进行二次调频使系统恢复到额定功率, 求机组 2 二次调频增发的功率为多少?

八、(15分)某降压变电站如下图所示, 变压器额定电压为 $110 \pm 4 \times 2.5\% / 11 \mathrm{kV}$ , 变压器归算到高压侧的阻抗参数为 $Z_{\mathrm{T}} = 8 + \mathrm{j} 40 \Omega$ ; 变电站高压线线电压在最大负荷时均为 $105 \mathrm{kV}$ , 变压器低压侧的最大负荷为 $20 + \mathrm{j} 10 \mathrm{MVA}$ , 最小负荷为 $8 + \mathrm{j} 5 \mathrm{MVA}$ 变压器低压母线要求最大最小负荷都保持额定电压, 当满足低压母线的调压要求, 试选择变压器的分接头和并联电容器的最小补偿容量 $Q_{C}$ 。




九、(15 分)某系统接线如下图所示, 各元件参数已标于图中, 空载运行, 系统频率为 $50 \mathrm{~Hz}$ , 电源电压为 $110 \mathrm{kV}$ , 设在 f 点发生三相短路, 试完成下列问题:

(1) 分析并推导短路电流出现最大瞬时值的条件和时间;

(2) 计算短路电流可能出现的最大瞬时值;

(3) 若 S 不是无限大容量系统, 短路电流将如何变化?




十、(15分)电力系统接线如下图所示, 变压器 $\mathrm{T}_{1}$ 的额定电压为 $10.5 / 121 \mathrm{kV}$ , 变压器 $\mathrm{T}_{2}$ 的额定电压为 $110 / 11 \mathrm{kV}$ , 接线形式均为 $Y_{0} / \triangle - 11$ , 如果在 f 处发生 A 相接地短路, 假设短路前空载, 短路点电压标幺值为 $1 \angle 0^{\circ}$ , 若取 $\mathrm{S}_{\mathrm{B}} = 60 \mathrm{MVA}$ , $\mathrm{U}_{\mathrm{B}} = \mathrm{U}_{\mathrm{av}}$ , 试完成下列问题:

(1) 计算短路点各序电流的标幺值;

(2) 计算短路点各相电流的有名值;

(3) 用相量图画出发电机 G 送出的各相电流。




# 华北电力大学 2022 年硕士生入学考试初试试题

## 考试科目：813 电力系统分析基础

## 一、选择题（每题2分，共20分）

1、中性点不接地电力系统发生单相接地时，中性点电压为
A、相电压 B、 $\sqrt{3}$ 倍相电压 C、线电压 D、零

2、一个 10 节点电力系统, 如果节点 5 和 7 之间的输电线路断开, 则下列导纳矩阵元素发生变化的是 A、 $Y_{55}$ B、 $Y_{57}$ C、 $Y_{67}$ D、 $Y_{77}$ 

3、电力系统发生 B、C 相金属性短路，属于该短路形式的边界条件是 A、BC 相电压为零 B、A 相故障电流为零 C、BC 相电压相等 D、A 相电压为零

4、无限大电源供电系统发生三相短路时, 短路电流周期分量有效值与 ( )有关? A、回路电抗 B、短路初相角 C、回路电阻 D、电源电压

5、电力系统中发生不对称短路时，发电机定子电流中将出现
A、二次谐波 B、三次谐波 C、四次谐波 D、五次谐波

6、输电线路采用分裂导线可以
A、减小电晕损失 B、减小线路电抗 C、减小线路电阻 D、减小线路对地电容

7、采用（）等措施，可以降低电力系统网损
A、并联电容补偿 B、提高电压等级 C、串联电容补偿 D、并联电抗器

8、环网潮流的自然分布取决于线路的
A、阻抗 B、电抗 C、电阻 D、阻抗角

9、对于 $50 \mathrm{~Hz}$ 电力系统, 短路冲击电流出现时刻是短路后的 A、0 秒 B、0.1 秒 C、0.01 秒 D、1 秒

10、利用复合序网分析不对称短路时，有源的序网是
A、正序网 B、负序网 C、零序网 D、所有序网都无源

## 二、判断题（每题1分，共10分）

1、某 10kV 系统，如果将该系统中的架空线路全部改为电缆线路，则单相接地后引起的弧光过电压风险会减小。

2、某输电线路上只流通无功功率时，该输电线路不会产生有功损耗。

3、同一个潮流计算问题，牛顿—拉夫逊法比 PQ 分解法计算速度慢的原因是需要形成雅克比矩阵。

4、根据具体情况，电力系统可以不设置检修备用。

5、同样的 $500 \mathrm{kV}$ 架空输电线在高原地区比平原地区更容易发生电晕。

6、为了使铁塔受力均匀，架空输电线路的三相导线需要换位。

7、有避雷线的架空输电线路，避雷线将使输电线路的零序阻抗减小。  
8、由于发电机只产生正序电流，所以负序电流无法在发电机绕组中流通。  
9、电力系统发生两相断线时，其复合序网与单相接地短路的复合序网类似。

10、电力系统中的每台发电机组都将参与频率的一次调整。

三、一座 $35 / 11kV$ 降压变电站，原有一台 $5600\mathrm{kVA}$ 变压器 $T_{1}$ ，由于低压负荷的增加，需扩建一台 $2400\mathrm{kVA}$ 

的变压器 $T_{2}$ ，其接线如图所示，变压器的阻抗已归算至 $35 \mathrm{kV}$ 侧，高压母线电压保持 $35 \mathrm{kV}$ 。

(1) 当两台变压器的变比都为 $35 / 11 k V$ 时, 变压器的流通功率。

（2）若变压器 $T_{1}$ 的变比为 $33.25 / 11kV$ ，而变压器 $T_{2}$ 的变比为 $35 / 11kV$ ，再求各变压器的流通功率。

（3）以变压器实际电压损耗校验第（2）问的计算结果




四、系统接线如图所示，已知各元件参数如下：

发电机 $G_{1}$ ： $S_{N} = 120MVA, x_{G} = 0.23$ ；发电机 $G_{2}: S_{N} = 60MVA, x_{G} = 0.14$ 

变压器 $T_{1}: S_{N} = 120MVA, u_{k} \% = 10.5$ ; 变压器 $T_{2}: S_{N} = 60MVA, u_{k} \% = 10.5$ , 线路参数: $x_{1} = 0.4 \Omega / km$ , $b_{1} = 2.8 \times 10^{-6} S / km$ , 线路长度 L-1 为 $120km$ , L-2 为 $80km$ , L-3 为 $70km$ , 取 $S_{B} = 120MVA, U_{B} = U_{av}$ , 变压器变比都为平均额定电压之比。试求:

(1) 标幺值下的节点导纳矩阵

(2) 节点 5 发生三相短路时的节点导纳阵

(3) 线路 L-3 中点发生三相短路时的节点导纳矩阵




五、某三绕组无载调压变压器，额定电压为 $110 \pm 2 \times 2.5\% kV / 38.5 \pm 2 \times 2.5\% kV / 6.6kV$ ，归算到高压侧的等值电路，如图所示。高压侧母线最大负荷时，电压为 $115\mathrm{kV}$ ，最小负荷时电压为 $112\mathrm{kV}$ 。其他各侧母线电压，允许偏移范围为：中压侧 $35 \sim 38\mathrm{kV}$ ，低压侧 $6 \sim 6.5\mathrm{kV}$ 。请选择高、中压绕组的分接头。（不计电压降落的横分量，忽略变压器的功率损耗）




六、某系统有容量为 100MW 的发电机 4 台，并联运行，每台机组的调差系数为 4%，

(1) 系统初始状态为: 系统频率 $50 \mathrm{~Hz}$ , 总负荷为 $340 \mathrm{MW}$ , 且负荷为恒功率负荷。有 3 台机组已经满载且这三台机组的调频器均不动作, 请通过计算说明, 对第 4 台机组进行调节, 其能否达到满载? 频率允许偏差 $\pm 0.5 \mathrm{~Hz}$ 。

(2) 针对第 (1) 问, 为了使频率偏差不超过 $0.1 \mathrm{~Hz}$ , 现在允许另外三台机组中的某一台机组调频器动作,请问该机组调频器应如何动作? 改变的出力至少为多少?

七、某 110kV 电力系统如图所示, 已知 BC 容量分别为 $150 \mathrm{MVA}$ 和 $200 \mathrm{MVA}, \mathrm{~B} 、 \mathrm{C}$ 电抗分别为 0.4 和 0.3。(以自身容量和平均额定电压 $115 \mathrm{kV}$ 为基准的标幺值)。电源 A 电抗不详, 只知当母线 1 发生三相短路时,总短路电流有名值为 $6 \mathrm{kA}$ 。线路 12, 23 均为 $30 \mathrm{~km}$ 。电抗为 $x_{1} = 0.4 \Omega / k m$ , 忽略电阻, 取 $S_{B} = 100 M V A$ , $U_{B} = U_{ar}$ 。如果母线 3 发生三相短路。

(1) 母线 3 处的短路电流周期分量起始值（有名值）；

(2) 电源 B 提供的短路电流（有名值）;

(3) 母线 3 处的短路冲击电流（有名值）

(4)、冲击电流出现的条件是什么？计算冲击电流的意义是什么？




八、某电力系统接线如图所示, 其中 $G_{1}$ 和 $G_{2}$ 相同, $T_{1}$ 和 $T_{2}$ 相同。为 $y_{0} / \Delta - 11$ 接线。各元件的标幺值参数已标于图中, 当图中 $110 \mathrm{kV}$ 母线发生单相接地短路时,

(1) $G_{1}$ 出口的各相短路电流（标幺值）；

(2) $T_{1}$ 中性点的电压（有名值，基准电压为平均额定电压）；

(3) 如果无穷大电源 S 中性点不接地, 则对流过 $T_{1}$ 的短路电流有何影响, 由此可得出什么结论?




# 华北电力大学 2022 年硕士生入学考试初试试题

## 考试科目：815电力系统分析基础

## 一、选择题（每小题1分，共15分）

1、可能有零序电流穿越的变压器接线形式是（ ）。A、 $y_{0}/\Delta$ B、 $y_{0}/y$ C、y/D D、 $y_{0}/y_{0}$ 

2、短路电流有效值用于校验断路器的（）。A、动稳定 B、热稳定 C、开断能力 D、额定容量

3、无限大容量电源供电的简单系统，三相短路暂态过程中（）。A、电流无限大 B、功率无限大 C、电压恒定 D、频率恒定

4、 $y_{0} / \Delta - 1$ 的变压器， $\Delta$ 侧的 A 相电压正序分量比 $y_{0}$ 侧的 A 相电压正序分量（）。A、落后 330 度 B、超前 90 度 C、超前 30 度 D、落后 30 度

5、有架空地线的单回输电线路的零序电抗比有架空地线的双回输电线路的零序电抗（）。A、大 B、小 C、相等 D、不确定

6、220kV/110kV/10kV自耦变压器采用的接线形式为( )。
A、 $y_{0}/y/\Delta$ B、 $y_{0}/y_{0}/\Delta$ C、 $y_{0}/y_{0}/y_{0}$ D、 $y_{0}/\Delta/y$ 

7、电力系统有功日负荷曲线下所含的面积代表了负荷的（）。A、日用电量 B、年用电量 C、月用电量 D、不确定

8、系统全年的电能损耗与最大负荷时的功率损耗之比是（）。A、最大负荷利用小时数 B、最小负荷利用小时数C、最大负荷损耗利用小时数 D、最小负荷损耗利用小时数

9、电力系统中电纳 B 主要反映线路带电运行产生的（）。A、磁场效应 B、电场效应 C、电能损耗 D、电晕效应

10、同一型号导线用在 $500 \mathrm{kV}$ 比用在 $220 \mathrm{kV}$ , 其线路电纳 ( )。 A、大 B、小 C、相等 D、不确定

11、电力系统潮流计算的方程属于（）。 A、线性代数方程 B、微分方程组 C、非线性微分方程 D、线性积分方程

12、优化无功功率电源分布的目的是降低网络中的（）。A、无功损耗 B、有功损耗 C、电压损耗 D、电气距离

13、单位时间内输入能量增量与输出功率增量的比值称为（）。A、比耗量 B、耗量微增率 C、网损微增率 D、能量微增率

14、电力系统中无功过剩时，会造成（）。A、频率上升 B、频率下降 C、电压上升 D、电压下降

15、电容器组可以向系统中（）。A、发出容性无功 B、吸收感性无功 C、发出感性无功 D、不确定

## 二、判断题（每小题1分，共15分）



1、中性点不接地系统中发生单向接地时，接地点的线电压仍然对称。（）

2、架空线路三相换位的目的是改善导线周围的电场分布，减少线路的电抗值。（）

4、同一线路如何采用 LGJ-240 的导线，其电抗比采用 LGJ-185 的导线电抗小。（）

5、一年中线路损耗的电能除以一年中的最大有功功率称为最大负荷利用小时数。（）6、用牛顿-拉夫逊法进行潮流计算时，线性修正方程求解的是节点的电压值。（）7、调差系数越大，则同等频率下降时，发电机所带负荷增大越多。（）8、发电设备单位时间内消耗的能源与发出有功功率的关系，称为比耗量。（）9、电网无功补偿的原则，一般按照分层分区和就地平衡原则考虑。（）

10、改变电压幅值，主要改变网络中有功功率的分布。（）  
11、电力系统发生两相短路故障时，变压器中性点的电抗以三倍的值影响故障电流。（）  
12、无论是横向故障还是纵向故障，统称为不对称故障。（）  
13、三相三柱式变压器的零序激磁电抗不可以看作是无穷大。（）  
14、中性点不接地系统，发生单相接地短路时，中性点电位会升高到线电压。（）  
15、双绕组自耦变压器中性线上的零序电流是一、二次侧零序电流差值的3倍。（）

## 三、简答题

1、电缆线路的电气参数有何特点？试说明理由。
2、什么是频率的一次调整，频率的一次调整为什么只能是有差的。
3、试分析比较并联电容器和串联电容器的两种调压方法。

## 四、简单计算

1、分析并列写出三相短路时冲击电流出现的条件和时间，并给出冲击电流的表达式。

2、根据单相接地短路时的边界条件和对称分量法，画出 a 相短路接地时故障点各序和各相电流电压的向量。假设各序阻抗为纯电抗，而且 $X_{\Sigma1} = X_{\Sigma2}$ ， $X_{\Sigma0} > X_{\Sigma1}$ 所有向量以 $\dot{U}_{fq|0|}$ 为参考向量。

3、系统接线如图所示。当 f 点发生不对称接地短路故障时，试作出相应的零序等值网络，略去各元件电阻和所有线路对地导纳及变压器励磁导纳。




五、某电力网如下图所示，输电线路电压为 110kV，采用 LGJ-150 导线，单位长度参数为 $r_1 = 0.21\Omega / km$ ， $x_1 = 0.41\Omega / km$ ， $b_1 = 2.8 \times 10^{-6} S / km$ ，变压器型号相同，额定容量为 50MVA，额定电压为 110kV/11kV， $P_k = 250kW$ ， $u_k\% = 10.5$ ， $P_0 = 48kW$ ， $I_0\% = 0.75$ ；电源 S 的电压

为 $115 \mathrm{~kV}$ 。

(1) 求各变电站的运算负荷;

(2) 求各线段的输送功率, 不计线路的功率损耗;

(3) 确定 $110 \mathrm{kV}$ 电网的电压最低点




六、由 A 和 B 组成的互联电力系统, 两系统的有关参数为: $K_{GA} = 270 \mathrm{MW} / \mathrm{Hz}, K_{LA} = 21 \mathrm{MW} / \mathrm{Hz}$ , $K_{GB} = 470 \mathrm{MW} / \mathrm{Hz}, K_{LB} = 39 \mathrm{MW} / \mathrm{Hz}$ 。此时联络线功率 $P_{AB} = 300 \mathrm{MW}$ , 系统频率为 $50 \mathrm{~Hz}$ 。

(1) 当系统 B 负荷增加 $150 \mathrm{MW}$ , 两系统全部发电机仅进行一次调频时, 计算系统频率; 联络线功率; A、B 两系统各自发电机和负荷的变化量。

(2) 当系统 B 负荷增加 $150 \mathrm{MW}$ , 但 B 系统有 $50 \%$ 的发电机不能参加一次调频, A 系统全部发电机可以参加一次调频, 同时 B 系统的调频厂可以参加二次调频, 且联络线最大允许输送功率为 $360 \mathrm{MW}$ , 求系统频率的最小变化量和 B 系统二次调频发电机增发功率。




七、系统接线如下图所示, 各元件参数标于图中, 变压器低压侧通过 10 回线路向 10 个用户供电, 线路型号、长度及所带负荷完全相同, 每回线路的负荷波动范围为 1000 到 $2000 \mathrm{kW}$ , 功率因数为 0.8, 负荷允许的电压变化范围为 $0.95 U_{N} \sim 1.05 U_{N}$ 。若 A 点电压保持为 $115 \mathrm{kV}$ , 不考虑线路和变压器对地导纳之路, 忽略功率损耗和电压降落横分量。试选择变压器的分接头, 以满足电压水平的要求, 若选择不到合适的分接头, 试给出合理措施, 使之能够满足条要求。




八、试分析比较同一点分别发生三种不对称短路故障时，

(1) 故障点负序电流分量的大小;

(2) 零序电流分量大小。(假定正序阻抗和负序阻抗相等, $Z_{\Sigma 1} = Z_{\Sigma 2}$ , 零序阻抗和正序阻抗的比值, $Z_{\Sigma 0} / Z_{\Sigma 1} = k$ ):



九、电力系统接线如下图所示，在 $k_{2}$ 点发生三相短路时该处母线系统侧所安装断路器的最大切断功率为1200MVA，线路电抗均值为 $x_{1} = 0.4\Omega /km$ ，采用标幺值的近似计算法，取 $S_{B} = 200MVA$ ， $U_{B} = U_{av}$ 。求，

（1）在 $k_{1}$ 点发生三相短路时的短路功率有名值；

(2) 发电机出口侧的短路电流有名值;

(3) $k_{1}$ 点三相短路时发电机的计算电抗。




十、两个节点的简化系统如下图所示，节点 1 为平衡节点, $U_{1}=4.05+j0$ ，节点 2 为 PQ 节点，负荷为 $0.3+j0.2$ ， $Z_{12}=0.1+j0.3$ 。试求直角坐标牛顿-拉夫逊法计算节点 2 的电压。假定 $U_{2}=1+j0$ ， $\xi=0.0001$ 。已知直角坐标形式的牛拉法功率方程为：




# 华北电力大学 2021 年硕士生入学考试初试试题

## 考试科目：812 电力系统分析基础

## 一、判断题（每小题1分，共10分，在答题纸上标明题号并回答“正确”或“错误”）

1、如果一台变压器的变比为 $110 / 11\mathrm{kV}$ ，则这台变压器是降压变压器。

2、架空导线的半径越大，则越容易产生电晕。

3、因为架空导线对地存在电容，所以架空导线可以看作是系统的无功电源。

4、在收敛判据相同的情况下，牛顿—拉夫逊法和 PQ 分解法潮流计算的精度相同。

5、电力系统中备用容量可分为热备用和冷备用，检修中的发电设备属于冷备用。

6、电力系统某节点装有并联补偿电容器，当该节点电压降低时，电容器向系统提供的感性无功将减少。

7、计算冲击电流时用到冲击系数，回路中电抗与电阻的比值越大，则冲击系数越小。

8、一般电力系统发生不对称接地短路后，零序电压在短路点是最高的。

9、电力系统发生不对称接地短路后，零序电压在短路点是最高的。

10、同杆架设的双回输电线, 当流过方向相同的零序电流时, 将使每回输电线的零序电抗增大。

## 二、选择题（每小题2分，共20分，每小题的4个选项中，至少有一个是正确的，在答题纸上标明题号并给出正确的选项）

1、电力系统中性点接地方式包括（）。
A.直接接地 
B.不接地 
C.经消弧线圈接地 
D.经电容器接地

2、架空导线采用分裂导线的作用有（）。
A. 减小线路电抗 
B. 抑制电晕 
C. 提高功率因数 
D. 减小电压损耗

3、电力线路上的有功损耗和以下哪些参量有关（）。
A.线路流过的有功功率 B.线路流过的无功功率 C.线路电阻 D.线路电抗

4、电力系统潮流计算中，PV节点待求的是（）。
A.电压幅值 B.电压相位 C.有功功率 D.无功功率

5、电力系统互联并网运行的优点是（）。  
A.减少备用容量 B.合理利用资源 C.提高供电可靠性 D.提高运行的经济型

6、电力系统中枢点采用逆调压方式时, 其调压特点有 ( )。 A. 高峰负荷时升高电压 B. 高峰负荷时降低电压 C. 低谷负荷时降低电压 D. 低谷负荷时升高电压

7、单位时间内输入能量和输出能量的比值称为（）。
A. 比耗量 
B. 耗量特性 
C. 耗量微增率 
D. 等耗量微增率



8、负序电流经过变压器发生相位变化的联结组别是（）。
A. $Y/Y-12$ B. $Y_{0}/Y_{0}-12$ C. $Y/\Delta-11$ D. $Y_{0}/Y-12$ 

9、可能产生零序电流的短路形式有（）。A.单相接地短路 B.三相接地短路 C.两相短路 D.两相接地短路

10、无穷大电源供电的系统中, 发生三相短路时, 短路电流中包含的分量有 ( )。

A. 周期分量 
B. 二倍频分量 
C. 负序分量 
D. 非周期分量

三、(20 分) 某 $35 \mathrm{kV}$ 电力系统如下图所示, 线路和变压器归算到高压侧的阻抗分别为 $Z_{L} = (9.9 + j12) \Omega$ , $Z_{T} = (1.3 + j10) \Omega$ , 低压侧的最大负荷 $S_{\max}$ , 最小负荷 $S_{\min}$ 标于图中; 线路首端维持电压 $37 \mathrm{kV}$ , 如果负荷侧容许的电压波动范围时 $10.25 \sim 10.75 \mathrm{kV}$ , 是否可选择分接头以满足负荷电压的要求? 若可以, 试选择, 若不可以, 请给出一种经济实用的解决方案。




四、（20分）如下图所示 $35 \mathrm{kV}$ 环网系统，4为电源节点，其中负荷及线路阻抗已在图中标出。（1）不计功率损耗，试求取该网络的初步功率分布并在图中标出。

(2) 令 $S_{B} = 10 \mathrm{MVA}$ 、 $U_{B} = 35 \mathrm{kV}$ 。已知节点类型: 1、3 为 PQ 节点; 4 是平衡节点。请写出该网络的节点导纳矩阵 (标幺值)。

(3) 针对第 (2) 问, 写出采用直角坐标牛顿—拉夫逊法进行潮流计算的修正方程结构。(注:状态变量和控制变量用符号表示, 雅可比矩阵中非零元素用“×”表示, 零元素用“0”表示。)




五、(20 分) 如图所示的 A、B 两机系统, 负荷为 $750 \mathrm{MW}$ 时, 系统频率为额定频率 $50 \mathrm{~Hz}$ , 各机出力如图所示。试计算:

（1）负荷增加 $80MW$ 时，无二次调频，此时系统的频率和各发电机组的出力为多少？

(2) 在第 (1) 问基础上, 若要求将系统频率恢复到 $49.98 \mathrm{~Hz}$ , A、B两机组都参与二次调频,已知两台机组的耗量特性分别为 $F_{A}$ 和 $F_{B}$ 。试求出二次调频机组增发出力的最优分配方案。

$F_{A} = 2 + 0.2P_{GA} + 0.001P_{GA}^{2}$ ，吨/小时

$F_{B} = 4 + 0.2P_{GB} + 0.002P_{GB}^{2}$ ，吨/小时




六、（20 分）已知牛顿—拉夫逊法极坐标形式中，雅可比矩阵各元素表达式如下，请推导 PQ 分解法的修正方程式。（无推导过程，只写结果不得分）

$$
H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}) \quad H _ {i i} = \frac {\partial P _ {i}}{\partial \delta_ {i}} = - U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j})
$$

$$
J _ {i j} = \frac {\partial Q _ {i}}{\partial \delta_ {j}} = - U _ {i} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}) J _ {i i} = \frac {\partial Q _ {i}}{\partial \delta_ {i}} = U _ {i} \sum_ {\substack {j = 1 \\ i \neq j}} ^ {n} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j})
$$

$$
N _ {i j} = \frac {\partial P _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}) \quad N _ {i i} = \frac {\partial P _ {i}}{\partial U _ {i}} U _ {i} = 2 U _ {i} ^ {2} G _ {i i} + U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j})
$$

$$
L _ {i j} = \frac {\partial Q _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}) \quad L _ {i i} = \frac {\partial Q _ {i}}{\partial U _ {i}} U _ {i} = - 2 U _ {i} ^ {2} B _ {i i} + U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j})
$$

七、(20分)某系统接线及各元件参数如图所示(空载运行), 设在变压器高压侧母线发生三相短路。若选基准容量为 $S_{B} = 100MVA$ , 基准电压为平均额定电压 $U_{B} = U_{av}$ , 试计算或回答:

（1）计算发电机出口短路电流周期分量初始值（有名值）？

(2) 如果系统中各元件均不存在电阻, 计算短路点处的冲击电流 (有名值)?

(3) 计算发电机 G 对短路点的计算电抗?

(4) 在暂态过程中, 流过发电机的短路电流 (周期分量) 和流过输电线的短路电流 (周期分量) 变化规律有何不同?




八、(20 分) 如图所示电力系统在额定电压下空载运行, $G_{1}$ 容量为 $100 \mathrm{MVA}$ , 以自身容量为基准的次暂态电抗和负序电抗均为 0.2; $G_{2}$ 容量为 $200 \mathrm{MVA}$ , 以自身容量为基准的次暂态电抗和负序电抗均为 0.22; $T_{1}$ 容量为 $100 \mathrm{MVA}$ , 短路电压 $8\%$ ; $T_{2}$ 容量为 $200 \mathrm{MVA}$ , 短路电压 $10\%$ ;三条输电线路均为 $30 \mathrm{km}$ , 正序 (负序) 电抗 $0.4 \Omega / \mathrm{km}$ , 零序电抗 $1.2 \Omega / \mathrm{km}$ (忽略线路电阻)。如果母线 3 处发生 A 相接地短路, 电压取平均额定电压, 计算或回答:

(1) 计算 $G_{1}$ 出口的各相短路电流（标幺值）？

(2) 计算母线 1 和 2 之间线路上流过的零序电流（标幺值）

(3) 如果 $T_{2}$ 中性点改为不接地, 则对节点 1 的负序电压有何影响?




# 华北电力大学 2021 年硕士生入学考试初试试题

## 考试科目：814 电力系统分析基础

## 一、单选题（15分）

1、输电线路上消耗的无功功率为（）。
A.等于0 B.容性 C.感性 D.以上都有

2、输电线路采用分裂导线可以（）
A. 减小电抗 B. 增大电抗 C. 减小电纳 D. 增大电阻

3、电力线路按结构可以分为两大类，即（）。
A. 放射式和环式 
B. 高压和低压 
C. 长线路和短线路 
D. 架空线路和电缆线路

4、输电线路的线损率是指（）。
A.阻抗上的损耗与始端输入功率之比 B.阻抗上的损耗与末端输出功率之比 C.线路电能损耗与末端输出电能之比 D.线路电能损耗与始端输入电能之比

5、电力系统潮流计算的方程组属于（）。
A.线性代数方程组 
B.微分方程组 
C.非线性代数方程组 
D.多元代数方程组

6.调频厂出力增加，系统频率会（）。
A.下降 B.上升 C.不变 D.都有可能

7、在电网中运行的变压器，无功功率损耗比有功功率损耗（）。
A. 大 B. 小 C. 相等 D. 不确定

8、同步调相机过激运行时可以向系统（）。
A.吸收感性无功 B.发出感性无功 C.发出容性无功 D.以上说法都不对

9、对于含有 24 个 PQ 节点，15 个 PV 节点的 40 节点网络，雅可比矩阵的阶数可以为（）。A.40 B.80 C.39 D.78

10、运转中的发电设备所留有的备用容量称为（）。
A.检修备用 B.国民经济备用 C.冷备用 D.热备用

11、在下列各种故障类型中，属于纵向故障的是（）。
A.三相短路 B.两相断线 C.两相短路接地 D.单相接地短路

12、不属于无穷大电源特点的是（）。
A.电压恒定 B.电流恒定 C.频率恒定 D.功率无限大

13、关于变压器的零序电抗，下列说法不正确的是（）。A.零序等值漏抗与正序相同 B.零序励磁电抗与铁芯结构有关C.Y型联结的绕组中不会有零序电流 D.三角形联结的绕组中不会有零序电流



14、系统发生两相接地短路故障时，复合序网的连接方式为（）。  
A.正序、负序并联，零序开路  
B.正序、负序、零序串联  
C.正序、零序并联，负序开路  
D.正序、负序、零序并联

15、电力系统发生不对称短路时，离短路点越近，则负序电压（）。
A. 越大 B. 越小 C. 不变 D. 不确定

## 二、判断题（15分）

1、变压器中性点装设消弧线圈目的是用于调压。

2、因为电力系统设备的额定电压有多种，所以系统要设置多个电压等级。

3、超高压输电线路由于单位长度的电纳比一般线路大，所以电纳上充电功率很大。

4、环网计算中，均一电网功率的经济分布与其功率的自然分布相同。

5、潮流计算牛拉法每次迭代时都要计算雅可比矩阵的元素，所以计算速度比PQ分解法慢。

6、PQ 分解法是对牛拉法的改进, 改进依据之一是高压电网中, 电压相角的变化主要影响电力系统的有功功率潮流分布, 从而改变节点注入有功功率; 电压大小变化主要影响电力系统无功功率潮流的分布, 从而改变节点注入无功功率。

7、发电机单位调节功率可以整定，负荷的单位调节功率也可以整定。

8、串联电容器主要通过向系统提供无功功率来减少电压损耗，从而达到调压的目的。

9、在电力系统的一次调频中，满载的机组越多，全系统发电机组的等值调差系数越大。

10、考核电力系统运行经济性的重要指标是厂用电率和网损率。

11、无限大功率电源供电系统三相短路电流强制分量的幅值是不衰减的。

12、任一组三相不平衡相量均可分解为正序、负序和零序分量。

13、在 $Y_{0} / \Delta$ 接线的变压器 $\Delta$ 侧发生接地短路时， $\Delta$ 侧内部不会有零序电流流通。

14、正序和负序电流不流过中性点接地阻抗 $Z_{g}$ ，因此 $Z_{g}$ 对正序、负序电流没有影响。

15、发生两相短路接地故障时，非故障相的电压可能升高为线电压。

## 三、填空题（每空1分，共15分）

1、某 $220 \mathrm{kV}$ 四分裂导线水平放置, 相间距离为 8 米, 子导线直径为 24 毫米, 分裂间距 400 毫米, 则几何均距为 ( ) 米, 等值半径为 ( ) 毫米, 导线每公里电抗为 ( ) 欧姆。

2、输电线路首末端电压的相量差称为（），输电线路首末端电压的数值差称为（），线路节点电压与线路额定电压的数值差称为（），线路末端空载与负载时电压的数值差是（）。

3、变压器中电压降落的纵分量主要取决于变压器的（）参数，变压器的无功损耗远（）变压器的有功损耗。

4、架空输电线路的零序电抗（）正序电抗，这是由于相间互感使每相的等值电感（）的缘故。

5、无穷大容量电源三相短路时, 短路电流的最大瞬时值和直流分量的 ( ) 值有关, 冲击电流用于校验电气设备和载流导体的 ( ) 稳定度, 最大有效值电流用于校验电气设备的 ( ) 稳定度,冲击电流出现的时间为 ( ) 秒。

## 四、简答题（每题5分，共15分）

1、电力系统采用扩径导线有什么作用？为什么？

2、环网的潮流分布是否可以改变？若可以，需要采取什么措施，并简要分析原理。

3、若有三相不对称电源施加于某用电设备，该用电设备在何种情况下三相电流中零序电流为零？为什么？

五、(15 分) 今有一回 $110 \mathrm{kV}$ 输电线路, 线路参数为 $Z = (20 + j40) \Omega$ , $Y = j2.65 \times 10^{-4} S$ , 线路末端接一台容量为 $20 M V A$ , 变比为 $110 / 38.5 k V$ 的降压变压器, 空载损耗 $80 k W$ , 短路损耗 $200 \mathrm{kW}$ , 短路电压百分数为 10.5, 空载电流百分数为 3, 变压器低压侧负荷为 $(15 + j10) M V A$ , 变压器低压侧并联两组 $5 M v a r$ 电容器, 但未投入运行, 线路始端电压为 $115 k V$ , 忽略电压降落横分量。

(1) 计算变压器低压侧电压有名值;

(2) 节点电压质量是否有问题, 分析现有条件下如何解决?




六、(15 分)某 $35 k V$ 变电站通过一台变压器向用户供电, 变电站低压侧有功负荷为 $8 M W$ , 功率因数为 0.8 , 归算到 $35 k V$ 侧的变压器阻抗为 $(2 + j 2 0)$ $\Omega$ 。

(1) 若将末端功率因数提高到 0.9，问在用户处应安装电容器容量？

(2) 提高功率因数对电压损耗与有功网损有何影响, 用数据计算结果, 分析证明你的结论? (忽略电压降落横分量)

七、(15 分) 在如图所示的两机系统中, $\sigma_{1} \% = 5$ , $P_{GN1} = 450MW$ ; $\sigma_{2} \% = 4$ , $P_{GN2} = 500MW$ 。负荷为 $700MW$ 时, 频率为 $50Hz$ , $P_{G1} = 450MW$ , $P_{G2} = 250MW$ 。

(1) 若负荷增加 $100 \mathrm{MW}$ , 系统频率与发电机的出力各为多少? 

(2) 若负荷减少 $100 \mathrm{MW}$ , 系统频率与发电机的出力各为多少?

(3) 比较分析这两种情况下的频率变化情况。




八、(15 分) 某四节点电力系统, 节点类型 1 是平衡节点, 2 是 PV 节点, 3、4 是 PQ 节点;各支路参数标幺值为: $x_{12} = 0.4$ , $x_{23} = 0.1 + j0.2$ , $B_{20} = B_{30} = 0.6$ , $x_{34} = 0.25$ 

（1）画出此时系统等值电路图，并求该系统的节点导纳矩阵。

(2) 试写出采用 P-Q 分解法进行潮流计算时, 用的修正方程式, 修正方程中的 $B^{\prime}$ 和 $B^{a}$ 矩阵, 要给出具体数值。

九、（15 分）某系统接线及元件参数如下图所示。设在 f 点发生三相短路（短路前空载运行）。若选 $S_{B}=50MVA$ ， $U_{B}$ 为平均额定电压，试回答：

(1) 无限大功率电源的含义是什么?

(2) 计算短路点的 $I^{n}$ (有名值) 和冲击电流 (冲击系数为 1.85) 若要计算 $t = 0.2 s$ 时的短路电流, 说明计算过程。




十、（15 分）如图所示电力系统，三绕组变压器 $10 \mathrm{kV}$ 侧连接发电机， $110 \mathrm{kV}$ 侧通过输电线路接入无穷大容量系统， $35 \mathrm{kV}$ 侧空载，各元件参数如下：

发电机 $G: S_{N} = 50MVA, \cos \varphi_{N} = 0.85, U_{N} = 10.5kV, x_{d}^{n} = x_{2} = 0.18, x_{0} = 0.12$ ；变压器 $T: S_{N} = 50MVA, U_{N} = 121 / 38.5 / 10.5kV, u_{k}$ (高-低) $\% = 10.5, u_{k}$ (中-低) $\% = 6.5, u_{k}$ (高-中) $\% = 17,$ 

$Y_{0} / Y_{0} / \Delta -11$ 接线；

线路 $L: 80km, x_{1} = 0.4\Omega / km, x_{0} = 3x_{1}$ 

假设发电机在额定状态下运行, 发电机母线①的电压为 $10.5 \mathrm{~kV}$ 。若取 $S_{B} = 50 \mathrm{MVA}$ , $U_{B}$ 为平均额定电压, 如果在 $35 \mathrm{~kV}$ 母线处发生 B、C 相短路接地故障, 试计算:

(1) 故障点各序电流和各序电压（标幺值）

(2) 发电机母线①的电压（有名值）。


