# 华北电力大学 2020 年硕士生入学考试初试试题

## 考试科目：812 电力系统分析基础

## 一、判断题(每题1分，共10分)

1. 一般情况下，降压变压器副边绕组的额定电压应为用电设备额定电压的 1.1 或 1.05 倍。

2.输电线路轻载时，末端（负载端）电压一定高于首端（电源端）电压。

3.同等截面积和同等长度的线路，其交流电阻略小于直流电阻。

4. 并列运行的变压器，如果变压器变比不匹配，则变压器中会有循环功率流通。

5.潮流计算机算法中，牛顿-拉夫逊法每次迭代时都要计算雅克比矩阵的元素，所以其收敛性比PQ分解法差。

6.电力系统的有功负荷的最优分配是针对第三类负荷进行的。

7.对于无功电源不足导致整体电压水平下降的电力系统应优先考虑增加无功补偿装置调压。

8. 静止无功补偿器和电容器组一样当系统电压水平过低迫切需要增加无功输出时，补偿器往往无法增加。

9.无限大电源供电情况下突然发生三相短路时，短路电流中的非同期分量电流是为了维持短路瞬间电流不发生突变而出现的自由分量。

10. 如果短路故障是经阻抗接地，无论哪种故障，短路电流都会减小。

## 二、填空题(每空1分，共20分)

1. 架空线路主要有五部分构成，包括（ 、 、 、 、）。

2. 在潮流计算机算法中, 对于 $n$ 个节点的网络, 采用直坐标系表示时雅克比矩阵的阶数为 ( )。雅克比矩阵和 ( )一样, 都具有稀疏性的特点, 分块的雅克比矩阵和 ( )有相同的结构, 但雅克比矩阵 ( )对称矩阵。

3. 高压电网中, 由于电阻远小于电抗, 以致各节点电压相位角的改变主要影响各元件中的 ( ) 功潮流。各节点电压大小的改变主要影响 ( ) 功潮流。

4. 采用 ( ) 导线和 ( ) 导线可以抑制电晕现象产生。

5.有功功率的（）负荷曲线是制定发电计划的依据。有功功率的（）最大负荷曲线是制定检修计划的依据。

6. 在高峰负荷时（）电压，在低谷负荷时（）电压的中枢点电压调整方式称为逆调压。
7. 在发生不对称短路故障时，越靠近短路点，正序电压越（），负序电压数值越（），零序电压数值越（）。

## 三、假设已知输电线路的阻抗 $Z = R + jX$ . 导纳 $Y = G + jB$ , 和始端 $\dot{U}_{1}$ (线电压) 始端功率 $\tilde{S}_{1}$ (三相功率)。

(1) 试用输电线路的 $\pi$ 型等值电路推导出求末端电压 $\dot{U}_{2}$ 线电压和末端功率 $\tilde{S}_{2}$ (三相功率)的表达式。

（2）式中哪些项属于输电线路的有功损耗，分析降低有功损耗的措施和原理。

（3）哪一项属于线路消耗的容性无功功率，分析线路空载运行情况下容性无功功率会对电压带来什么影响？并分析空载运行时电压损耗和线路长度之间的关系。

四、某四节点电力系统节点力类型为，1 是 pv 节点，2、3 是 PQ 节点，4 是平衡节点，各支路参数标幺值。

$$
X _ {1 2} = 0. 4 \quad X _ {2 3} = 0. 1 + j 0. 2 \quad B _ {2 0} = 1. 0 \quad B _ {3 0} = 0. 6
$$

$$
X _ {3 4} = 0. 2 5 \quad X _ {2 4} = 0. 2 \quad B _ {4 0} = 0. 4
$$

(1)根据已知参数画出系统等值电路图，并求该系统的节点导纳矩阵。

(2)如果节点 2、3 节点之间的线路因故障跳开检修,请修改节点导纳矩阵。(3)试写出采用 PQ 分解法进行潮流计算时的修正方程式,修正方程中 $B'$ 和 $B''$ 矩阵,要给出具体的数值。五、A、B 两系统内有多台发电机运行。联络线处于断开状态,其中 A 系统中有一台发电机 M 额定容量 600MW,调差系数 $\delta\% = 5\%$ 。运行时留有 $20\%$ 热备用。当 A 系统负荷增加 40MW 时,频率下降 0.05HZ。现 A 系统在额定频率下运行,机组 M 因故障突然跳闸:

(1) 为使 A 系统频率不低于 $49.5 \mathrm{~HZ}$ , A 系统内二次调频应至少增发多少有功功率?

(2) 调频器动作结束后, 低频减载装置动作切除了 $100 \mathrm{MW}$ 负荷, 如果这时联络线闭合, 同时相邻区域 B 通过联络线向 A 系统输送功率, 问联络线输送多少功率才能使 A 系统的频率恢复到额定频率。

(3) 在 (2) 基础上, 如果联络线最大允许输送功率为 $100 \mathrm{MW}$ , A 系统的频率为多少?

六、某降压变压所向负荷供电。变压器容量 4MVA。短路耗损 $\Delta P_{K} = 40kW$ ，短路电压 $U_{k}\% = 7$ 。变压器变比为 $35 \pm 2 \times 2.5\% / 10.5\mathrm{kV}$ ，最大负荷时变压器高压母线电压为 $36\mathrm{kV}$ ，最小负荷为 $38\mathrm{kV}$ 。变电站压低母线接有两回出线。3 节点最大负荷为 $S_{3\max} = 2 + j1MVA$ 。4 节点最大负荷为 $S_{4\max} = 1 + j0.5MVA$ 。两节点最小负荷均为最大负荷的 $50\%$ 。输电线路长度为 L23 为 $10\mathrm{km}$ 。L24 为 $5\mathrm{km}$ ， $r1 = 0.1\Omega/\mathrm{km}$ ， $x1 = 0.4\Omega/\mathrm{km}$ 。要求最大负荷时 3、4 节点电压不低于 $9.5\mathrm{kV}$ 。最小负荷时不高于 $10.5\mathrm{kV}$ 。(注:忽略功率损耗，计算电压损耗时分母近似用额定电压。)
求：

(1) 节点 2 的调压要求;

(2) 选择变压器分接头并校验;

(3) 如果没有合适的分接头满足电压要求, 分析原因, 并给出所有可能的解决方法?




七、如图所示, 电力系统 G1 容量 100MVA, 以自身容量为基准的暂态电抗为 0.32, 次暂态电抗为 0.2, G2 容量为 200MVA, 以自身容量为基准的暂态电抗为 0.36, 次暂态电抗为 0.22。T1 容量为 100 MVA, 短路电压 $8\%$ 。T2 容量 200MVA, 短路电压 $10\%$ 。三条输电线路均为 $30 \mathrm{~km}$ 。电抗 $0.4 \Omega / \mathrm{km}$ (忽略电阻)。如果母线 3 发生三相短路, 基准容量取 100MVA。基准电压取平均

额定电压，计算或回答:

（1）母线3处短路电流周期分量起始值和冲击电流（有名值）

(2) G1 送出的短路电流周期分量起始值（有名值）

(3) 母线 3 三相短路后母线 1 处的电压（标幺值）

(4) 如果短路前母线 3 带有负荷, 使得 G1 迟相运行, 则考虑负荷影响后, G1 送出的短路电流增大还是减小? 为什么?




八、如图所示, 电力系统, G1 与 G2, T1 与 T2 容量及电抗参数相同, T1 与 T2 均采用 $Y_{0} / \Delta - 11$ 接线。但 T1 中性点经 $3 \Omega$ 电抗接地, 而 T2 中性点直接接地。T3 采用 Y/Y-12 接线。无穷大系统为中性点直接接地系统, 系统正常运行时, T3 低压侧母线电压为 1.0(标幺值), 各元件其他参数已标于图中, 如果 T3 低压侧母线发生 A 相金属性接地,基准容量取 100MVA, 基准电压取平均额定电压,计算或回答如下问题。

(1) 发电机送出的各相短路电流（标幺值）?

(2) T1 中性点的零序电压（标幺值）?

(3) 画出零序电流的流通示意图。




# 华北电力大学 2020 年硕士生入学考试初试试题

## 考试科目：814 电力系统分析基础

## 一、选择题 (每题 1 分, 共 20 分)

1.下列哪一个不是衡量电的质量的指标（）。
A.电压偏差 B.频率偏差 C.供电可靠性 D.谐波畸变率

2.对一台向输电线路供电的降压变压器，下列说法正确（）。
A.高压侧额定电压比电网高10% B.低压侧额定电压比线路高10%
C.高压侧额定电压比电网高5% D.低压侧额定电压比线路高5%

3.中性点直接接地系统在发生单相接地时，()。
A.接地电流很大 B.接地电流很小
C.可以继续供电 D.非故障相电压升高为线电压大小

4. 扩径导线作用（）。
A. 减轻导线重量 
B. 减小导线电阻 
C. 降低导线比重 
D. 避免发生电晕

5.变压器空载试验，可得（）。
A. $X_{T}$ 、 $B_{T}$ B. $G_{T}$ 、 $B_{T}$ C. $R_{T}$ 、 $X_{T}$ D. $R_{T}$ 、 $G_{T}$ 

6.有功功率年负荷曲线，正确是（）。
A.用于反映一年中负荷变化情况
B.用于制定各发电厂发电计划
C.用于反映一年中负荷消耗情况
D.用于制定发电设备检修计划

7. 特高压线路轻载运行时, 如果不考虑无功补偿, 末端电压比始端 ( )。
A. 高 
B. 低 
C. 等于 
D. 不确定

8.节点导纳矩阵为方阵，其阶数等于( )。
A.网络中的所有节点数 B.网络中除参考节点以外的节点数
C.网络中所有节点数加1 D.网络中所有节点数减1

9.90 个 PQ 节点，9 个 PV 节点，1 个平衡节点，极坐标 N-L 修正方程个数（）。
A.99 B.100 C.189 D.198

10.调频器可以完成的频率调整任务是（）。
A.频率的一次调整 B.频率的二次调整
C.频率的三次调整 D.以上都可以

11.单位时间输入能量增量与输出功率增量比值为（）。
A.比耗量 B.耗量特性 C.耗量微增率 D.等耗量微增率

12.关于异步电动机的无功功率，下列说法正确的是（）。
A.空载运行时不消耗无功
B.电压越高，消耗无功越多
C.容量越大，功率因数越高
D.实际负荷越大，消耗无功越少

13.同步发电机，进相运行时，（）。
A.发出有功，发出无功 
B.发出有功，吸收无功
C.消耗有功，发出无功 
D.消耗有功，吸收无功

14.采用顺调压，正确的是（）。
A.高峰负荷时升高至 $105\% \mathrm{U}_{\mathrm{N}}$ B.低谷负荷下降为 $\mathrm{U}_{\mathrm{N}}$ C.高峰负荷不低于 $\mathrm{U}_{\mathrm{N}}$ D.低谷负荷不高于 $107.5\% \mathrm{U}_{\mathrm{N}}$ 

15.下列哪一项不是造成短路的原因（）
A.绝缘材料自然老化 B.线路容升效应引起电压升高
C.设计，安装及维护不良 D.鸟兽跨接

16.下列哪一个不是无限大功率电源三相短路电流取得最大值条件（）
A.短路前空载 
B.短路前满载
C.电压初相角为0 
D.短路半个周期

17.同步发电机电抗（）。
A. $x_{d}<x_{d}^{\prime}<x_{d}^{\prime\prime}$ B. $x_{d}^{\prime}=x_{d}^{\prime\prime}<x_{d}$ C. $x_{d}^{\prime\prime}<x_{d}<x_{d}^{\prime}$ D. $x_{d}>x_{d}^{\prime}>x_{d}^{\prime\prime}$ 

18.关于变压器零序电抗与零序电流不正确的是（）
A.零序等值漏抗与正序相同 
B.零序励磁电抗与铁芯结构有关
C.Y型联结组中不会有零序电抗 
D.△型联结组不会有零序电抗

19.关于输电线路的零序电抗，正确的是（）。
A. $x_{0}<x_{1}$ B. $x_{0}=x_{1}$ C. $x_{0}>x_{1}$ D.不确定

20.在其他条件都完全相同的条件下，负序电流最大（）。
A. $f^{(3)}$ B. $f^{(1)}$ C. $f^{(2)}$ D. $f^{(1.1)}$ 

## 二、判断题(每题2分，共20分)

1. 变压器副边绕组的额定电压通常高于接入点的电网标称电压。

2. 架空输电线路为了减小电抗，通常采用钢芯铝绞线。

3.输电线路上的有功损耗只和线路上流过的有功功率和电阻有关，与无功功率和电抗无关。

4.输电线路的无功功率总是从首端流向末端。

5.PQ分解法由于简化了很多因素，计算精度比NL法低。

6.电力系统的备用容量等于总装机容量减去发电负荷。

7.电力线路在有些运行条件下可能成为一个无功功率电源。

8.电力系统发生三相短路后，短路电流周期分量幅值不变。

9.三相短路电流一定比单相接地短路电流大。

10. 发生两相短路后，短路点的零序电压最高。

## 三、简答题

1. 请比较直接地与不接地区别，并说明不同运行方式在我国的适用电压等级。

2.针对下图所示，离心飞摆式调速系统为什么一次调频是有差调节？





离心飞摆式调速系统示意图



1—飞摆；2—弹簧；3—错油门；4—油动机；5—调频器


3.一般选哪些节点为中枢点？为什么采用中枢点调压方式？

4.等值网络如图，不考虑非标变比时归算到同一电压等级标幺参数。请写出考虑非标变比后的YB。

$$
\mathrm{Z} 1 2 = \mathrm{j} 0. 4, \mathrm{Z} 2 3 = \mathrm{j} 0. 1, \mathrm{Z} 3 4 = \mathrm{j} 0. 4, \mathrm{Y} 1 0 = \mathrm{j} 0. 8, \mathrm{Y} 2 0 = \mathrm{j} 0. 8
$$




5.无限大功率电源的特点是什么？什么情况下可以把实际系统看成无限大电源？

6. 在哪些情况下电力系统会出现负序电流？

四、(15 分)下图所示系统, 单位长度参数 $Z = 1 + \mathrm{j}3\Omega/\mathrm{km}$ 。发电厂 A 母线电压 $110 \angle 0 \mathrm{kV}$ . 求每条线路的初步功率分布并在图中标出。




五、（15 分）两个额定功率为 800MW 的发电厂的燃料成本函数分别为： $F_{1}=400+6.0P_{G1}+0.004P_{G1}^{2}$ 元/小时 $F_{2}=500+\alpha P_{G2}+\beta P_{G2}^{2}$ 元/小时

试求:

(1) 当总负荷是 $550 \mathrm{MW}$ 时, 耗量微增率是 $\lambda = 8$ 元/ $MWh$ 忽略损耗, 求每个发电厂的最优分配。

(2) 当总负荷是 $1300 \mathrm{MW}$ 时, 耗量微增率是 $\lambda = 10$ 元/ $MWh$ 忽略损耗, 求每个发电厂的最优分配。

(3) 根据 (1) 和 (2) 的计算结果, 求系数 $\alpha 、 \beta$ 

六、如图， $K_{GA} = 450MW / HZ$ $K_{LA} = 50MW / HZ$ $\Delta P_{LA} = 70MW$ $K_{GB} = 660MW / HZ$ $K_{LB} = 40MW / HZ$ $\Delta P_{LB} = 50MW$ 

求下列情况的 $\Delta f$ 、 $\Delta P_{ab}$ 

并分析对比，

(1) 两系统所有机组都参加一次调频  
(2) A 参加一次调频，B 不参加一次调频  
(3) A、B 两系统都不参加一次调频






七、三绕组无载调压变压器。 $110 \pm 5 \times 2.5\% / 38.5 \pm 3 \times 2.5\% / 11$ 参数归算到高压侧，高压侧母线电压维持在 $121 \mathrm{kV}$ ，中压侧要求常调压，电压保持在 $37 \mathrm{kV}$ ，且分接头在主抽头不动；低压侧采用电容器进行无功补偿，请选择高压侧分接头并给出低压侧应该补偿的无功容量。（不计电压降落横分量，忽略变压器功率损耗）。




八、f 点三相短路（短路前空载）。SB=50MVA, UB=Uav,

(1) $I''$ (有名值) 和冲击电流 $(\mathrm{KM} = 1.8)$ 

(2) 发电机对 f 点的转移电抗 XGf 及计算电抗 XGjs

(3) $t = 0.2 \mathrm{~s}$ , 短路电流有名值。(查曲线发电机送出的短路电流标幺值 1.2)




九、短路前系统处于空载，SB=100MVA,UB=Uav。短路点电压为线路额定电压。三台变压器均为 XT=0.2,均为 Y0/△-11 接线，f 点发生 A 相单相接地短路。

(1) 故障点各序电流和各序电压（标幺值）。

(2) 发电机 G 送出的短路电流（有名值）。




## 华北电力大学 2019 年硕士生入学考试初试试题

## 考试科目：813 电力系统分析基础

## 一、判断题（每题1分，共10分）

1. 相间距离相同的同一型号导线采用三角形的铺设方式比水平排列的方式电抗大。（）

2. 中性点安装的消弧线圈消耗感性无功功率, 可以抵消线路的充电功率, 减小短路电流, 使短路电流产生的电弧容易熄灭。（）

3. 环形电力网络的潮流分布在不采取任何控制措施时，是按阻抗分布的。（）

4. 线路传输的功率相同，电压等级越高，绝缘投资越大，从经济的角度考虑，不宜采用高压输电网。（）

5. 所谓有功功率的冷备用是指未运转的发电设备可能发出的最大有功功率，所以检修中的发电设备属于冷备用。（）

6. 在精度一样时潮流计算，PQ分解法忽略了很多因素，但计算结果的精度和牛拉法一样。（）

7. 电力系统常装设电抗器，并联电抗器主要用于调压，串联电抗器主要用于限制短路电流。（）

8. 有功负荷的最优分配, 实质上是按照各机组的单位时间内输入的能量和输出功率之比相等来分配负荷的。 ( )

9. 在系统中发生的各种故障，无论故障点在哪里，都是三相短路电流最大。（）

10. 三相短路电流瞬时值大小与直流分量起始值有关，和电源电动势、回路总阻抗的大小也有关。（）

## 二、填空题（每空1分，共20分）

11. 电力系统中枢点的调压方式包括（）、（）、（）。

12. 对第一种负荷波动引起的频率偏移进行调整，称为频率的（），只能做到（）调节；对第二章负荷波动引起的频率偏移进行的调整，称为频率的（），可以实现（）调节。

13. 潮流计算的计算机算法中, 20个PQ节点, 20个PV节点, 1个平衡节点, 则节点导纳矩阵的阶数 ( ), 电压以直角坐标表示的雅可比矩阵的阶数 ( ), 矩阵 $B'$ 的阶数 ( ), 矩阵 $B''$ 的阶数 ( ), 相同的计算精度时PQ分解法比牛拉法迭代次数 ( ), 每次迭代的时间比牛拉法 ( )。

14. 短路故障称为（）向故障，断线故障称为（）向故障。

15. 电力系统发生不对称短路，离故障点越近，正序电压越（），负序电压越（），零序电压越（）。

16. 电晕的起始电压和很多因素有关，当导线的等效半径越（），气象系数越（），电晕临界电压越高。

三、如图所示电力系统, 今有一台降压变压器, 容量为 $60 \mathrm{MVA}$ , 额定变比为 $220 / 121 \mathrm{kV}$ , 空载损耗为 $80 \mathrm{kW}$ , 短路损耗为 $400 \mathrm{kW}$ , 短路电压百分数为 10, 空载电流百分数为 3, 低压侧并联两组电容器 $10 \mathrm{Mvar}$ , 有一组在线运行, 高压侧电压为 $220 \mathrm{kV}$ , 变压器低压侧接一回 100 公里长的 $110 \mathrm{kV}$ 输电线路, 型号为 LGJ-120, 导线水平排列, 线间距离为 $4 \mathrm{~m}$ , 计算直径为 $14 \mathrm{~mm}$ , 铝的电阻率为 $31.5 \Omega \cdot \mathrm{mm}^{2} / \mathrm{km}$ , 线路末端负荷为 $40 + \mathrm{j} 20 \mathrm{MVA}$ , 忽略电压降落的横分量。计算: (1) 线路末端电压的有名值; (2) 线路末端电压是否存在电压质量问题, 如存在问题, 简要分析现有条件下怎么解决。




四、如图所示， $Z_{T}$ 是归算到低压侧变压器本身的阻抗， $\mathrm{k}$ 为理想变压器的变比。（1）推导变压器的 $\pi$ 型等效电路；（2）在潮流计算中为什么要采用变压器的这种等值模型。

五、如图所示, 有一由 A、B、C 互联的两 (原题中为“两”应为“三”) 系统相关参数如下, A 系统 $K_{GA} = 200MW / Hz$ 、 $K_{DA} = 20MW / Hz$ , B 系统 $K_{GB} = 400MW / Hz$ 、 $K_{DB} = 40MW / Hz$ , C 系统 $K_{GC} = 300MW / Hz$ 、 $K_{DC} = 40MW / Hz$ , 此时系统联络线之间的功率 $P_{AB} = 100MW$ 、 $P_{CB} = 100MW$ , 系统频率为 $50Hz$ , 若 B 系统增加负荷 $200MW$ 。

(1) 三系统全部发电机均参与一次调频时, 求系统的频率、联络线功率、系统 A、B、C 各发电机功率及负荷变化量; (2) 系统 A 和 B 之间的联络线断开, C 系统的调频机组进行二次调频, 且系统 BC 之间联络线最大功率为 $300MW$ , 求系统 BC 频率最小变化量、C 系统二次调频时发电机增加的出力、A 系统的频率; (3) 分析第二种情况下出现的频率问题, 并给出解决办法。







六、某水电厂通过升压变压器与系统相连，变压器容量 30MVA，短路损耗 $P_{k} = 100kW$ ，短路电压 $U_{k}\% = 10$ ，变压器变比为 $121 \pm 2 \times 2.5\% / 10.5\mathrm{kV}$ ，要求最大负荷时低压侧母线电压不低于 $10\mathrm{kV}$ ，最小负荷时不高于 $11\mathrm{kV}$ ，输电线路长度 $100\mathrm{km}$ ， $r_{1} = 0.1\Omega / km$ ， $x_{1} = 0.4\Omega / km$ ，已知输电线路末端电压最大负荷时为 $107\mathrm{kV}$ ，最小负荷时 $112\mathrm{kV}$ ，忽略功率损耗，选择变压器的分接头并校验。




七、电力系统接线如图所示, 其中 G1、G2 参数相同, 均为 $100 \mathrm{MW}, \cos \phi = 0.85, x_{d} = 1.90, x_{d}^{\prime} = 0.32, x_{d}^{\prime \prime} = 0.2$ , 变压器 T1、T2 参数相同, 均为 $120 \mathrm{MVA}, U_{k} \% = 8$ , 变压器 T2 高压侧接入无穷大系统, 其他元件参数标于图中。设变压器 T3 低压侧母线发生三相短路, $0.3 \mathrm{~s}$ 时切除短路故障。若选 $S_{B} = 100 M V A, U_{B} =$ 平均额定电压, 求:

(1) 短路点的短路电流周期分量起始值（有名值）；

(2) 发电机 G1 出口的短路电流周期分量起始值（有名值）;

(3) 如果短路发生在系统 A 相电压过零点时刻, 假设 T3 为超导变压器, 其电阻忽略不计, 变压器高低压绕组额定电压采用平均额定电压, 则短路后 $0.01 \mathrm{~s}$ 时 T3 高压侧 A、B、C 三相短路电流瞬时值 (有名值)。




八、如图所示, 发电机中性点不接地, 以同一基准的各元件参数标幺值已标于图中, 其中无穷大母线连接的系统中性点直接接地。当发电机并网, 还未带负荷时, 母线 2 发生 B、C 两相金属性接地短路。计算:

(1) 无穷大系统送出的各相短路电流（标幺值）;

(2) 母线 1 处的正、负、零序电压（标幺值）;

(3) 无穷大母线处的正、负、零序电压（标幺值）。






# 华北电力大学 2019 年硕士生入学考试初试试题

考试科目：电力系统基础 815

## 一、选择题 (每题 1 分, 共 20 分)

1. 下列不是对电力系统的基本要求（）。  
A. 保证可靠的持续供电 B. 保证良好的电能质量  
C. 保证系统的优化运行 D. 保证系统的经济性

2.下列哪一个是有备用接线形式（）
A.环式    B.链式    C.放射式    D.干线式

3.中性点不接地系统和经消弧线圈接地发生单相接地，（）应尽快选出故障线路。
A.接地电流大
B.造成稳定性破坏
C.不能对负荷继续供电
D.非故障相电压升高为线电压，危及绝缘

4.用于支持导线并且使带电和不带电保持安全距离（）
A.杆塔 
B.金具 
C.绝缘子 
D.避雷器

5.变压器的短路试验, 可以得到哪些参数 ( )
A.XT BT B.GT BT C.RT XT D.RT GT

6.（）制订发电设备检修计划的依据
A.有功功率日负荷曲线 
B.无功功率日负荷曲线 
C.有功功率年负荷曲线 
D.无功功率年负荷曲线

7.线路导纳为Y，加其上电压为U，该支路消耗功率为（）
A. $\Delta\tilde{S}_{Y}=YU^{2}$ B. $\Delta\tilde{S}_{Y}=Y^{*}U^{2}$ C. $\Delta\tilde{S}_{Y}=-YU^{2}$ D. $\Delta\tilde{S}_{Y}=-Y^{*}U^{2}$ 

8. 加装（）不能调整环网中的潮流分布
A. 串联电容器 
B. 串联电抗器 
C. 并联电抗器 
D. 附加串联加压器

9.计算机解潮流，求解潮流方程的方法属于（）
A.解析法 B.数值方法 C.手算法 D.对数法

10.一个系统，99个PQ节点，一个平衡节点，雅克比矩阵阶数（）
A.99 B.100 C.198 D.200

11.对于负荷变动幅度大，周期长。采用（）
A.一次调频 B.二次调频 C.三次调频 D.负荷控制

12.单位时间内输入能量与输出功率比值为（）
A.比耗量 
B.耗量特性 
C.耗量微增率 
D.等耗量微增率

13.下列无功电源中，无功功率控制经济性最好的是（）
A.同步发电机 
B.同步调相机 
C.并联电容器 
D.静止补偿器

14.对于线路较长，负荷变化大的线路，一般采用（）
A.顺调压 
B.逆调压 
C.常调压 
D.不确定

15.三绕组分接头一般在（）
A.高中压绕组 
B.高低压绕组 
C.中低压绕组 
D.三个都有

16.无限大功率电源发生三相短路，幅值不变的分量是（）
A.非周期分量 
B.周期分量 
C.倍频分量 
D.自由分量



17.冲击电流一般用来校验（）
A.热稳定性 B.动稳定性 C.灵敏度 D.都不是

18. 关于发电机的负序和零序电抗，不正确的（）
A. 负序旋转磁场与转子转向相反
B. 负序电抗随转子旋转周期性变化
C. 零序旋转磁场与转子转向相同
D. 零序电抗比负序电抗小

19.关于零序网络说法不正确的（）
A.零序网络中不包含发电机电动势
B.零序电流能流通的元件与正负序不同
C.所有电源的零序电势为零
D.零序电流的流通与变压器接线形式无关

20. 假设 $Z 1 = Z 2$ , 关于两相短路说法不正确 ( )
A. 故障相短路电流为正序电流 1.732 倍 
B. 短路点非故障相电压为正序电压两倍
C. 故障相电压为非故障相电压一半 
D. 故障相电压与非故障相电压方向相同

## 二、判断题，并改正（每题2分，共20分）

1. 变压器高压绕组的额定电压通常高于接入点的电网标称电压（）

2.为了使铁塔受力均匀，架空输电线路的三相导线需要换位（）

3. 架空输电线路在空载或轻载时末端电压一定比首端电压高

4.电力系统无功功率是从高电压节点流向低电压节点（）

5.PQ 分解法，由于简化很多约束，所以比牛顿拉夫逊法收敛速度快（）

6. $\sigma \%$ 越大, 则同等频率下降时发电机所带负荷增大越多 ( )

7.顺调压的调压效果要比逆调压的调压效果好（）

8.无限大功率电源发生三相短路时，电源电压的幅值和频率、电压保持恒定（）

9.不对称短路一定存在零序分量（）

10. 越靠近短路点，零序电压越低（）

## 三、简答题

1、按照我国电力系统规程要求，中性点不接地系统发生单相接地时可短时运行，请问这是为什么？在我国什么电压等级采用中性点不接地方式，原因是什么？

2、用曲线法查出的各发电机电流后是否可以直接相加得到短路点电流？为什么？

3、变压器零序激磁电抗与正序激磁电抗是否相同？请说明理由。

4、单相接地短路电流是否在任何情况下都小于三相短路电流？为什么？

5、一台 31500kVA，额定电压为 110/38.5kV 的三相变压器的测试结果：（1）高压绕组开路，在低压绕组施加额定电压，此时，低压绕组中的电流为 12.75A，从电源吸收的功率为 86kW；（2）将低压绕组短路，在高压绕组施加 11.55kV 的电压，此时，高压绕组中的电流达到额定值，从电源吸收的功率为 200kW，试计算归算到高压侧的变压器参数？

6、如图所示, 电抗标幺值和节点编号。②平衡节点③PV 节点, 其余节点为 PQ 节点。写出 PQ 分解法求解潮流的修正方程。(注: 状态变量修正量和不平衡量用符号表示)

② 




四、三绕组变压器额定电压 $110 / 38.5 / 6.6 \mathrm{kV}$ ，其按额定变比归算至高压侧的等值电路和所供负荷如图所示。当实际变比为 $110 / 38.5 \times (1 + 0.05) / 6.6 \mathrm{kV}$ 时低压母线电压为 $6 \mathrm{kV}$ ，试计算此时高、中压侧实际电压。




五、三台火力机组共同承担负荷, 若按照负荷最优分配的原则分配负荷, 请给出负荷在 $400 \mathrm{MW}$ 至 $1000 \mathrm{MW}$ 范围内变化时, 耗量微增率与负荷功率的关系曲线 $\lambda = f(P_{L})$ 

$\frac{dF_1}{dP_{G1}} = 0.15P_{G1} + 10$ 元/（兆瓦·小时） $(100\leq P_{G1}\leq 200$ 兆瓦）

$\frac{dF_2}{dP_{G2}} = 0.10P_{G2} + 10$ 元/（兆瓦·小时） $(100\leq P_{G2}\leq 300$ 兆瓦）

$\frac{dF_3}{dP_{G3}} = 0.05P_{G3} + 10$ 元/（兆瓦·小时） $(200\leq P_{G3}\leq 500$ 兆瓦）

六、系统负荷为 700MW 时，频率为 50HZ. 出力如下图所示。计算

(1) 负荷增加 $80 \mathrm{MW}$ 时, 无二次调频, 此时系统的频率和各发电机组的出力

(2) 若 A 机组为调频机组, 负荷增加 $80 \mathrm{MW}$ 后, 调频机组增发出力 $50 \mathrm{MW}$ , 此时系统的频率和各发电机组的出力




七、无载调压变压器，额定电压为 $110 \pm 5 \times 2.5\% / 38.5 \pm 3 \times 2.5\% / 6.6 \mathrm{kV}$ ，归算到高压侧，高压母线最大负荷时电压为 $111.6 \mathrm{kV}$ ，最小负荷时为 $105 \mathrm{kV}$ ，中压侧要求顺调压，低压侧要求逆调压；是否可以选择分接头满足调压水平？如果可以，请选择之。（不计功率损耗和电压降落的横分量）




## 八、参数如图所示。




(1) 系统刚开始处于空载运行, 母线 3 发生三相短路电流 $I^{''}$ (有名值) 和 $I_{G1}^{''}$ (有名值)。

$$
(\mathrm{S} _ {\mathrm{B}} = 1 0 0 \mathrm{MVA}, \mathrm{U} _ {\mathrm{B}} = \mathrm{Uav})
$$

(2) 若 1, 2 母线之间有线路连接, 试说明计算母线 3 短路电流交流分量初始值的步骤九、系统处于空载状态, f 处发生 BC 相接地短路, 线路参数是在 $\mathrm{S_B} = 100 \mathrm{MVA}$ , $\mathrm{U_B} = \mathrm{Uav}$ 基准下的表幺值, $X_{L1} = j0.2, X_{L2} = j0.2, X_{L0} = j0.67$ 。两发电机电动势为 $E_{G1} = E_{G2} = j1.05$ , 发电机参数为： $S_{GN}=50MVA,x_{d}^{\prime\prime}=0.15,x_{2}=0.15,x_{0}=0.05$ 变压器参数为：

$$
S _ {N} = 50 M V A, U _ {k} \% = 1 0, y / \Delta - 1 1
$$

(1) 短路点各序电流表幺值 ( $S_{B}=100MVA$ , $U_{B}=Uav$ )

(2) 短路点非故障相电压的有名值

(3) 发电机 G1 送出的各相短路电流有名值




## 华北电力大学 2018 年硕士生入学考试初试试题

## 考试科目：813 电力系统分析基础

## 一、判断题（每题1分，共10分）

1、中性点消弧线圈是用来补偿无功的设备。（）

2、自耦变压器可以用于 $110 / 10 \mathrm{kV}$ 的变电站中。（）

3、同一线路如果采用 LGJ-240 的导线其电抗比采用 LGJ-185 的导线电抗小。（）

4、输送功率相同的情况下电网采用的电压等级越高，网损越小。（）

5、对于无功电源不足导致整体电压水平下降的电力系统应优先考虑改变变压器变比调压，因为不需要增加任何投资费用。（）

6、输电线路对地电纳可以发出感性无功功率，所以输电线路相当于一个无功源？（）

7、电力系统中装设的串联电抗器主要用于调压，而并联电抗器主要用于限制短路电流。（）

8、在电力系统的一次调频中，满载的机组越多，全系统发电机组的单位调节功率越多。（）

9、在电力系统发生的不同类型的短路故障中，不一定都是三相短路电流最大。（）

10、电力系统的不对称断线故障和不对称短路故障一样都会有危险的大电流产生。（）

## 二、填空题（每空1分，共20分）

11、某 220kV 四分裂导线水平布置, 相间距离 $8 \mathrm{~m}$ , 子导线直径 $24 \mathrm{~mm}$ , 分裂间距 $400 \mathrm{~mm}$ , 则几何均距 ( ) m, 等值半径为 ( ) mm, 导线每公里电抗为 ( ) $\Omega$ 。

12、电力线路的电纳B取决于导线周围的（）分布，电力线路的电抗X取决于导线周围的（）分布。

13、输电线路首末端电压相量差称为（），输电线路首末端电压的数值差称为（），线路节点电压与额定电压的数值差称为（），线路末端空载与负载时电压的数值差称为（）。

14、电力系统潮流计算的方程属于（）代数方程组，采用牛拉法将其转换为（）代数方程组进行求解。

15、发电设备单位时间内消耗的能源与发出有功功率的关系，称为（），其单位为（），耗量特性曲线上某一点切线的斜率称为（），其单位为（），分析有功功率负荷最优分配问题，采用的著名准则是（）。16、对称分量法实际是一种（）的方法，所以系统（）时才能使用。

17、三相短路电流瞬时值的大小和（ ）、直流分量都有关，并且直流分量的起始值越大，短路电流瞬时值越（ ）。

三、(20 分) 某环网如图所示, 变压器 T1 容量为 100MVA, 变比为 $231 / 110 \mathrm{kV}$ , 阻抗 $Z t 1 = 5 + j 25 \Omega$ , 变压器 T2 容量为 120MVA, 变比为 $231 / 121 \mathrm{kV}$ , 阻抗 $Z t 2 = 5 + j 25 \Omega$ , 线路阻抗 $Z 12 = 5 + j 25 \Omega$ 、 $Z 34 = 10 + j 50 \Omega$ 、 $Z 45 = 15 + j 25 \Omega$ , 节点 3 的运算负荷为 $60 + j 40 \mathrm{MVA}$ , 节点 4 的运算负荷为 $90 + j 40 \mathrm{MVA}$ , 节点 5 的运算功率为 $80 + j 40 \mathrm{MVA}$ , 功率方向如图所示, 节点 1 电压为 $242 \mathrm{kV}$ , 节点 1-5 之间只有联络变压器, 所有的阻抗均已折合到 $220 \mathrm{kV}$ 侧 (注: 忽略所有对地支路和功率损耗)。问: 1、求支路功率和节点电压; (15 分) 2、如果节点 4 电压偏低如何解决。(5 分)




四、（20 分）某 5 节点电力系统，1 是平衡节点，2、3、4 是 PQ 节点，5 是 PV 节点，各支路参数标幺值如图所示。

1、根据表中参数画出系统等值电路，并求该系统的节点导纳矩阵。（7分）

2、试写出采用直角坐标牛拉法进行潮流计算时的修正方程结构。（注：状态变量和运行变量用符号表示，雅可比矩阵中元素如果是非零元素用“×”表示，如果是零元素用0表示。）（7分）

3、试写出采用 PQ 分解法进行潮流计算时，修正方程 $B'$ 和 $B''$ 矩阵。（6 分）

<table><tr><td>参数</td><td>1-2支路</td><td>2-3支路</td><td>3-4支路</td><td>4-5支路</td><td>2-4支路</td></tr><tr><td>电阻r</td><td></td><td>0.1</td><td>0.1</td><td></td><td></td></tr><tr><td>电抗x</td><td>0.16</td><td>0.2</td><td>0.3</td><td>0.8</td><td>0.2</td></tr><tr><td>电纳b/2</td><td></td><td>0.6</td><td>0.8</td><td></td><td></td></tr></table>

IP 

五、(20 分)(1)以一台发电机和一个负荷为例,画图详细说明二次调频的物理过程,并根据图示推导频率变化的计算公式,并说明为什么二次调频可以达到无差调节。(15 分)

(2) 当系统经过一次调频和二次调频后, 如果频率不满足要求有何措施解决频率质量问题? 简单说明原因。 (5 分)

六、(20 分)某降压变电所向负荷供电 (如图), 变压器容量 4MVA, 短路损耗 $40 \mathrm{kW}$ , 短路电压 $\mathrm{Uk} \% = 7$ , 变压器变比为 $35 \pm 2 \times 2.5 \% / 10.5 \mathrm{kV}$ , 变电所低压侧接有 0.5Mvar 电容器组, 最大负荷时变压器高压侧母线电压为 $36 \mathrm{kV}$ , 最小负荷时为 $38 \mathrm{kV}$ , 输电线路长度为 $10 \mathrm{~km}, \mathrm{r} 1 = 0.1 \Omega / \mathrm{km}, \mathrm{x} 1 = 0.4 \Omega / \mathrm{km}$ , 要求最大负荷时 3 节点电压 U3 不低于 $9.5 \mathrm{kV}$ , 最小负荷时不高于 $10.5 \mathrm{kV}$ (注: 忽略功率损耗, 计算电压损耗时近似用额定电压)。求:

1) 选择变压器分接头并校验。(12 分)

2）如果没有合适的分接头，在目前条件下给出你的解决办法，并用数据分析说明。（8分）




七、(20 分) 某系统接线及个元件参数如图所示, 两输电线路的参数相同, 设在同一回输电线的中点处发生三相短路, 若选 $Sb=100MVA$ , $Ub=平均额定电压$ , 计算:

1）短路点处短路电流周期分量起始值（有名值）。（12分）

2）如果在0.2秒时刻，发电机离散化的运算曲线如表所示，分别计算0.2秒时发电机和无穷大系统送出的短路电流。（8分）

<table><tr><td>计算电抗</td><td>0.1</td><td>0.15</td><td>0.2</td><td>0.25</td><td>0.3</td><td>0.35</td><td>0.4</td><td>0.45</td></tr><tr><td>短路电流</td><td>3.9</td><td>3.1</td><td>2.7</td><td>2.5</td><td>2.3</td><td>2.2</td><td>2.1</td><td>2.1</td></tr></table>




八、(20 分) 两输电线路参数相同, 输电线路的正、负序电抗为 0.3, 每回输电线的零序自电抗为 0.9, 两回输电线的零序互电抗为 0.6, 其他各元件参数标于图中 (以同一基准容量为基准值的标幺值), 正常运行的母线 3 处的电压为 1.0, 如果母线 3 处发生 B、C 相金属性接地短路: 问:

1) 计算发电机 G1 送出的各相短路电流（标幺值）；（8 分）

2）计算母线4处的负序电压（标幺值）；（8分）

3）画出零序电流示意图。（4分）




# 华北电力大学 2018 年硕士生入学考试初试试题

## 考试科目：815 电力系统分析基础

## 一、选择题（每题1分，共20分）

1. 变压器高压绕组额定电压与所在电网额定电压关系（）。  
A. 高 $10\%$ B. 高 $5\%$ C. 相等 D. 不确定

2. 中性点经消弧线圈接地的电力系统一般采取的补偿方式（）。  
A. 过补偿 B. 欠补偿 C. 全补偿 D. 无补偿

3.电力线路进行整循环换位的目的是（）。A.减小电阻的不对称 B.使导线受力均匀C.减小电抗的不对称 D.使杆塔受力均匀

4. 同一型号导线，用在高电压等级线路要比用在低电压等级线路中电抗值。
A. 大
B. 小
C. 相等
D. 不确定

5. 变压器短路实验得到的数据可用于计算变压器的（）。 A. 电导和电纳 B. 电阻和电抗 C. 电阻和电导 D. 电抗和电纳

6. 线路中安装串联电容器, 电容器电抗 $X_{c}$ 大于线路电抗, 线路空载运行, 末端电压 $U_{2}$ 与首端电压 $U_{1}$ 的关系 ( )。 A. $U_{2} > U_{1}$ B. $U_{2} < U_{1}$ C. $U_{2} = U_{1}$ D. 不确定

7. 两同型号主变并列运行, 变压器 $\mathrm{T} 1$ 变比 $110 / 11 \mathrm{~kV}$ , 变压器 $\mathrm{T} 2$ 变比 $115.5 / 11 \mathrm{kV}$ , 则变压器 $\mathrm{T} 1$ 的功率 $\mathrm{S} 1$ 与变压器 $\mathrm{T} 2$ 的功率 $\mathrm{S} 2$ 的关系 ( )。 A. $\mathrm{S} 1 > \mathrm{S} 2$ B. $\mathrm{S} 1 < \mathrm{S} 2$ C. $\mathrm{S} 1 = \mathrm{S} 2$ D. 不确定

8. 环网潮流的经济功率是按照线路的（）分布的。
A. 电阻 B. 电抗 C. 电纳 D. 电导

9. 平衡节点已知的是（）。A.P和Q B.P和U C.U和δ D.P和δ

10. 用牛拉法进行潮流计算，线性修正方程求解的是（）。
A. 线路功率 B. 节点注入功率 C. 节点电压 D. 节点电压修正量

11. 某 n 节点网络，若 PQ 节点数为 m-1 个，则以直角坐标表示的雅可比矩阵阶数（）。
A. 2n
B. 2n-2
C. 2m-2
D. 2n-2m

12. 电力系统有功备用容量中哪个不用专门设置（）。
A. 负荷备用 B. 国民经济备用 C. 事故备用 D. 检修备用

13. 秋冬季节枯水期，调频厂一般选用（）。A. 高温高压水电厂 B. 中温中压火电厂 C. 核电厂 D. 水电厂

14. 负荷高峰时中枢电压升高，负荷低谷时中枢电压降低的调压方式是（）。A. 顺调压 B. 逆调压 C. 常调压 D. 不确定

15. 电力系统无功功率过剩会使（）。A. 电压升高 B. 频率升高 C. 电压降低 D. 频率降低

16. 故障类型属于纵向故障的是（）。A. 三相短路 B. 两相短路 C. 单相接地短路 D. 两相断线

17. 以下不属于无限大电源特点的是（）。A. 电压恒定 B. 电流恒定 C. 功率无限大 D. 频率恒定



18. YN/y 接线变压器，当 YN 侧发生不对称短路故障，则 y 侧零序电流标幺值大小（）。A. 0 B. 1 C. 0.5 D. ∞

19. 系统发生短路时，越靠近短路点，正序电压（）。  
A. 越低 B. 越高 C. 不变 D. 都不对

20. 无功功率不足的电力系统，当电压不满足要求时，首先应采取的措施是（）。A. 增加无功补偿装置补偿无功缺额 B. 改变变压器变比调压 C. 增加发电机的有功出力 D. 调节发电机励磁电流来改变其端电压

## 二、判断题（每题1分，共10分）

21. 通常所说的 100 万机组中的 100 万是指 100 万 MW。（）

22. 分裂导线使周围的电磁场发生很大改变，可以减小电晕和线路电抗，同时线路电容也将减小

23. 电力系统能实现无差调频的方式是二次调频。（）

24. 提高交流电力系统电压水平，有利于远距离大容量传输电能。（）

25. 电容器并联在电力系统中, 只能向系统供应感性无功, 发出的无功功率和并联处的电压平方成正比。( )

26. 在线路电压损耗小、负荷波动小的情况下，中枢点调压方式适合逆调压。

27. 同样的导线，在气象情况相同时，平原比高原更容易发生电晕。（）

28. Y0/△接线的变压器的正、负、零序的等值漏抗近似相等。（）

29. 双回路架空输电线路，当通过零序电流时，两回线路相互间产生助磁作用。（）

30. 发电机以超前功率因数运行时，其运行范围主要受限于定子绕组温升限制。（）

## 三、简答题（每题5分，共30分）

31. 我国电力系统中性点运行方式有哪些？分别对应什么电压等级，为什么？

32. 如图所示, 图中各量均已知, U 表示线电压, $\tilde{S}$ 为三相复功率, 试推导导纳 Y 的功率损耗 $\Delta \tilde{S}_{Y}$ 和阻抗 Z 的功率损耗 $\Delta \tilde{S}_{z}$ 的计算公式。




33. 我国电力系统的额定电压等级（1kV 以上）有哪些？与之对应的平均额定电压是多少？

34. 无限大容量电源供电的三相短路暂态过程中，短路电流包含哪些分量？其表达式的特点是什么？

35. 什么是输电线路的零序电抗？输电线路的零序电抗为什么一定要大于正序电抗？

36. 两相短路时，为什么没有零序网络？试从物理概念上加以说明。

四、(15 分)如图所示电力网络, 电源在 A 处, 节点 1、2、3 分别为负荷节点, 线路参数为 $Z_{\mathrm{A} 1} = 5 + \mathrm{j} 10 \Omega$ , $Z_{\mathrm{A} 2} = 10 + \mathrm{j} 20 \Omega$ , $Z_{\mathrm{A} 3} = 5 + \mathrm{j} 10$ , $Z_{1 3} = 2.5 + \mathrm{j} 5 \Omega$ , $Z_{2 3} = 3 + \mathrm{j} 6 \Omega$ , 各节点运算负荷为: $\tilde {S}_{1} = 10 + j 5 M V A$ , $\tilde {S}_{2} = 30 + j 20 M V A$ , $\tilde {S}_{3} = 10 + j 5 M V A$ , 已知 A 点电压为 $124 \mathrm{kV}$ , 不计功率损耗和电压降落的横分量, 求该电网的潮流分布和节点电压并标于图中。




五、（15 分）某火电厂有两台发电机组，耗量特性分别为：

$$
F _ {1} = 2 + 0. 2 P _ {G 1} + 0. 0 0 1 P _ {G 1} ^ {2} (t / h), \quad F _ {2} = 4 + 0. 2 P _ {G 2} + 0. 0 0 2 P _ {G 2} ^ {2} (t / h)
$$

两台发电机额定容量均为 200MW，最小有功出力均为 100MW，若该电厂承担负荷为 300MW，求负荷的最优分配方案。若负荷增加 20MW，负荷的最优分配应如何调整。

六、（15分）某系统内有一台发电机A满载运行（ $P_{GAN} = 600MW$ ），当系统负荷增加20MW时，频率下降0.05Hz。现系统在额定频率50Hz下运行，机组A在满载时因故障突然跳闸，问为使系统频率不低于49.5Hz，系统内调频器动作至少应增发多少有功功率？（假设跳闸后剩余机组均不满载。）

七、（15分）一台降压变压器，归算到高压侧参数 $R_{T} = 2.62\Omega$ ， $X_{T} = 42\Omega$ ，低压侧的最大和最小负荷如图所示。高压侧维持电压 $115\mathrm{kV}$ ，如果负荷允许电压波动范围是 $6\sim 6.6\mathrm{kV}$ ，是否可选择分接头满足电压水平的要求，若可以请选择。（不计变压器的功率损耗。）




八、(15分)如图所示，f点三相短路（短路前空载），若 $S_{B}=100MVA$ ， $U_{B}=$ 平均额定电压，问

（1）短路处次暂态电流 $I_{f}^{\prime\prime}$ （有名值）和发电机次暂态电流 $I_{G}^{\prime\prime}$ （有名值）；

(2) f 点短路时冲击电流（冲击系数为 1.8）;

(3) 发电机对 f 点的转移电抗 $X_{Gf}$ 和计算电抗 $X_{Gjs}$ 。




九、(15 分)如图所示, 系统空载运行, 发电机电动势均为 j1.0, 变压器均为 Y0/△-11 连接, 如果 f 处发生 BC 两相接地短路, 若 $S_{B} = 100MVA$ , $\mathrm{U}_{\mathrm{B}} =$ 平均额定电压, 求:

(1) 故障点各序电流（有名值）;



(2) 发电机 G1 送出的各相短路电流（有名值）。




# 华北电力大学 2017 年硕士生入学考试初试试题

## 考试科目：813 电力系统分析基础

## 一、判断题（每空1分，共10分）

1. 电力系统的平均额定电压有 $6.3 \mathrm{kV}$ 、 $10.5 \mathrm{kV}$ 、 $37 \mathrm{kV}$ 、 $115.5 \mathrm{kV}$ 、 $231 \mathrm{kV}$ 等。（）

2. 考核电力系统运行经济性的重要指标是厂用电率和网损率。（）

3. 导线的半径越大越不容易发生电晕，所以 $500 \mathrm{kV}$ 线路多采用分裂导线。（）

4. 输电线路的电抗越大，电纳就越小。（）

5. 电力系统综合有功负荷和频率相关, 当电力系统的频率在 $49.5 \sim 50.5 \mathrm{~Hz}$ 以内波动时, 频率越低, 有功负荷越小。（）

6. 全年的电能损耗除以最大有功负荷称为最大负荷利用小时数。

7. PQ 分解法潮流计算过程中由于简化了很多因素, 所以比牛顿拉夫逊法计算速度快, 收敛速度也快。( )

8. 并联电抗器可以作为发出感性无功的无功电源进行调压。

9. 当电力系统发生三相短路时，变压器中性点上通过的电流为三倍零序电流。（）

10. 当电力系统发生短路故障时，离故障点越近，负序和正序电压越高。（）

## 二、填空题（每空1分，共20分）

1. 对电力系统运行的基本要求是（）（）（）。

2. 考核电力系统运行经济性的重要指标是（）和（）。

3. 利用变压器的四个试验参数（）（）（）（）可以对应求取变压器的电阻、电抗、电导、电纳。
4. 节点导纳矩阵的特点是（）（）（）。

5. 对于有 n 个节点的电网, 其中包括 1 个平衡节点, m 个 PV 节点, 节点导纳矩阵的阶数为( ), 牛顿拉夫逊法计算潮流时直角坐标修正方程的阶数为( ), PQ 分解法计算潮流时有功功率修正方程的阶数为( )、无功功率修正方程的阶数为( )。

6. 双回输电线路每一回的零序阻抗（）单回输电线路的零序阻抗；带架空地线的单回输电线路的零序阻抗（）单回输电线路的零序阻抗。（填：大于、小于、等于）

7. 短路电流在最恶劣情况下的（）称为短路冲击电流。

## 三、(20 分) 某单回输电线路, 长 $300 \mathrm{~km}$ , $r = 0.108 \Omega / \mathrm{km}$ , $x = 0.4 \Omega / \mathrm{km}$ , $b = 2.66 \times 10^{-6} \mathrm{~S} / \mathrm{km}$ , 线路空载运行, 已知首端电压为 $220 \mathrm{kV}$ , 求:

(1) 线路末端电压（迭代一次）;

(2) 如果把线路末端电压偏移控制在 $-5\% \sim 2\%$ 范围内, 此时线路末端应投入电容还是电抗? 请解释原因。

四、(20 分) 系统等值网络如图所示, 各元件的标幺值参数为: $X_{12} = j 0.4$ , $X_{13} = j 0.5$ , $X_{34} = j 0.2$ , $X_{24} = j 0.4$ , $B_{20} = j 0.8$ , $B_{40} = j 0.8$ 

(1) 当变压器变比采用标准变比 $1: 1$ 时, 求该网络的节点导纳矩阵。

(2) 变压器变比采用非标准变比 1:1.05 时, 对网络的节点导纳矩阵进行修改。

(3) 如果 1、2 是 PV 节点, 3 是 PQ 节点, 4 是平衡节点, 在修改后的导纳矩阵的基础上, 给出采用 PQ 分解法进行潮流计算时的 $B'$ 和 $B''$ 矩阵。




五、(20分)某电力系统负荷频率调节效应 $K_{L*} = 2.0$ ，主调频厂额定容量为系统额定负荷的 $20\%$ ，当系统运行于额定负荷 $P_{L*} = 1$ ，额定频率 $f = 50Hz$ 时，主调频厂出力为其额定值的 $50\%$ 。如果负荷增加，而主调频厂的频率调整器不动作，系统的频率就下降 $0.3Hz$ ，此时测得 $P_{L*} = 1.1$ （原来不满载的机组仍然不满载），现在频率调整器动作，使频率上升 $0.2Hz$ ，求

(1) 二次调频作用增加的功率是多少（标幺值）?

(2) 主调频厂的出力达到其额定值的百分之多少? (主调频厂的调差系数为 0.05)

六、(20 分) 电力系统通过降压变电所为负荷供电, 系统网络如图所示, 节点编号为 1、2、3, 假如 1 节点电压不变, 低压侧采用顺调压, 其他符号自己定义, 试证明并推导

（1）采用无载调压变压器选择分接头时，分接头电压的计算公式。

(2) 采用调相机作为并联无功补偿装置和变压器分接头联合调压时, 最小补偿容量 $Q_{c}$ 的计算公式和解题步骤。




七、(20 分) 某系统接线及各元件参数如图所示, 发电机 Gl 和 G2 参数相同, 变压器 T1 和 T2 参数也相同, 线路 L 经额定容量 350MVA 的变压器 T3 接入无穷大系统 S, 设在变压器 T3 的低压侧母线 k 发生三相短路。若选 $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压, 计算或回答以下问题:

(1) 计算短路点处短路电流周期分量起始值（有名值）。

(2) 计算短路点处冲击电流有名值, 冲击电流的作用是什么?

（3）短路后，发电机G1与无穷大系统送出的短路电流周期分量分别如何变化？

(4)无穷大系统提供的短路电流中, 除周期分量外, 还包括哪些分量? 这些分量的大小在 A、B、C 三相中是否相等?






$$
G _ {1} = G _ {2}: 1 0 0 M W \cos \varphi = 0. 8 5 x _ {d} ^ {\prime} = 0. 3 2 x _ {d} ^ {\prime \prime} = 0. 2
$$

$$
T _ {1} = T _ {2}: 1 2 0 M V A U _ {k} \% = 8
$$

八、(20 分)如图所示电力系统, 各元件标幺值已标于图中 (以同一基准容量为基准的标幺值), 无穷大系统 S 为中性点直接接地系统, 正常运行时, 母线 2 处电压为 1.05 , 如果母线 2 处发生 A 相金属性接地, 求:

(1) 发电机送出的各相短路电流（标幺值）。

(2) 短路点处（母线 2）的负序电压和零序电压（标幺值）。

(3) 画出系统的三相零序电流流通示意图。

(4) 如果在与无穷大系统相连的一侧中性点改为不接地, 则对流过输电线路的正序、负序电流有何影响?




# 华北电力大学 2017 年硕士生入学考试初试试题

## 考试科目：815 电力系统分析基础

## 一、不定向选择（每题1分，共20分）

2. 衡量电能质量的指标是（）。
A. 频率偏移 B. 电压偏移 C. 波形畸变率 D. 网损率

3. 110kV 和 220kV 线路都采用 LGJ-300/40，则 110kV 线路单位长度的电抗 $X_{1-110}$ 和 220kV 线路单位长度的电抗 $X_{1-220}$ 之间的大小关系是（）。A. $X_{1-110} > X_{1-220}$ B. $X_{1-110} < X_{1-220}$ C. $X_{1-110} = X_{1-220}$ D. 不确定

4.电力系统中采用分裂导线可以（）。A.提高线路临界电压 B.减小线路电抗C.减小线路电纳 D.提高系统的稳定性

5. 某容量比为 $100 / 100 / 50$ 的三绕组变压器, 若 $P_{k(3-1)}^{\prime}$ 为 $100 \mathrm{kW}$ , 则 $P_{k(3-1)}$ 为 ( )。 A. $400 \mathrm{kW}$ B. $25 \mathrm{kW}$ C. $200 \mathrm{kW}$ D. $50 \mathrm{kW}$ 

6. 线路首端和末端电压的数值差是( )。
A. 电压降落 B. 电压损耗 C. 电压调整 D. 首端电压调整

7. 为了实现环网的经济功率分布，可采用的措施有（）。A. 串联电抗器 B. 串联电容器C. 附加串联加压器 D. 安装综合潮流控制器

8. 在潮流计算中, 可能没有的节点类型是 ( )。 A.PQ 节点 B. 平衡节点 C.PV 节点 D. 负荷节点

9. 发电机单位时间内输入能源的微增率和输出功率的微增率之比称为（）。A. 耗量微增率 B. 比耗量 C. 耗量特性 D. 效率

10. A 系统运行于 50Hz, B 系统运行于 49.9Hz, 若 A 系统和 B 系统通过联络线互联, 则联络线上的功率将 ( )
A. 从 A 流向 B 
B. 从 B 流向 A 
C. 联络线上没有流动功率 
D. 不能确定

11. 电力系统有功功率负荷的最有分配指的是（）。 A. 第一种负荷 B. 第二种负荷 C. 第三种负荷 D. 第一、二、二种负荷

12. 电力系统中无功功率电源最有分布的目标函数是（）。  
A. 一次能源消耗最小 B. 有功功率损耗最小  
C. 无功功率损耗最小 D. 电能损耗最小

13. 系统中无功功率不足时，可采取的调压措施有（）。A. 调节发电机励磁 B. 安装静止电容器



C. 调节变压器分接头 D. 同步电动机过励运行

14. 发生概率最多的短路是（）。 A. 三相短路 B. 两相短路接地 C. 两相短路 D. 单相接地短路

15. 无限大容量电源供电的简单系统三相短路暂态过程中（）。A. 短络电流无限大 B. 短路功率无限大 C. 短路电流周期分量幅值不变 D. 电源电压幅值不变

16. 由无限大电源供电的系统，发生三相短路时短路电流包含的分量（）。
A. 直流分量 
B. 倍频分量 
C. 自由分量 
D. 周期分量

17. 将三个不对称相量分解为三组对称相量的方法是（）。
A. 小干扰法 
B. 对称分量法 
C. 牛顿-拉夫逊法 
D. 龙格-库塔法

18. 设在变压器的某一侧发生短路故障，该侧的变压器接线方式为 Yn 形，若在变压器另一侧绕组中存在零序电流，则另一侧绕组的按线方式必须是（）。 A. Yn 形 B. 三角形 C. 开口角形 D. Y 形

19. 可能产生零序电流的短路形式有（）。A. 单相接地短路 B. 两相短路 C. 三相短路 D. 两相短路接地

20. 当系统中 A 相接地短路时，故障处的 A 相电压为（）。
A. $U_{N}$ B. $\sqrt{3}U_{N}$ C. 0 D. 不确定

## 二、判断题（每题1分，共10分）

21. 升压变压器高压绕组的额定电压与相同电压等级的降压变压器高压绕的额定电压相同。（）

22. 计算环网初步功率分布的目的是寻找无功功率分点。（）

23. 当迭代次数相同时，牛顿-拉夫逊法的精度和 PQ 分解法的精度相同。（）

24.无功功率沿线路传输会产生电压损耗，因此无功功率应采用分层分区就地平衡的补偿方法。()

25. 采用标幺值计算时，三相和单相的计算公式相同。（）

26. 当发电机输出的感性无功功率小于其额定无功功率时, 受原动机功率的限制, 发电机的容量没有得到充分应用。（）

27. 发电机的调差系数是可以整定的, 为了实现较好的频率质量, 发电机的调差系数应整定的越小越好。（）

28. 无限大功率电源系统在电源外部发生发生故障时系统频率会下降。（）

29. 输电线路的零序电抗一定比正序电抗大。（）

30. 发生不对称故障时，故障点的负序电压值比网络中其它点的负序电压值大。（）

## 三、简答题（每题5分，共25分）

31. 高压电力系统中, 安装并联电抗器的作用是什么?

32. 低压配电网潮流计算，能否采用 PQ 分解法？为什么？

33. 电力系统架空线路多采用钢芯铝绞线作为导线，请解释原因。

34. 产生最大冲击电流的条件是什么？简要说明原因。

35. 发电机的负序电抗和正序电抗为什么不相等？负序电抗有何特点？

四、（10分）发电机G1和G2的容量比为1：2，它们的额定电压分别6.3kV和10.5kV。如果这两台发电机以各自的额定条件为基准值的标幺值相等，问：

(1) 这两台发电机电抗的欧姆值的比值是多少?

(2) 在 $\mathrm{S_B} = 100 \mathrm{MVA}$ , $\mathrm{U_B} = \mathrm{Uav}$ 的基准条件下, 这两个电抗的标么值的比值又是多少?五、(15 分)某供电系统如下图所示, 负荷及线路阻抗标于图中。发电厂 A 以固定的功率发电, 发电厂 B 和 C 的端电压分别为 $110 \mathrm{kV}$ 和 $115 \mathrm{kV}$ , 试求:

(1) 各条线路上的初步功率分布, 并标出无功功率分点;

(2) 电压最低点的电压。(不计功率损耗及电压降落的横分量)




六、(10 分) 某网络如图所示, 各元件标幺值参数标于图中, 如果节点 1 为 PV 节点, 节点 2 为平衡节点, 节点 3、4 为 PQ 节点, 试:

(1) 计算节点导纳矩阵;

(2) 写出以直角坐标表示的牛顿-拉夫法逊潮流计算修正方程（雅可比矩阵零元素以 $\bigcirc$ 表示，非零元素以 $X$ 表示）。




七、(15分)某电力系统负荷频率调节效应 $K_{L*}=1.5$ ，主调频厂额定容量为系统额定负荷的20%，当系统运行于额定负荷 $P_{L*}=1$ ，额定频率f=50Hz时，主调频厂出力为其额定值的50%。如果负荷增加，而主调频厂的频率调整器不动作，系统的频率就下降0.2Hz，此时测得 $P_{L*}=1.15$ （原来不满载的机组仍然不满载），现在频率调整器动作，使频率上升0.1Hz，求二次调频作用增加的功率是多少（标幺值）？

八、（15 分）某变电站由一条 110kV 的线路供电，变电站安装有两台主变，电压为 $110 \pm 2 \times 2.5\% / 11kV$ 。变压器低压侧母线的最大负荷和最小负荷如图所示。低压母线装有 13Mvar 的电容器，最大负荷时全部投入，最小负荷时全部切除。高压母线的电压波动范围是 107~110kV，电力线路和变压器总的归算到高压侧的参数是 20+j120 欧姆，要求低压母线满足顺调压要求，试选择变压器的分接头（不计线路和变压器的功率损耗）。






九、（15分）某系统接线及各元件参数如图所示，设在f点发生三相短路（短路前空载运行）。若选 $\mathrm{S_B = 100MVA}$ ， $\mathrm{U_B = Uav}$ ，计算：

(1) 短路处次暂态电流 $I''$ (有名值) 和发电机次暂态电流 $I_{G}^{\prime \prime}$ (有名值);

(2) 发电机对 $\mathrm{k}$ 点的转移电抗 $X_{Gf}$ 及计算电抗 $X_{Gjs}$ ;

(3) 如果已知 0.2 秒时发电机提供的短路电流为 3.15 (标幺值), 计算 0.2 秒时短路点的总短路电流 (有名值)。




十、(15 分) 如图所示电力系统, 各元件参数标幺值已标于图中 ( $S_{B}=100MVA$ , $U_{B}=Uav$ ), 系统处于空载运行状态, 发电机的电动势为 j1.05, 变压器均为 Y0d11 连接, 如果在 f 处发生 A 相接地短路, 试计算:

(1) 故障点各序电流有名值;

(2) 故障点处 B、C 相的电压;

(3) 发电机 A 相短路电流有名值。




# 华北电力大学 2016 年硕士生入学考试初试试题

# 考试科目：817 电力系统分析基础

## 第一部分 变压器与同步电机部分（45分）第二部分 电力系统分析部分（105分）

## 一、判断题

1. 分块的雅克比矩阵和节点导纳矩阵有相同的结构。（）

2. 电网采用电压等级越高（）

3. 线路空载时，电压损耗和线路长度的平方成正比( )

4. 辐射网和环网的潮流可以调整控制（）

5. PQ 分解法比牛拉法精度低（）

6. 调相机欠激时供应感性无功，过激时吸收感性无功。

7. 因为中性点上只通零序电流，所以中性点所接阻抗对不对称短路时的正序、负序电流没有影响。（）

8. 无穷大电源供电系统三相短路电流周期分量恒不衰减，非周期分量衰减。（）

## 二、简答题

9. 线路有功损耗有哪些？为了提高经济性，可以采取哪些措施降低线损？
10. 为什么采用牛拉法进行潮流计算时，对初值的选择比较严格？
11. 为什么环网中无功功率分点是电压最低点。

## 三、计算分析题

12. 单回 $110 \mathrm{~kV}$ 架空线, 长 100 千米, 线路每公里参数为 $r_{1} = 0.1 \Omega / k m, x_{1} = 4 r_{1}, b_{1} = 3 \times 10^{-6} S / k m$ 线路空载运行。末端电压为 $110 \mathrm{kV}$ 。求: (1) 线路的始端电压和始端功率（计及电压降的横分量）； (2) 比较始端电压和末端电压的模值大小, 并解释出现这种现象的原因。

13. 如图所示 10kV 电网，由中枢点 i 向负荷 j、k 供电，已知负荷点 j、k 允许电压偏移为±5%，j 节点最大负荷为 5+j2MVA，最小负荷为 3+j1MVA，0~8 点以最小负荷运行，8~18 点以最大负荷运行，18~24 点以最小负荷运行。k 节点最大负荷为 4+j2MVA，最小负荷为 3+j1MVA，0~6 点以最小负荷运行，6~18 点以最大负荷运行，18~24 点以最小负荷运行。（1）为对中枢点 i 的电压进行控制和调整，试确定 i 点电压的允许波动范围。（2）如果找不到 i 点电压的允许波动范围，试分析原因，并给出调整电压的措施。




14. 三个系统联合运行如图所示。系统频率为 $50 \mathrm{~HZ}$ , 联络线无功率流通。已知它们的单位调节功率为 $K_{A} = 200 \mathrm{MW} / \mathrm{Hz}, K_{B} = 100 \mathrm{MW} / \mathrm{Hz}, K_{C} = 100 \mathrm{MW} / \mathrm{Hz}$ 三个系统都参加一次调频 (1) 当系统 B 增加 150 负荷时, C 系统参加二次调频增加 $100 \mathrm{MW}$ 功率, 此时系统频率为多少? 联络线功率为多少?

(2) 如果 A, B 两系统的联络线又突然断开, 断开后各系统频率为多少?

(3) 如果 B,C 联络线的输送功率极限为 $120 \mathrm{MW}$ , 有什么措施可以解决此时的问题?




15. 试分析比较同一电网在同一地点分别发生3种不对称短路时，零序电流分量的大小。

16. 电力系统接线如图所示。由汽轮机和系统相连，元件参数标于图中，当 F 点发生三相短路时。若要使短路后 0.2 秒的短路功率 Sf 不大于 2150MVA，取 $S_{B}=50MVA$ ， $U_{B}=$ 平均额定电压。运算曲线如下图。试求：

(1) 线路允许的电抗有名值?

(2) 汽轮机、无穷大电源短路电流是否要查运算曲线？为什么？




## 大哥华电考研

# 华北电力大学 2016 年硕士生入学考试初试试题

## 考试科目：819 电力系统分析基础

## 一、填空题

1. 变压器所用铁心的导磁性能越好, 则激磁电抗越 (1), 激磁电流越 (2), $U_{1}$ 铁心损耗越 (3), 磁路的饱和程度越高, 激磁电抗越 (4)。

2. 变压器的电压调整率为负, 则负载为 (5) 负载, 负载电压比空载电压 (6)

3. 对于三相同步电机, 其同步电抗包括 (7) 和 (8), (9) 相比比较大; 对于凸极同步机, 由于气隙的影响, 引入了两个 (10) 和 (11) 两个电枢电抗。

4. 零序功率因数负载特性曲线与空载特性曲线有一个不变的特性三角，该三角的两个直角边分别代表（12）和（13）。

5. 不同的励磁条件下, 同步机的无功功率时不同的在过励时, 发出 (14) 无功; V 形曲线时 (15) 曲线。

## 二、简答题

6. 画出 Y，d5 型电势位形图，并且画出其连接图。

7. 在超高压输电系统中, 采用紧凑型布置比常规布置所产生的充电功率和电晕损耗要大, 试分析其原因。

8. 在超高压输电系统中, 发生两相短路, 短路点的正序电流为 3.13, 其短路电流为多少。(忽略线路电阻, 正负序阻抗相同)

9. 一条输电线路，线路首端电压为 U1，末端电压为 U2，且 U2 保持不变，末端功率为 S2，保持不变；若功率因数发生变化，试画出 U1 的变化轨迹，并且分析其原因。

10. 试画出下图的零序阻抗图。




11. 负荷的静态电压特性为，

$$
P = 8 0 \times [ 0. 6 2 4 + 0. 4 6 (\frac {U}{U _ {N}}) - 0. 0 8 4 (\frac {U}{U _ {N}}) ^ {2} ]
$$

$$
Q = 6 0 \times [ 1 0. 6 0 8 - 2 3. 3 9 0 (\frac {U}{U _ {N}}) + 1 3. 7 8 2 (\frac {U}{U _ {N}}) ^ {2} ]
$$

现母线电压由额定电压上升 $10\%$ ，功率因数保持不变，要补充多少无功？

12. 电力系统运行的三大基本要求是什么，电力系统为什么要分级？

## 三、计算题

13. 有一台发电机, 额定电压不运行, 功率因数 $\cos \varphi_{N} = 0.8$ 滞后, 同步电抗的标幺值 $X_{S^{*}} = 1.0$ , 电枢电阻及磁路饱和忽略不计, 将其接于电压为额定值的无限大电网, 调节原动机, 使得有功功率降为 $50\%$ , 无功功率保持不变 (额定运行所发出的无功), 则励磁电动势的标幺值 $E_{0^{*}}$ , $\delta$ , 电枢电流?

14. 为了使 i, j 之间的流通功率降低 $10\%$ , 则 $E_{C}$ 应为多少, 并计算功率流向, 标于下图中, 系统电压等级为 $220 \mathrm{kV}$ 。




15. 电力系统频率为 $50 \mathrm{~Hz}$ , 此时仅有一台 $600 \mathrm{MW}$ 的机组满载, 当负荷增加 $30 \mathrm{MW}$ 时, 频率下降 $0.06 \mathrm{~Hz}$ , 若 $600 \mathrm{MW}$ 的机组因故障跳闸, 为了使频率不低于 $49.8 \mathrm{~Hz}$ , 应该切除多少负荷? 16. 一台变压器参数为 $110 \pm 2 \times 2.5 \% / 38.52 \pm 2 \times 2.5 \% / 6.6 \mathrm{kV}$ , 高压侧 $115 \mathrm{kV}$ , 中压侧和低压侧的电压偏移在最大、最小负荷分别为 $+2.5 \%$ 、 $+7.5 \%$ ，试选择合适的分接头。




17. 系统中频率为 50Hz，6kV 母线，三相对称，对于 a 相有： $U_{a}=\sqrt{2}\times6.3\sin(\omega t+\alpha)$ ，在空载的时候发生三相短路， $\alpha=30^{\circ}$ 。电抗器 6kV, 200A, $X_{k}\%=4$ ，额定有功功率损耗每相 1.7kW。线路：1300m， $x=0.083\Omega/km$ ， $r=0.037\Omega/km$ 。

(1) 每条线路短路电流交流分量的幅值;

(2) 每条线路三相短路的全电流公式;

(3) 短路点的冲击电流。




18. 如图: $\dot{E}_a = 1$ , $\dot{E}_b = 1$ , $\dot{E}_c = j1$ , 试用对称分量法求 $\dot{I}_a$ , $\dot{I}_b$ , $\dot{I}_c$ 以及中性点对地电压 $U_n$ 。




大哥华电考研

## 华北电力大学 2015 年硕士生入学考试初试试题

## 考试科目：819 电力系统分析基础

## 一、填空题

1. 变压器运行时, 在原边加额定电压时, 尽管线圈电阻很小, 电流依然很小的原因是( )。

2. 一台额定频率为 $60 \mathrm{~Hz}$ 的电力变压器接于 $50 \mathrm{~Hz}$ 、电压为变压器 $5 / 6$ 倍的额定电压的电网上运行, 当忽略原边阻抗, 则此时变压器铁心的饱和程度 ( ) , 激磁电流 ( ), 激磁电抗 ( ), 铁心损耗 ( )。

3. 两台联接组别相同的变压器并联运行, 已知: $S_{N1} = 1000kVA, u_{k1} = 5\%, S_{N2} = 2200kVA$ , $u_{k2} = 5.5\%$ 。当第一台满载时, 第二台变压器输出容量为 ( ) kVA。若要求输出 $3200\mathrm{kVA}$ , 则第一台输出容量为 ( ) kVA, 第二台输出 ( ) kVA。

4. 大型变压器中, 为保证相电势的波形为正弦波, 其中至少有一个绕组采用 ( ) 联接。

5. 同步发电机正常运行时, 转子表面某一点的气隙磁密大小随时间 ( ) , 定子表面某一点的气隙磁密大小随时间 ( ).

6. 三角形联接的交流电机的定子绕组接于三相对称电源，当绕组内有一相断线时，产生的基波合成磁势为（）磁势。

7. 一台两极三相交流电机, 定子绕组的支路数为 2 , 每条支路串联匝数为 $W = 480$ , 基波短距因数 $k_{y1} = 0.940$ , 分布因数 $k_{q1} = 0.936$ , 当三相绕组通入 $10 \mathrm{~A}$ 的交流电流时, 合成基波磁势的最大幅值为 ( )。其性质 ( )。

8. 有以旋转磁势的表达式为 $f = F\cos (7\omega t + 5x)$ ，那么，此磁势是由频率为（）Hz 的电流所产生，此磁势在空间的转速为（）转/分，此磁势是空间（）次谐波。（2p=4）
9. 功率角在空间上物理意义为（）。

## 二、简答题

10. 中性点不接地系统，画出 A 相接地时的电压、电流相量图，并叙述其特点。

11. 原有两个孤立交流电力系统 A、B，现通过联络线将两系统联接起来，问可能的优点？

12. PQ 分解法中将修正方程式简化如下的原因？详述。

$$
\left[ \begin{array}{l} \Delta P \\ \Delta Q \end{array} \right] = \left[ \begin{array}{l l} H & 0 \\ 0 & L \end{array} \right] \left[ \begin{array}{l} \Delta \delta \\ \Delta U / U \end{array} \right]
$$

13. 忽略电阻且不考虑阻抗接地或短路，在中性点不接地系统中，对某一点而言，哪种的短路

电流最大？理由？

14. 变压器接线如下图，当 I 侧电路发生接地故障时，试证明：零序电流不能流通到 II 侧电路中。




## 三、计算分析题

15. 一台单相变压器 $50 \mathrm{kVA}, 7200 / 480 \mathrm{~V}, 60 \mathrm{~Hz}$ , 其空载及短路实验数据如下表所示。试求:

(1) 短路参数及标幺值

(2) 额定负载电路、功率因数 $\cos \varphi_{2} = 0.9$ (滞后) 时的电压变化、二次电压及效率。(注:电压变化率按近似公式计算)

<table><tr><td></td><td>电压/V</td><td>电流/A</td><td>功率/W</td><td>电源加在</td></tr><tr><td>空载</td><td>480</td><td>5.2</td><td>345</td><td>低压侧</td></tr><tr><td>短路</td><td>157</td><td>7</td><td>615</td><td>高压侧</td></tr></table>

16. 并联于无穷大电网运行的隐极同步发电机, 原来发出一定的有功功率和感性无功功率, 若保持有功输出不变, 仅调节励磁电流 $I_{f}$ 使之缩小, 试画出电势相量图并说明:

(1) $E_{0}$ 与 I 按什么轨迹变化?

(2) 功角 $\theta$ 如何变化?

17. 一环形电力系统如下图所示, 电源点在 A 点, 负荷在 B、C、D 点, 其中从 B 经 A 到 D 的弧形距离为 $500 \mathrm{~m}$ , 弧线 BC 和 CD 的长度都是 $200 \mathrm{~m}$ , 图中 CD 作为环网的联络线, 为使 CD 之间不流过电流, 试求 A 的具体位置在何处? (其中线路单位长度的阻抗相同, 各负荷功率因数一相同, 不计网络功率损耗)




18. 系统等值网络如下图所示。

(1) 不考虑虚线部分的系统节点导纳矩阵 Y1

(2) 考虑虚线部分的系统节点导纳矩阵 Y2




19. 某电力系统在额定频率下运行, 有 $50 \%$ 的发电机组已满载, 其余 $25 \%$ 为火电厂, 有 $10 \%$ 的备用容量, 其单位调节功率 $K _ { G 1 } = 1 6 . 6$ ; 剩余 $25 \%$ 为水电厂, 有 $20 \%$ 的备用容量, 其单位调节功率 $K _ { G 2 } = 2 5$ 。系统负荷的单位调节功率为 $K _ { L } = 1 . 6$ 。求:

(1) 系统的单位调节功率;

(2) 负荷功率增发 $5 \%$ 时, 系统频率的标幺值及火电厂和水电厂增发的出力标幺值 (以额定负荷功率为基准) 各为多少?

(3) 当火电机组全部满载时, 系统频率的标幺值及一次调频结束后负荷功率增加量标幺值是多少?

20. 如图, 一升压变压器 T, 其额定容量为 $31.5 \mathrm{MVA}$ , 变比为 $121 \pm 2 \times 2.5 \% / 6.3 k V$ , 归算到高压侧的阻抗 $Z_{1} = 3 + j 138 \Omega$ 。在最大负荷和最小负荷时发电机至变压器的功率为 $\tilde {S}_{\max} = 25 + j 18 M V A, \quad \tilde {S}_{\min} = 14 + j 10 M V A$ 。高压侧要求 $U_{\max} = 120 k V, U_{\min} = 114 k V$ , 发电机电压的可调整范围为 $6 \sim 6.6 \mathrm{kV}$ , 试选择变压器分接头 (考虑变压器功率损耗)。




21. 某三相空载系统如图所示，在 f 点发生 C 相接地故障和 AB 相短路，试用对称分量法分析该问题并列写边界条件，画出复合序图。（各序网中的序参数用 $Z_{\Sigma1}, Z_{\Sigma2}, Z_{\Sigma2}$ 表示）




22. 如图所示系统, 当 $f$ 点发生三相短路时, 求短路点次暂态电流 $I''$ (有名值) 和发电机次暂态电流 $I_G''$ (有名值) ( $S_B = 100MVA, U_B = U_{av}$ ); 如果由运算曲线查得 0.2 秒时发电机提供的短路电流为 2.8 (标幺值), 试计算 0.2 秒时短路点的总短路电流 (有名值)




大哥华电考研

# 华北电力大学 2014 年硕士生入学考试初试试题

## 考试科目：817 电力系统分析基础

## 第一部分 电机学（45分）第二部分 电力系统分析（105分）

## 四、判断题

1.因环网是单电源网，所以属于无备用接线方式。（）

2.我国 $110 \mathrm{kV}$ 以上电网采用中性点不接地方式。（）

3. 架空线路换位的目的是为减小三相参数不平衡。（）

4.电晕现象的产生会消耗有功功率。（）

5. 在多电压等级电网计算中采用等值变压器模型后，变压器两侧的参数和变量不必再进行归算。（）

6.输电线路末端电压总是低于始端电压。（）

7.在收敛判据相同的情况下，牛顿-拉弗逊法和PQ分解法潮流计算精度相同。（）

8.中枢点有三种调压方式：逆调压，顺调压，常调压，其中逆调压最容易实现。（）

9.由于一次调频所有的发电机都可以参加,调整容量比较大,所以可以达到无差调节。( )

10.短路冲击电流用来检验电气设备和载流导体的动稳定度。（）

## 五、简答题

1、为什么说在电力系统无功功率电源不足的情况下，不宜采用调整变压器分接头的方法进行调压？

2、为什么说在标幺值的计算中单相功率和三相功率的标幺值相同，线电压和相电压的标幺值相同？

3、无功功率电源最优分布的目标是什么？请列出无功功率电源最优分布的目标函数、等约束条件和不等约束条件。

4、什么是对称分量法？采用对称分量法的意义是什么？

六、某系统如图所示，发电机 $G_{3}$ 以恒定的功率发电，功率为1+j2MVA。

(1) 不计功率损耗计算初步功率分布, 并找功率分点。

(2) 用简化的潮流推算方法计算C点的电压（只推算一个来回，忽略电压降横分量）。




$$
Z _ {B E} = 1 + j 2 \Omega \quad Z _ {A B} = 2 + j 4 \Omega \quad Z _ {B C} = 1 + j 2 \Omega \quad Z _ {C D} = 2 + j 4 \Omega
$$

七、试从功率方程极坐标形式推导雅可比矩阵各元素。

$$
P _ {i} = U _ {i} \sum_ {j = 1} ^ {j = n} U _ {j} (G _ {i j} \cos \varphi_ {i j} + B _ {i j} \sin \varphi i j)
$$

功率方程为:

$$
Q _ {i} = U _ {i} \sum_ {j = 1} ^ {j = n} U _ {j} (G _ {i j} \sin \varphi i j + B _ {i j} \cos \varphi_ {i j})
$$

八、如图A、B两系统联合运行，当B系统负荷若增加600MW时，A向B输送功率300MW，由于联络线发生故障突然断开，此时测得A系统频率为51Hz，B系统为49Hz，求：

(1) 系统的初始频率和A、B两系统的单位调节功率。

(2) 当联络线消除故障后重新将两系统联合, 且B系统由于频率降低, 二次调频又增发了 $100 \mathrm{MW}$ , 此时联合系统的频率为多少? 联络线功率为多少?




九、某电力系统接线及各元素参数如图，设在变压器高压侧母线发生三相短路，若选 $S_{\mathrm{B}} = 100 \mathrm{MVA}$ ， $U_{\mathrm{B}} = U_{\mathrm{av}}$ ，求

(1) 发电机出口短路电流周期分量起始（有名值）。

(2) 计算流过输电线路的短路电流周期分量起始（有名值）。

（3）发电机出口短路（周期分量）和流过输电线路的短路电流（周期分量）分别如何变化？




十、如图所示电力系统，无穷大电源经输电线和变压器为负荷供电，各元件标准值已标于图中（ $S_{B}=100\mathrm{MVA}$ ， $U_{B}=U_{av}$ ），当母线3处发生B、C相短路时（电压标幺值为1.0，不计负荷影响）。计算流过输电线的各相短路电流有名值？画出变压器两侧相电流向量图。




# 华北电力大学 2013 年硕士生入学考试初试试题

考试科目：817 电力系统分析基础

## 第一部分 电机学（45分）

## 第二部分 电力系统分析（105分）

## 一、不定项选择

1. 衡量电能质量的指标包括（）
A. 电压、频率、波形 
B. 电压、供电可靠性、频率 
C. 电压、电流、功率 
D. 电压、电流、频率

2. 架空导线采用分裂导线的作用（）
A. 减小线路电抗 
B. 抑制电晕 
C. 减小有功损耗 
D. 减小电压损耗

3. 导线型号 LGJ-300/40 表示（）

4. 变压器的无功损耗和以下哪些参量有关（）
A. 变压器中流过的功率 
B. 变压器的短路电压 
C. 变压器的短路损耗 
D. 变压器的空载损耗

5. 主调频厂的选择原则是（）
A.足够调整容量 B.较快的调整速度
C.调整范围类的经济性较好 D.远离负荷中心

6. 以下哪些节点可以看做 PQ 节点（）
A. 规定了电压值的发电厂母线
B. 已知负荷有功功率和功率因数的降压变压所母线
C. 主调频厂母线
D. 限定发电功率的发电厂母线

7. 当负荷增加某一固定数值时，以下哪种发电机增发的功率相对较多（）
A. 调差系数大的发电机 
B. 调整容量大的发电机
C. 调差系数小的发电机 
D. 调整容量小的发电机

8. 当输电线路发生两相接地短路时, 与其相连的变压器 $\mathrm{Y} 0 / \Delta$ 中心点接地阻抗越大 ( )
A. 正序电流越小 B. 对正序电流无影响 C. 零序电流越小 D. 对零序电流无影响

9. 单回输电线零序阻抗绝对值和双回路输电线路每回零序阻抗绝对值关系为（）
A. 大于 
B. 小于 
C. 等于 
D. 不确定

10. 短路电流最大有效值用来检验电气设备与载流导体的（）
A. 热稳定性 
B. 动稳定性 
C. 开断能力 
D. 绝缘能力

## 二、简答题

11. 为什么当 $500 \mathrm{kV}$ 线路轻载运行时, 末端需要并联电抗器?  
12. PQ 分解法潮流计算利用了电力系统哪些特征对修正方程进行简化?  
13. 以一台发电机和一个综合负载为例, 用图解的方法说明当负荷增加时, 二次调频的过程。  
14. 试列出用相分量表示的单相接地短路和两相短路的边界条件。

## 三、证明题

15. 请用环网功率计算公式证明有功损耗最小时的功率分布应按线段的电阻分布而不是阻抗分布。

## 四、计算分析题

16. 某两节点系统, 节点 1 是平衡节点, 支路阻抗标幺值为 j0.05 , 节点 2 为 PQ 节点, 试求: (1) 节点导纳矩阵。

(2)推导节点 2 的功率方程, 并写出牛拉法计算潮流时的修正方程。(电压用直角坐标表示)

17. 某降压变压所由一回 $110 \mathrm{kV}$ 的架空输电线路供电, 导线型号为 LGJ-240, 线路长 $50 \mathrm{~km}$ , $r_{1} = 0.1 \Omega / k m$ , $x_{1} = 0.4 \Omega / k m$ , 变电所装有一台无载调压变压器, $S_{N} = 50 M V A$ , $110 \pm 4 \times 2.5 \% / 11 k V$ , $P_{K} = 250 k W$ , $U_{K} \% = 10$ 。变压所低压母线最大负荷为 $40 \mathrm{MW}$ , $\cos \varphi = 0.8$ , 最小负荷为最大负荷的 0.75 倍, $\cos \varphi = 0.8$ 。在最大、最小负荷时电力线路始端均维持电压 $115 \mathrm{kV}$ , 变压所低压母线要求逆调压 (考虑线路和变压器的功率损耗)。

(1) 当采用变压器分接头和并联电容器联合调压时, 根据调压要求确定变压器变比和并联电容器的最小补偿量。

(2) 如果负荷的功率因数提高到 0.98，分析是否还要选择电容器进行补偿，为什么？18. 某电力系统接线及各元件参数如图，设在 f 点三相短路。若 $S_{B} = 100 \mathrm{MVA}$ ， $U_{B} =$ 平均额定电压，求：

(1) f 点短路电流周期分量起始值（有名值）。

(2) 电源 G 对 f 点的转移电抗 $X_{Gf}$ 及计算电抗 $X_{Gfs}$ 。




19. 如下图系统, 图中参数为标幺值, $S_{B} = 100 \mathrm{MVA}$ , $U_{B} = U_{av}$ 。其中无穷大系统为中性点直接接地系统, 如果在母线 2 处 (电压标幺值为 1.0) 发生 A 相接地短路, 计算:

(1) 流过输电线的各相短路电流有名值。

(2) 流过发电机的负序电流有名值。




# 华北电力大学 2012 年硕士生入学考试初试试题

考试科目：819 电力系统分析基础

变压器与同步发电机部分（45分）电力系统分析部分（105分）

## 一、选择题（至少选一项，每题1分，共10分）

1. 下面哪些不属于国家规定的电网标准电压等级（）
A.3kV B.545kV C.35kV D.230kV

2. 架空线路的电导取决于线路的（）
A.泄露损耗 B.导线材料 C.导线强度 D.电晕损耗

3. 电力线路上的有功损耗和以下哪些参量有关（）
A.输电线路中流过的有功功率 
B.输电线路中流过的无功功率 
C.功率因数 
D.线路电阻

4. 当电网节点数为 100 时, 下列哪些矩阵的特点是节点导纳矩阵的特点 ( )
A. 稀疏矩阵 B. 对称矩阵 C. 满矩阵 D. 100 阶方阵

5. 假设发电机只有调速器动作，下列哪些因素会引起系统频率下降（）
A. 发电机出力增加
B. 无功负荷增加
C. 发电机出力减少
D. 通过联络线向相邻系统输送功率增加

6. 以下哪几项属于电力系统的备用容量（）
A.负荷备用 
B.事故备用
C.检修备用 
D.国民经济备用

7. 电力系统中可以作为有功功率电源的设备有（）
A.电容器 B.同步发电机
C.调相机 D.静止补偿器

8. 下列哪些元件或参数可以向电网提供感性无功（）
A. 并联电容器
B. 变压器激磁电抗
C. 输电线路电抗
D. 输电线路电纳

9.当电力系统发生 AC 相接地短路时, 故障点 A 相的各序电压绝对值之间存在以下关系( )。
A.正序电压大于负序电压 
B.正序电压大于零序电压
C.各序电压相等 
D.不确定

10. 当发生不对称故障时, $\mathrm{Y} 0 / \Delta - 11$ 接线的变压器 $\mathrm{Y} 0$ 侧零序电流标幺值为 $1 \angle 30^{\circ} k A$ , 则 $\Delta$ 侧母

线零序电流为（）
A. $1\angle30^{\circ}$ B. $1\angle0^{\circ}$ C. $1\angle60^{\circ}$ D.0

## 二、简答题（4小题，每小题5分，共20分）

11. 为什么接地电流较大的 $35 \mathrm{kV}$ 或 $10 \mathrm{kV}$ 系统采用中性点经消弧线圈接地？

12. 两台相量相同, 调差系数 $\sigma \%$ 不同的发电机并列运行, 当系统负荷增加时, 哪一台增发功率最多? 简要说明原理?

13. 为什么要在环网中加装潮流控制器调控系统的潮流？

14. 简要分析发生各种短路故障时正序分量电流的大小。

## 三、计算分析题

15. (15 分) 某输电线路电阻和电抗均为 $2 \Omega$ , 末端有功负荷 $P_{2} = 4 M W$ , 功率因数为 0.8, 为了降低网损和电压损耗需在线路末端装设并联无功补偿装置, 如果线路末端电压保持在 $10 \mathrm{kV}$ , 欲使网损控制在 $8 \%$ 以下, 忽略电压降落的横分量影响, 求:

(1) 至少需要多少并联无功补偿容量?

(2) 此时有功网损为多少 $\mathrm{kW}$ ? 电压损耗为多少 $\mathrm{kV}$ ?

16. (15 分) 某四节点电力系统, 其节点类型为: 1 是 PV 节点; 2、3 是 PQ 节点; 4 是平衡节点。支路参数为电抗 $X_{12} = 0.4$ , $X_{23} = 0.5$ , $X_{34} = 0.2$ , $X_{24} = 0.4$ , 电纳 $B_{20} = 0.8$ , $B_{40} = 0.8$ 。

(1) 节点导纳矩阵;

(2) 采用 P-Q 分解法进行潮流计算时, 修正方程的 $B'$ 和 $B''$ 矩阵。




17. (15 分) 某 A、B、C 三系统, 系统 A 负荷下降 $200 \mathrm{MW}$ 时频率上升 $0.1 \mathrm{~Hz}$ ; 系统 B 负荷增加 $400 \mathrm{MW}$ 时, 频率下降 $0.1 \mathrm{~Hz}$ ; 系统 C 负荷增加 $300 \mathrm{MW}$ 时, 频率下降 $0.1 \mathrm{~Hz}$ 。系统 A 运行于 $49.8 \mathrm{~Hz}$ , 系统 B 和 C 原来联合运行于 $50 \mathrm{~Hz}$ , 今 A 系统负荷增加 $1000 \mathrm{MW}$ , A 系统二次调频增发 $500 \mathrm{MW}$ , 如果 A、B、C 三系统联网运行, 求联络线传递的功率、功率流向和 A、

B、C三系统的频率变化?




18. (15 分) 电力系统接线如图所示, 元件参数标于图中, 当 $f$ 点发生三相短路时, 若要使短路后的短路功率 $S_{f}$ 不大于 250MVA, 试求单回输电线路电抗的有名值 (取 $S_{B}=50MVA$ , $U_{B}= \text{平均额定电压}$ )。




19. (15 分) 系统接线如图所示, 线路 II 上距首端 $l_{1}$ 公里处发生两相短路接地时, 流过变压器 T1 和 T2 中性线的电流恰好相等, 试确定 $l_{1}$ 长度。




## 华北电力大学 2011 年硕士生入学考试初试试题

## 考试科目：819电力系统分析基础

## 一、填空题（2分/空，共20分）

1. 若已知额定电压为 $U_{N}$ 的电网中, 某条线路始末两端的电压分别为 $\dot{U}_{1}$ 和 $\dot{U}_{2}$ , 请据此写出该线路有关电压质量指标的计算公式: 电压降落=( ); 电压损耗=( ); 末端电压偏移=( )。

2. 线路的电导取决于（）和（）。

3. 电力系统中有功功率负荷最优分配和准则是（ ）。

4. 短路冲击电流是指短路电流的（ ）。

5. 在潮流计算的计算机算法中，节点分为（）、（）

## 二、简答题（5分/题，40分）

6. $220 \mathrm{kV}$ 电网中的某台三绕组变压器, 已知其归算到高压侧的高、中、低压各侧绕组电分别为 $74.9 \Omega, -4.2 \Omega, 34.8 \Omega$ , 请说明该变压器是升压变压器还是降压变压器, 为什么? 7. 架空线路换位的原因是什么? 请画出一次整换位循环的连接图。

8. 我国电力网的额定电压等级（1kV以上）有哪些？与之对应的平均额定电压是多少？

9. 线路的末端电压是否总是低于始端电压？为什么？

10. 无限大功率电源的特点是什么？在什么情况下可以把实际系统看成无限大功率电源？

11. 电压中枢点有哪几种调压方式。具体的调压要求是什么？

12. 什么是电力系统短路故障？包括哪些类型？

13. 下图为一简单电力系统，各级电网的电压等级已标明图中。试写出图中发电机和变压器的额定电压；若变压器 T1 工作于 +2.5% 抽头，T2 高压侧和中压侧都工作于主抽头，T3 工作于 -2.5% 抽头，写出这三台变压器的实际变化。




## 三、计算分析题

14. (15 分) 一个 3 节点的电力网络, 已知在节点 1 处施加单位电压, 其他节点均接地时, 各节点注入电流 $\dot {I} _ { 1 } = - j 1 4 . 9 , \dot {I} _ { 2 } = j 5 , \dot {I} _ { 3 } = j 1 0$ ; 在节点 2 处施加单位电压, 其他节点均接地时, $\dot {I} _ { 1 } = j 5 , \dot {I} _ { 2 } = - j 7 . 5 , \dot {I} _ { 3 } = j 2 . 5$ ; 在节点 3 处施加单位电压, 其他节点均接地时, $\dot {I} _ { 1 } = j 1 0 , \dot {I} _ { 2 } = j 2 . 5 , \dot {I} _ { 3 } = - j 1 1 . 4 5$ 。试写出该网络的节点导纳矩阵并画出该网络的结构图（图上表明各导纳值）

15. （15 分）由 1、2 两端供电的电力网，其线路阻抗和负载功率如下图所示，若不计线路上的功率损耗，试求：

（1）当 1、2 两端电压相等时，各段线路的初始功率分布。

(2) 当 $\dot{U}_{1}=113\angle0kV$ ， $\dot{U}_{2}=115\angle0kV$ 时，各线段的初始功率分布。




16. (15 分)供电线路如下图所示, 线路始端电压为 230kV, 变压器变比为 $220 \pm 2 \times 2.5\% / 38.5$ kV。假设始端电压不变, 变压器低压侧要求在 35.7~37kV 之间。试求: (注: 忽略电压降落横分量, 忽略网络功率损耗, 不计变压器励磁支路及线路对地电容)

(1) 变压器高压侧母线在最大、最小负荷时的电压;

(2) 按照低压侧实现逆调压的情况, 选择变压器的分接头和电容器的最小补偿容量。(此时不计功率损耗)




17. (15 分) 下图所示系统, 发电机 $G$ 通过升压变压器和线路将电能送入系统 $S$ 。已知系统 $S$ 的短路容量为 $6000 \mathrm{MVA}$ , 试计算当 $f$ 点发生三相短路时, 短路处的起始次暂态电流 $I_{f}^{\prime \prime}$ (有名值) 和发电机起始次暂态电流 $J_{G}^{\prime \prime}$ (有名值)。( $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压)




18. (15 分) 下图所示系统, 变压器接线形式为 $Y_{0} / \Delta - 11$ , $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压。当 $\mathrm{k}$ 点发生 $\mathrm{B} 、 \mathrm{C}$ 两相接地短路时, 计算:

(1) 短路点各序电流、电压（有名值）;

(2) 发电机 G1 各相的短路电流（标幺值）。




19. (15 分) 如图所示的 A、B 两机系统, 负荷为 $700 \mathrm{MW}$ 时, 频率为 $50 \mathrm{~Hz}$ , 各机出力如图所示。试计算:

(1) 负荷增加 $80 \mathrm{MW}$ 时, 无二次调频, 此时系统的频率和各发电机组的出力为多少?

(2) 若 A 机组为调频机组, 负荷增加 $80 \mathrm{MW}$ 后, 调频机组增发出力 $50 \mathrm{MW}$ , 此时系统的频率和各发电机组的出力为多少?




## 华北电力大学 2010 年硕士生入学考试初试试题

## 考试科目：电力系统分析基础

## 一、填空题（每空1分，共20分）

1. 衡量电能质量的主要指标包括（ ）、（ ）、（ ）。

2. 考核电力系统运行经济性的两个重要指标为（ ）、（ ）。

3. 电力系统中的有功功率电源主要有( ),无功功率电源有( )、( )、( )()。

4. 环网潮流的自然分布取决于线路的（），最优分布取决于线路的（）。

5. 对于含有 n-1 个 PQ 节点的 n 节点网络，雅可比矩阵的阶数为（）。

6. 由无限大电源供电的系统, 发生三相短路时, 最恶劣情况下的短路电流最大瞬时值又叫 ( ), 它出现在短路后约 ( ) 个周波左右, 当频率等于 $50 \mathrm{~Hz}$ 时, 这个时间应为 ( ) 秒左右。

7. 对于电力系统第一种负荷变化引起的频率偏移进行调整, 称为频率的 ( ) , 调节方法一般是调节发电机组的 ( ) ; 对于第二种负荷变化引起的频率偏移进行调整, 称为频率的 ( ), 调节方法是调节发电机的 ( )。

## 二、简答题（共8小题，每题5分，共40分）

8. 在电力系统多电压等级网络计算中, 为什么采用等值变压器模型? 试画出等值变压器模型的等值网络。

9. 电力系统的负荷曲线有哪些？他们有什么用途？

10. 试给出电力系统降低有功网损的措施，并简要分析原理。

11. 当系统中无功功率不足时，使用有载调压变压器进行电压调整能否达到预期目标？如果不能，此时最好的调压措施是什么？

12. 当交流输电线路空载运行时，为什么输电线路越长，末端电压越高？

13. 计算短路电流时系统的等值网络与潮流计算时有哪些区别？

14. 利用复合序网法分析不对称短路时，哪些序网是有源的？哪些序网是无源的？为什么？

15. 单电源系统发生不对称短路时，正、负、零序电压分布规律如何？

## 三、计算分析题

16. （15 分）某电力系统等值电路及负荷分布如图所示，已知 $\dot{U}_{1}=\dot{U}_{2}=115\angle0^{\circ}kV$ ， $Z_{12}=3+j15\Omega,\quad Z_{14}=5+j25\Omega,\quad Z_{24}=10+j50\Omega,\quad Z_{45}=6+j10\Omega,\quad Z_{13}=4+j10\Omega$ （不计网络的功率损耗及电压降落的横分量）


求: (1) 1 节点和 2 节点所接电源注入系统的功率;

(2) 系统中电压最低的节点及其电压值。




17. (15 分)某降压变电所参数如图所示, 额定变比为 $110 / 11 \mathrm{kV}$ , 低压侧的最大、最小负荷 $\tilde{S}_{\max}$ 、 $\tilde{S}_{\min}$ 标识于图中; 变压器归算到高压侧的阻抗为 $Z = 2 + j40 \Omega$ , 若高压侧的电压波动范围从最大负荷到最小负荷为 $107 \sim 111 \mathrm{kV}$ 。变压所低压侧装有 2 组 5Mvar 的补偿电容, 在最大负荷时全部投入, 最小负荷时退出一半, 如果变压器低压侧要求顺调压, 是否可选出适合的变压器分接头? 如果可以, 试选择之; 若不可以, 在当前的设备条件下是否有解决方法。(忽略变压器的功率损耗)




18. （15 分）某 A、B 两系统，系统 A 负荷增加 200MW 时，频率下降 0.1Hz，系统 B 负荷增加 400MW 时，频率下降 0.1Hz，系统 A 运行于 49.8Hz，系统 B 运行于 50Hz，如果 A、B 两系统联网运行，求联络线传递的功率、功率流向和 A、B 两系统的频率变化？

19. （15 分）电力系统用直角坐标表示的功率方程如下，节点编号为 1、2、3……、m-1、m 为 PQ 节点， $\mathrm{m} + 1$ 、 $\mathrm{m} + 2$ 、……、n-1 为 PV 节点，第 n 个节点为平衡节点，试列出牛顿—拉夫逊法的修正方程并推导雅可比矩阵各元素的表达式。

$$
\left\{ \begin{array}{l} P _ {i} = e _ {i} \sum_ {j = 1} ^ {n} (G _ {i j} e _ {j} - B _ {i j} f _ {j}) + f _ {i} \sum_ {j = 1} ^ {n} (G _ {i j} f _ {j} + B _ {i j} e _ {j}) \\ Q _ {i} = f _ {i} \sum_ {j = 1} ^ {n} (G _ {i j} e _ {j} - B _ {i j} f _ {j}) - e _ {i} \sum_ {j = 1} ^ {n} (G _ {i j} f _ {j} + B _ {i j} e _ {j}) \end{array} \right.
$$

20. (15 分) 某系统接线及各元件参数如图所示, 其中 $\mathrm{S}$ 为一等值系统, 设在变压器高压侧母线发生三相短路。若选 ${S}_{B} = {100}\mathrm{{MVA}}$ , ${U}_{B} =$ 平均额定电压,试计算:

(1) 短路点处的短路电流周期分量起始值（有名值）？

(2) 发电机出口短路电流周期分量起始值（有名值）？




21. （15 分）某电力系统接线如图所示，各元件的标幺值参数已标于图中。当 f 点发生单相接地短路时，

(1) 试制定各序等值网络;

(2) 求出各序网络对短路点的等效电抗;

（3）计算发电机出口的各相短路电流（标幺值），变压器T1和T2联结方式均为Yd-11。




# 华北电力大学 2009 年硕士生入学考试初试试题

## 考试科目：电力系统分析基础

## 一、单项选择题（共10分，10小题，每题1分）

1. 当采用标幺值计算时, 相电压的标幺值和线电压的标幺值关系为 ( )
A.3 倍 B. $\sqrt{3}$ 倍 C.相等 D.不能确定

2. 一年中负荷消耗的电能 W 除以一年中的最大负荷消耗 Pmax 称为 ( )
A. 最大负荷利用小时 
B. 年负荷率 
C. 年负荷损耗 
D. 最大负荷损耗时间

3. 对容量比 $S_{1} / S_{2} / S_{3}$ 为 100/50/100 类型的变压器 $P_{k(1-3)}$ 与 $P_{k(1-3)}^{\prime}$ 的关系为（）
A. $P_{k(1-3)} = P'_{k(1-3)}$ B. $P_{k(1-3)} = 2P'_{k(1-3)}$ C. $2P_{k(1-3)} = P'_{k(1-3)}$ D. $P_{k(1-3)} = 4P'_{k(1-3)}$ 

4. 环网潮流的自然分布取决于线路的（）
A.电阻 
B.电抗 
C.电纳 
D.阻抗

5. 电力系统潮流的计算机算法中, 平衡节点的特点是 ( )
A.V 和 $\theta$ 已知 B.P 和 V 已知 C.V 和 Q 已知 D.P 和 Q 已知

6. 单位时间内输入能量和输出功率之比称为（）
A. 比耗量 
B. 耗量特性 
C. 耗量微增率 
D. 等耗量微增率

7. 以下说法正确的是（）
A. 频率的一次调整能够使系统频率的频率做到无差调节
B. 频率的二次调整能够使系统频率做到无差调节
C. 频率的一次调整和频率额二次调整都能使系统频率做到无差调节
D. 频率的一次调整和频率的二次调整都不能使系统做到无差调节

8. 对于轻载超高压线路，以下说法正确的是（）
A. 充电功率大，需要使用并联电容器进行补偿
B. 充电功率小，需要使用并联电容器进行补偿
C. 充电功率大，需要使用并联电抗器进行补偿
D. 充电功率小，需要使用并联电抗器进行补偿

9. 由无限大电源供电的系统发生三相短路时, 短路电流最大瞬时值出现的时刻是( )
A. 短路后 0 秒 
B. 短路后 0.05 秒 
C. 短路后 0.01 秒 
D. 短路后 0.02 秒

10. 下面哪项属于短路电流对系统的危害（）
A. 电晕损失增大 
B. 电气设备过热 
C. 输电线阻抗增大 
D. 无功功率过剩

## 二、简答题（共35分，7小题，每小题5分）

11. 图中已标明各等级电网的电压等级，试写出图中发电机和电动机的额定电压及变压器的额定变比。




12. 简述架空线的构成和各部分的作用。

13. PQ 分解法潮流计算和 N-R 法潮流计算相比有何优缺点？这两种算法可得到相同精度的结果吗？

14. 电力系统有功功率负荷合理分配的目标是什么？需要考虑哪些约束？

15. 比较经静电电容器和同步调相机作为并联无功补偿设备时的优缺点（至少5条）？

16. 在那些情况下电力系统会出现负序电流？

17. 什么是电力系统短路故障？故障的类型有哪些？

## 三、计算分析题

18. （15 分）如下图所示电力系统，网络中所有线路单位长度的参数完全相同，均为 $1 + j3 \Omega / k m$ ，不计功率损耗，求每条线路的初步功率分布并指出有功功率分点和无功功率分点。




19. （15 分）某三相输电线路（设线路电阻和电抗值相等，忽略电压降落的横分量），受端电压是 10kV，当受端负荷时 $P_{2}=2000kW$ ， $\cos\varphi=1$ 电压损耗为 10%，如果保持端电压不变符合的功率因数为 0.8 时，要想把电压损耗控制在 10% 以下，问受端有功功率允许达到多少兆瓦？

20. （15 分）如下图所示等值电路， $Z_{T}$ 是归算到低压侧的变压器本身的阻抗， $\mathrm{k}$ 为理想变压器高压绕组和低压绕组电压之比，推导以阻抗表示时的 $\pi$ 型等值电路。




21. （15 分）某系统有四台额定功率为 100MW 的发电机，其调差系数为 $\sigma \% = 4$ ，系统总负荷为 320MW，负荷的单位调节功率 $K_{L} = 50MW / Hz$ ，求：

（1）4机组平均带负荷，负荷增加60MW时频率的变化值。

（2）3台满载1台带 $20\mathrm{MW}$ ，负荷增加到 $60\mathrm{MW}$ 时频率的变化值。

（3）2台机满载2台带60MW，负荷增加到60MW时频率的变化值。

(4) 说明以上各种情况下频率变化不同的原因。

22. （15分）如下图所示的简单电力系统中，要调整负荷端的电压 $U_{D}$ 可以采取哪些调压措施，并说明调压的基本原理。





$R + jX$


23. (15 分) 某系统接线及元件参数如图所示, 设在变压器高压侧母线发生三相短路。若选取 $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压, 试计算:

(1) 发电机出口周期分量初始值（有名值）?

(2) 流过每条输电线的短路电流（有名值）?




24. (15 分) 如图所示, 各元件参数标幺值已标于图中 (取 $S_{B}=100 \mathrm{MVA}$ , $U_{B}= \text {平均额定电压})$ , 在母线 2 处空载时 (电压标幺值为 1.0) 发生 A 相接地短路。计算:

(1) 流过变压器高压侧各相的短路电流有名值?

(2) 流过发电机各相的短路电流有名值?




# 华北电力大学 2008 年硕士生入学考试初试试题

考试科目：电力系统分析基础

## 一、多项选择题（每空1分，共10分）

1. 衡量电能质量的指标有（ ）。A.电压 B.电流 C.功率 D.频率

2. 我国规定 $110 \mathrm{kV}$ 及以上的电网中性点的运行方式采用 ( ), $6 \sim 10 \mathrm{kV}$ 的电网中性点的运行方式采用 ( )。  
A. 中性点直接接地 B. 中性点非直接接地

3. 当采用标幺值计算时, 相电压的标幺值和线电压的标幺值关系为 ( )。
A.3 倍 B. $\sqrt{3}$ 倍 C.相等

4. 可能产生零序电流的短路形式有（ ）。
A. 单相接地短路 
B. 三相接地短路 
C. 两相短路 
D. 两相接地短路

5. 无限大功率电源的特点是（ ）。
A. 输出功率恒定 
B. 电压恒定 
C. 输出电流恒定 
D. 频率恒定

6. 电力系统发生两相接地短路时可以肯定的是（ ）。A.正序电流大于负序电流 B.正序电流等于负序电流C.正序电流小于负序电流 D.正序电流大于等于负序电流

7. 电力系统发生不对称短路时, 离短路点越近, 则负序电压 ( )。 A. 越大 B. 越小 C. 不变 D. 可能变大也可能变小

8. 单位时间内输入能量增量与输出功率增量的比值叫（ ）。 A. 比耗量 B. 耗量特性 C. 耗量微增率 D. 等耗量微增率

9. 单回输电线零序阻抗 $Z_{(0)}$ 和带架空线的输电线零序阻抗的关系为（ ）。A. $Z_{(0)}$ 大于 $Z_{(0)}^{W}$ B. $Z_{(0)}$ 小于 $Z_{(0)}^{W}$ C. $Z_{(0)}$ 等于 $Z_{(0)}^{W}$ 

## 二、简答题（每题5分，共35分）

10. 电力系统为什么不采用一个统一的电压等级，而要设置多级电压？

11.电力系统采用分裂导线有何作用？简要解释基本原理。

12. 电压中枢点调压方式？哪一种容易实现？哪一种最不容易实现？为什么？

13. 什么是电压降落、电压损耗、电压偏移？

14. 有功功率负荷变化的情况与电力系统频率的一、二、三次调整有何关系？

15. 什么是对称分量法，为什么电力系统不对称故障采用对称分量法？

16. 什么是转移电抗？什么是计算电抗？查运算曲线时采用哪个电抗？

## 三、计算分析题（共105分）

17. （15 分）某 110kV 架空输电线路单位长度的电阻为 $r_{1} = 0.2 \Omega$ ，长度为 100km，导线计算外径为 19mm，线路末端负荷为 50+j10MVA。该电力线路由 110kV 升至 220kV 运行，假设升压后导线截面积和负荷大小保持不变，而且不考虑电晕损失的增加，导线正三角形排列，升压后导线间距由 4m 增加到 5m。求：

(1) 升压前后电力线路的有功功率损耗减少了多少?

(2) 电压损耗的百分数减少了多少？（注： $X_{1}=0.1445\lg\frac{D_{m}}{+0.0157}$ ）

18. (15 分) 假设已知输电线路的参数和始端电压 $\dot{U}_{1}$ , 功率 $\tilde{S}_{1}$ , 试求输电线路的 $\pi$ 型等值电路推导出求末端电压 $\dot{U}_{2}$ 和末端功率 $\tilde{S}_{2}$ 的表达式?




19. （15 分）A、B 两系统联络线相连如图所示。已知 A 系统电源的单位调节功率 $K_{GA}$ 为 $450MW/Hz$ ，负荷的单位调节功率 $K_{LA}$ 为 $50MW/Hz$ ，负荷增量 $\Delta P_{LA}$ 为 $70MW$ 。B 系统 $K_{GB}$ 为 $660MW/Hz$ ， $K_{LB}$ 为 $40MW/Hz$ ，负荷增量 $\Delta P_{LB}$ 为 $50MW$ 。求在下列情况下系统频率的变化量 $\Delta f$ 和联络线功率的变化量 $\Delta P_{ab}$ ；并分析比较所得到的结果。

(1) 两系统所有机组都参加一次调频;

(2) A 系统机组参加一次调频, 而 B 系统不参加一次调频;

（3）两系统所有机组都不参加一次调频。




20. （15 分）系统等值网络如下图示，节点类型：1 是 PV 节点；2、3、5 为 P 节点；4 是平衡节点。各元件的标幺参数为

电抗： $X_{12} = 0.4$ $X_{23} = 0.5$ $X_{34} = 0.2$ $X_{24} = 0.4$ $X_{45} = 0.2$ 

电纳: $B_{20} = 0.8 \quad B_{40} = 0.4$ 

求: (1) 该系统的节点导纳矩阵。

(2) 试写出采用直角坐标 N-R 法进行潮流计算时的修正方程。(注: 状态变量和运行变量用符号表示, 雅可比矩阵中非零元素用“×”表示, 零用“0”表示)




21. (15 分)有一台降压变压器, 其归算到高压侧的参数为 $R_{T} = 2 \Omega$ , $X_{T} = 40 \Omega$ , 低压侧最大、小负荷表示于图中; 若高压侧的电压波动范围从最大负荷到最小负荷为 $105 \sim 112 \mathrm{kV}$ , 如果变压器低压侧要求顺调压, 是否可以选择变压器分接头, 若可以, 试选择之; 若不可以, 分析原因。(不考虑功率损耗)




22. （15 分）如图所示系统，当 f 点发生三相短路时，求短路处次暂态电流 I"（有名值）和发电机次暂态电流 I_G"（有名值）（S_B=100MVA，U_B=平均额定电压）？如果已知 0.2 秒时发电机提供的短路电流为 2.8（标幺值），计算 0.2 秒时短路点的总短路电流（有名值）。




23. (15 分) 如图所示, 电抗为归算到统一基准值下的标幺值 ( $S_{B}=100 \mathrm{MVA}$ , $U_{B}$ =平均额定电压), 变压器接线形式为 $Y_{0} / \Delta - 11$ , 如果短路点发生两相接地短路, 计算:

(1) 发电机 G 各相的短路电流（标幺值）;

(2) 变压器中性点上的电压（有名值）。




# 华北电力大学 2007 年硕士生入学考试初试试题

考试科目：811 电力系统分析基础

## 一、多项选择题（至少选一项，每空2分，共20分）

1. 分裂导线的电抗比普通钢芯铝绞线的电抗（）。A. 大 B. 小 C. 相等

2. 电力系统中可以作为无功功率的设备有（）。 A. 电容器 B. 同步发电机 C. 调相机 D. 电抗器 E. 静止补偿器

3. 当采用标么值计算时，三相功率的标么值和单相功率的标么值关系为（）。
A. 3 倍    B. $\sqrt{3}$ 倍    C. 相等

4. 某变压器铭牌上标示电压为 $220 \pm 3 \times 2.5\%$ ，它共有（）个分接头。
A. 3 个 B. 4 个 C. 6 个 D. 7 个

5. 电晕损耗影响输电线路的哪个参数（）。 A. 电阻 B. 电抗 C. 电导 D. 电纳

6. 如果发电机不参加调频，当负荷增加时，系统的频率会（）。  
A. 升高 B. 降低 C. 不变

7. 短路冲击电流是指（），短路冲击电流在（）时刻出现。
(1) A. 短路电流瞬时值 B. 短路电流有效值 C. 短路电流最大瞬时值
D. 短路电流最大有效值
(2) A. 0 秒 B. 半个周期 C. 一个周期

8. 当电力系统发生不对称短路时, 变压器中性线上通过的电流为 ( )。 A. 正序电流 B. 负序电流 C. 零序电流 D. 三倍零序电流 E. 三倍正序电流

9. 单回输电线零序阻抗 $Z_{(0)}$ 和有架空地线的单回输电线零序阻抗 $Z_{(0)}^{\mathrm{(w)}}$ 的关系为（）。A. $Z_{(0)}$ 大于 $Z_{(0)}^{\mathrm{(w)}}$ B. $Z_{(0)}$ 小于 $Z_{(0)}^{\mathrm{(w)}}$ C. $Z_{(0)}$ 等于 $Z_{(0)}^{\mathrm{(w)}}$ 

## 二、简答题（共35分）

10. (5分) 架空输电线路换位的目的是什么? 画出一个整循环的换位图?

11.（5分）导线型号LGJ-300/40中各字母和数字代表什么？

12. (10 分) 请填满下表 (单位 kV)

<table><tr><td>电网额定电压</td><td>3</td><td></td><td>10</td><td>35</td><td></td><td>220</td><td></td><td>500</td></tr><tr><td>平均额定电压</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

13.（5分）电力系统哪些短路类型会产生负序电流？

14. (5 分) 采用运算曲线计算短路电流的步骤是什么?

15.（5分）试写出电力系统发生两相短路时的边界条件？



## 三、计算题（共95分）

16. (15 分) 长 $10 \mathrm{~km}$ 的三相输电线路, 供给功率因数为 0.8 的三相负荷, 线路每公里参数为 $r_{1} = 0.2 \Omega, x_{1} = 0.4 \Omega$ , 欲使负荷的端电压保持在 $10 \mathrm{kV}$ 的情况下, 线路电压损耗不超过 $10 \%$ ,问允许的负荷功率可达多少? 此时的有功功率损耗是多少?

17. (15 分) 在如图所示的两机系统中, $P_{GN1} = 450 \mathrm{MW}$ , $\sigma_{1} \% = 5$ , $P_{GN2} = 500 \mathrm{MW}$ , $\sigma_{2} \% = 4$ 。负荷为 $700 \mathrm{MW}$ 时, 频率为 $50 \mathrm{~Hz}$ , 此时两台机所发功率分别为 $P_{G1} = 450 \mathrm{MW}$ , $P_{G2} = 250 \mathrm{MW}$ 。若增加 $100 \mathrm{MW}$ 负荷后, 系统的频率和发电机的功率各为多少?




18. （20 分）系统等值网络如图所示，各元件的标么参数为：
电抗： $X_{12}=0.4$ $X_{13}=0.5$ $X_{34}=0.2$ $X_{24}=0.4$ 电纳： $B_{20}=0.8$ $B_{40}=0.8$ $B_{10}=0.8$ 

求: (1) 该网络的节点导纳矩阵;

(2) 如果节点 1、3 之间的支路断开, 节点导纳矩阵怎样修改。




19. （15 分）供电线路如图所示，线路始端电压为 230kV，假设始端电压不变，为了使变压器低压侧电压能维持 37kV，求需在变电所低压侧装设的并联无功补偿容量是多少？

（注：忽略电压降落的横分量影响，变压器电阻计算公式为 $R_{T} = P_{K} U_{N}^{2} / 1000 S_{N}^{2}$ ）




20. (15 分) 如图所示电力系统, 各元件参数标么值已标于图中 ( $S_{B}=100 \mathrm{MVA}$ , $U_{B}= \text{平均额定电压}$ ), 在母线 3 处空载时 (电压标么值为 1.0) 发生 A 相接地短路。计算流过输电线的各相短路电流有名值?




21. (15 分)某系统接线及各元件参数如图所示, 设在 f 点发生三相短路。若选 $S_{B} = 100 \mathrm{MVA}$ , $U_{B} =$ 平均额定电压, 试计算:

(1) f 点短路电流周期分量起始值（有名值）？

(2) 电源 $G$ 对 $\mathrm{f}$ 点的转移电抗 $x_{Gf}$ 及计算电抗 $x_{Gjs}$ ?




# 华北电力大学 2002 年硕士生入学考试初试试题

## 考试科目：811 电力系统分析基础

## 一、填空题（每空1分，共20分）

1. 电力系统是由发电机、变压器、输电线和用电设备等四种主要设备组成的____，____和____电能的统一的整体。

2. 电能质量的指标主要有________、________、________、电压波动与闪变和三相不平衡五个方面。

3. 如果将负荷的静态电压特性写成如下形式: $\left\{ \begin{array}{l} P_{L}=a_{p} U^{2}+b_{p} U+c_{p} \\ Q_{L}=a_{q} U^{2}+b_{q} U+c_{q} \end{array} \right.$ , 那么等式右端的二次项代表 ____ 负荷, 一次项代表 ____ 负荷, 常数项代表 ____ 负荷。

4. 电力系统中存在零序电流的两个基本条件是________和________。

5*. 同步发电机（隐极机）在机端突然发生三相短路时，其定子电流中将含有____分量和____分量，分别按____和____时间常数衰减。

6*. Park 变换的作用是将同步发电机在 abc 坐标下的____的微分方程, 变换成在 dq0 坐标下的____的微分方程。

7. 功率因数角是指____之间的角度，功角是指____之间的角度。

## 二、简答题（每题5分，共20分）

8. 试述电力系统的中性点运行方式有几种形式？各有何特点？

9. 架空输电线路为什么要换位？什么情况可以不换位？

10. 架空避雷线对架空输电线的零序电抗有何影响？为什么？

11*. 假设发电机的线性化的二阶模型为: $\frac{T_{J}}{\omega_{0}} \frac{d^{2} \Delta \delta}{dt^{2}} + D \frac{d \Delta \delta}{dt} + S_{Eq} \Delta \delta = 0$ , 期中 $T_{J}$ 为发电机的惯性时间常数, $\omega_{0}$ 为额定角速度, $D$ 为阻尼功率系统, $S_{Eq}$ 为整步功率系数。试根据小扰动法分析其静态稳定的各种情况。

## 三、计算题（每题15分，共60分）

12. 已知两节点系统如图所示, 各个量均以标么值形式给出, 节点 1 的电压为 $\dot {U} _ {1} = 1$ , 节点 2 的负荷为 $\tilde {S} _ {2} = 2 + j 1$ , 线路参数为 $Z _ {1 2} = 0.1 + j 0.3$ 。试写出直角坐标形式的牛顿-拉夫逊法潮流计算的修正方程式, 假设 2 节点电压的初值 $\dot {U} _ {2} = 1$ 




13. 三个电力系统联合运行如图所示, 已知系统 A 的单位调节功率 $K_{A} = 100 \mathrm{MW} / \mathrm{Hz}$ , 系统 B、C 的单位调节功率 $K_{B} = K_{C} = 200 \mathrm{MW} / \mathrm{Hz}$ 。如果系统 A 中负荷增加 $100 \mathrm{MW}$ , 系统 B 中的发电厂二次调频增发 $50 \mathrm{MW}$ 。试计算系统的频率变化量和联络线交换功率的变化量 $\Delta P_{AB}$ 和 $\Delta P_{BC}$ 。




14. 已知系统的正序、负序和零序等值电抗为 $x_{\Sigma 1} = x_{\Sigma 2}$ , 且 $x_{\Sigma 0} = 3x_{\Sigma 1}$ , 求在系统同一故障点分别发生三相短路、单相短路接地、两相短路和两相短路接地时, 各种短路电流的周期分量有效值之比: $I^{(1)}: I^{(2)}: I^{(3)}: I^{(1,1)} = ?$ 

15*. 已知单相无限大系统及参数如图, 发电机运行在额定状态 $P_{G} = 0.3$ , $\cos \varphi = 0.8$ 。线路中间的 $\mathrm{k}$ 点发生三相短路故障, 故障后发电机又转过了 $80^{\circ}$ , 此时故障线路的两端断路器跳闸。问系统是否稳定? (要求计算中取基准功率 100MVA, 电压采用平均额定电压)




## 华北电力大学 2001 年硕士生入学考试初试试题

## 考试科目：811 电力系统分析基础

1. 请分类归纳电力系统分析课程包含的主要内容？（8分）

2. 什么是电力系统的潮流计算？简述牛顿-拉夫逊法计算潮流的主要步骤。（8分）

3.（每小题4分，共8分）

(1) 电力网络潮流的调整控制的主要方法有哪些?

(2) 分析高压环形电网中串联电动势的纵分量及横分量对环网功率分布的影响。

4. 某电力系统发电机的单位调节功率为 $K_{G}$ , 负荷的单位调节功率为 $K_{L}$ , 系统稳定运行于频率 $f_{0}$ 。若系统的负荷增加 $\Delta P_{L0}$ , 发电机二次高频增发有功功率 $\Delta P_{G0}$ 。推导电力系统的稳定运行频率 $f_{1}$ 的计算公式。(13 分)

5. 系统如图所示, $Z_{ij} = 8 + j40 \Omega$ (等值到高压侧), $\tilde{S}_{j\max} = 20 + j10 \mathrm{MVA}$ , $\tilde{S}_{j\min} = 8 + j5 \mathrm{MVA}$ , $U_{i} = 105 \mathrm{kV}$ , 变压器额定电压为 $110 \pm 4 \times 2.5 \% / 11 \mathrm{kV}$ , 变压器低压侧 j 节点要求逆调压, 求变压器的变比和并联电容器的最小补偿量。(13 分) (计算时不考虑功率损耗)




6*. 试述电力系统暂态稳定的概念, 阐述等面积定则及其作用。(8 分)

7*. 简述发电机自动调节励磁装置对短路电流及电力系统稳定性的影响。(8 分)

8*. 试分析同步发电机突然三相短路时, 定、转子各绕组电流中将出现哪些分量, 它们是如何变化的? (8 分)

9. 某系统接线如图所示, 各元件的标么参数 ( $S_{B}=100MVA$ , $U_{B}=U_{av}$ , 即变压器变比取平均额定变比) 已标于图中。当 k 点发生 B 相接地短路故障时, 试求变压器 Yd11 低压侧各相电流标么值及有名值, 并作出变压器两侧电流相量图 (设系统短路前空载, $U_{k|0|=1.0}$ )。(13 分)




10*. 某隐极发电机经变压器和输电线路与无限大系统相连，网络接线及有关参数如图所示。设发电机输出功率为其功率极限的 $50\%$ ，忽略阻尼及调节器的作用。试求该系统的静态稳定极限，并计算在小扰动时，发电机转子的自然振荡频率。（13分）




特别注意：题号前加*的不是初试考试范围。

# 华北电力大学 2000 年硕士生入学考试初试试题

## 考试科目：811 电力系统分析基础

1.（1）列表写出我国国标规定的用电设备、发电机、变压器一次侧及二次侧的额定线电压；

(2) 它们之间为什么不一致？（10分）

2.（1）简述一种制定多电压级电力网络标么值等值电路方法的步骤；

(2) 应用等值变压器模型的主要优点是什么？（10 分）

3. 某电力系统共有 4 个负荷节点, 其中 1 号节点装有火力发电设备, 4 号节点装有水力发电设备。

(1) 写出有功负荷在这两套发电设备之间最优分配的协调方程式及约束条件;

(2) 经过简单推证阐明所谓“煤水换算系数”的意义。(8分)

4. 电力系统的调压措施有哪些？应用时应如何综合考虑？（7分）

5. 某电力系统的等值电路及负荷分布如图所示, 已知 $\dot{U}_{2} = \dot{U}_{3} = 224 \mathrm{kV}$ 。求:

(1) 2号和5号母线所接电源注入系统的功率;

(2) 系统中电压最低的节点及其电压值。

(不考虑网络的功率损耗及电压降落的横分量)。(15分)




6*.（1）以励磁绕组磁链 $\Psi_{f}$ 和相应的电抗参数表示，写出交轴暂态电动势 $E_{q}^{\prime}$ 的表达式，并由此说明 $E_{q}^{\prime}$ 的意义及其在短路计算中的作用。

(2) 解释并比较功率极限和静态稳定极限的概念。(10 分)

7. 如图所示系统中, 在 $\mathrm{k}$ 点发生三相短路, 试计算变压器高压母线的短路容量 $S_{k}$ 、短路冲击电流 $i_{M}$ 以及最大有效值电流 $I_{M}$ 。(计算时取 $S_{B} = 100 \mathrm{MVA}$ , $U_{B} = U_{av}$ , 冲击系数 $K_{M} = 1.8$ ) (12 分)




8. 某电力系统接线如图所示，各元件的标么参数已标于图中。当 $\mathrm{k}$ 点发生单相接地短路时：




(1) 试制订各序等值网络;

（2）求出各序网络对短路点的组合电抗 $x_{\Sigma(1)}$ ， $x_{\Sigma(2)}$ 及 $x_{\Sigma(0)}$ 。（12分）

9*. 在电力系统稳定分析中, 为什么一般可以不考虑发电机的电磁暂态过程 (不计定子回路中的负序电流分量和零序电流分量)? 此时, 发电机的基本方程 (派克方程) 将有何变化? (8 分)

10*. 如图所示系统, 输电线三相短路后经某一时间间隔后切除故障。试问: 从危害暂态稳定的观点来看, 故障发生在输电线路的哪一部分 (送端 $\mathrm{k}_{1}$ 、中间 $\mathrm{k}_{2}$ 、受端 $\mathrm{k}_{3}$ ) 是最危险的? 为什么? (8 分)






## 华北电力大学 1999 年硕士生入学考试初试试题

## 考试科目：811 电力系统分析基础

1. 中性点不接地的电力系统，在什么条件下应该在中性点接入消弧线圈？通过电流分布图和相量图说明消弧线圈的作用。（10 分）

2. 某电力线路末端电压恒定不变, 末端有功负荷恒定不变, 试定性作出该线路末端无功负荷 Q 变化时的电压相量图和末端电压相量的变化轨迹。(10 分)

3. 简要说明电力系统有功功率最优分配的两个主要内容: 有功电源最优组合、有功负荷最优分配的主要内容。(5 分)

4. 某电力网络元件参数及负荷分布如图所示， $U_{3} = 115 \mathrm{kV}$ ，求网络功率分布和母线电压（不计电压降横分量和网络功率损耗的影响）？（15 分）




5. 求如图所示电力网络的节点导纳矩阵？（10分）




6. 试从电力系统短路时的基本现象分析其主要危害。(8 分)

7*. 试比较凸极同步发电机以下两组参数的大小，并简要说明理由。(8 分)

(1) $x_{\sigma}, x_{d}, x_{d}^{\prime}, x_{d}^{\prime \prime}$ 

(2) $E_{\underline{Q}}$ ， $E_{q}$ ， $E_{q}^{\prime}$ ， $E_{q}^{\prime \prime}$ 

8. 试比较电力系统中发生以下形式的短路故障时, 其负序短路电流 $I_{k(2)}^{(n)}$ 的大小 (n 代表短路类

型)，并简要说明理由（分析时可不计各元件电阻，并假定 $x_{\Sigma(0)} > x_{\Sigma(1)}$ ）。（12分）

（1）三相短路； （2）单相接地短路； （3）两相短路； （4）两相接地短路。

9*. 已知具有附加控制器的某等值发电机转子运动方程（增量形式）可表示为

$$
\left\{ \begin{array}{l} \frac {d \Delta \delta}{d t} = \Delta \omega \omega_ {0} \\ \frac {d \Delta \omega}{d t} = - \frac {\Delta P _ {E} + \Delta P _ {E} ^ {\prime}}{T _ {J}} \end{array} \right.
$$

式中， $\Delta P_{E} = D \Delta \omega + S_{E} \Delta \delta$ ， $\Delta P_{E}^{\prime} = K_{1} \Delta \delta + K_{2} \frac{d \Delta \delta}{dt}$ ，D 为阻尼功率系数， $S_{E}$ 为整步功率系数， $K_{1}$ 及 $K_{2}$ 为附加控制器参数。试推导该系统保持静态稳定的条件，并分析 $K_{1}, K_{2}$ 对静态稳定性的作用。（12 分）

10*. 某简单电力系统参数及等值电路如图所示, 试判断当断路器 QE 突然闭合后系统能否保持稳定。(10 分)




## 华北电力大学 1998 年硕士生入学考试初试试题

## 考试科目：811 电力系统分析基础

1. 超高压输电线路采用紧凑型布置（缩小线间距离）可以提高线路输电功率，为什么？（5分）

2. 设电力线路始端电压为 $U_{1}$ , 末端电压为 $U_{2}$ , 试定性地画出该线路空载和线路末端接入感性负荷时的电压相量图。(10 分)
3. 针对电力系统负荷的三种变动, 有功功率和频率调整也分为一、二、三次调整。试将下列词组按其相关关系重新列表。(5 分)
第一种负荷变动、第二种负荷变动、第三种负荷变动、周期长、周期中等、周期短、有功负荷最优分配、三次调频、二次调频、一次调频、调速器、调频器。

4. 简单电力系统如图，节点 1 的电压 $U_{1} = 115 k V$ ，网络参数和其他节点的注入功率已标于图中。求该系统的功率分布、节点电压和输电效率（不计电压降横分量影响）？（15 分）




5. 五节点电力系统节点导纳矩阵结构如图, 图中: “×”表示非零元素, “0”表示零元素。设节点 5 为平衡节点, 节点 1 为 PV 节点, 其余节点为 PQ 节点。求: (本题共 15 分)




$$
\left( \begin{array}{c c c c c} \times & \times & 0 & 0 & 0 \\ \times & \times & \times & 0 & 0 \\ 0 & \times & \times & \times & 0 \\ 0 & 0 & \times & \times & \times \\ 0 & 0 & 0 & \times & \times \end{array} \right)
$$

(1) 画出网络接线示意图;

(2) 写出用直角坐标的牛顿-拉夫逊法求解该系统潮流分布时的修正方程表达式（雅可比矩阵中的非零元素用“×”表示，零元素用“0”表示；方程中的其他量用符号表示）。

6. 已知某变压器 $U_{k}\% = 10.5$ ，YNd11 接线，试求其正、负、零序电抗的标么值分别是多少？（以变压器的额定值为基准）（5 分）

7*. 在电力系统暂态稳定分析中，为什么一般不考虑发电机定子回路中的负序电流分量和零序

电流分量？（8 分）

8. 某系统接线及各元件参数如图所示, 设在 $\mathrm{k}$ 点发生三相短路。若先 $S_{B} = 100MVA$ , $U_{B} = U_{av}$ (即变压器变比取平均额定变比), 试计算: (本题共 12 分)




(1) 变压器高压母线的短路容量 $S_{k}$ ;

（2）流过短路点的短路冲击电流 $i_{M}$ 的有名值（设 $K_{M}=1.9$ ）。

(3) 电源 G 对 k 点的转移电抗 $x_{Gk}$ 及计算电抗 $x_{calc}$ 。

(4) 如果根据运算曲线查得 $t = 0.2 \mathrm{~s}$ 时短路电流标么值为 $I_{G0.2^{*}} = 3.2$ , 试求 $t = 0.2 \mathrm{~s}$ 时短路电流有名值。

9*. 作出凸极同步发电机的相量图, 并证明用 $E'$ 、 $x_{d\Sigma}'$ 表示的发电机功-角特性方程为 $P_E' = \frac{E'U}{x_{d\Sigma}'} \sin \delta'$ , 写出 $\delta'$ 的表达式。其中, $\delta'$ 为 $\dot{E}'$ 和 $\dot{U}$ 之间的夹角。(13 分)

$$
\text { 当 }
$$

10*. 如图所示系统, 当一组电容器退出运行时, 试分析: (1) 两条线路潮流的变化; (2) 系统稳定性的变化。(12 分)




# 华北电力大学 1997 年硕士生入学考试初试试题

## 考试科目：电力系统分析基础

1. 某电力系统接线如图，各电压级的额定电压标于图中，试选定图中发电机 G 和变压器 T1~T4 的额定电压。




2. 试比较下述电力线路的电气参数的大小:

(1) 同样导线型号、同样长度、同样导线排列方式的 $220 \mathrm{kV}$ 线路与 $110 \mathrm{kV}$ 线路的电抗;

(2) 同样截面、同样长度的架空线路与电缆线路的电容;

(3) 同样长度、同样额定电压等级、同样导线排列方式, 但导线截面大小不同的架空线路的电抗与电容。

3. 某 $110 \mathrm{kV}$ 电力网络参数如图、节点 1 是平衡节点, $\mathrm{U} 1 = 115 \mathrm{kV}$ , 不计网络功率损耗和电压降横分量, 求网络功率分布和节点电压?




4. 五节点电力网络各支路连接的两端节点号如下：

<table><tr><td>支路号</td><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td></tr><tr><td>首段节点号</td><td>1</td><td>2</td><td>2</td><td>5</td><td>3</td></tr><tr><td>末端节点号</td><td>2</td><td>3</td><td>4</td><td>1</td><td>5</td></tr></table>

设节点1为平衡节点，节点3为PV节点，其余节点为PQ节点。

(1) 写出该网络的节点导纳矩阵;



（2）写出牛顿—拉夫逊法（采用直角坐标形式）求解潮流分布时的雅克比矩阵。

(注: 仅表示矩阵结构, 矩阵中的非零元素用“×”表示, 零元素用“0”表示)

5. 某降压变电所低压侧母线电压 j 要求常调压，保持在 10.5kV。已知远方变电所高压母 i 能维持高压母线电压为 118kV 不变，其到该降压变电所母线 j 的总阻抗 $Z_{ij} = 20 + j120$ 欧姆，降压变电所主变额定变比为：110/11kV，分接头电压为： $110 \pm 2 \times 2.5\% kV$ ，最大负荷为：20+j15MVA，最小负荷为：12+j8MVA。如果采用并联电容器组调压，求：电容器组的容量？

6. 同步发电机定子绕组突然三相短路后，在定子绕组中将出现哪些电流分量？它们各以哪个时间常数衰减？

7. 画出电力系统中发生各种形式短路故障时的正序增广网络, 写出发生以下形式短路时其附加阻抗的表达式, 并比较正序短路电流 $I_{f(1)}^{\mathrm{(n)}}$ 的大小 (n 代表短路类型)

(1) 三相短路 (2) 单相接地短路 (3) 两相短路 (4) 两相接地短路

8. 某系统接线及各元件参数如下图所示, 设在 f 点发生三相短路, 若选 $S_{B} = 100MVA, U_{b} = U_{\mathrm{av}}$ (变压器变比取平均额定变比), 试计算:

(1) 电源 G 及系统 S 对 f 点的转移电抗。

(2) 电源 G 对 f 点的计算电抗。

（3）计算 $t = 0$ 秒时短路点总电流的标幺值和有名值各是多少。

（4）如果根据运算曲线查到 $t = 0.2$ 秒时电源G的短路电流标幺值为 $I_{G02} = 2.44$ ，则 $t = 0.2$ 秒时短路点总电流的有名值是多少。




9. 某简单系统等值电路如图所示，发电机无励磁调节器，各元件的标幺参数标于图中。求该系统的静态稳定储备系数 $K_{p}$ 。




$$
\begin{array}{c} 1 \quad X _ {1} = 1. 0 \\ E _ {q} \end{array} \quad \begin{array}{c} 2 \quad X _ {2} = 0. 5 5 \\ U _ {2} = 1. 1 \\ X _ {C} = 1 0. 0 \end{array} \quad \begin{array}{c} P _ {0} = 1. 0 \\ U _ {S} = 1. 0 = \text {常数} \end{array}
$$

10. 图示简单电力系统，已知原动机机械功率为 1.5，双回线运行时系统的功—角特性方程为 $P_{\Pi} = 3 \sin \delta$ ，单回线运行时系统的功—角特性方程为 $P_{I} = 2 \sin \delta$ 。设正常运行时 A 断路器误动作跳开，试判断该系统能保持暂态稳定？

## 华北电力大学 1996 年硕士生入学考试初试试题

考试科目：电力系统分析基础

## 一、简要回答下列问题

1. 列出对电力系统运行的基本要求。

2.电力系统潮流计算时, 节点因给定变量的不同分为哪三类? 列出相应的给定变量和待求变量。3.有功负荷最优分配应遵循什么准则? 列出在既有火电厂又有水电厂的电力系统中, 不计网损影响时, 该准则的一般表达式。

4.电压中枢点有哪几种调压方式？简要说明各种调压方式的特点。

## 二、计算分析题

5.某电力系统如图， $U_{1}=115kV$ ，网络参数和负荷已标于图中，求网络的潮流分布和输电效率？（不计电压降横分量）




6. 某电力网络的局部接线如图, 两台 $120 \mathrm{MVA}$ 的主变低压侧分列运行, 其短路电压约为 $10 \%$ 。主变 B1 在额定变比 $220 / 110 \mathrm{kV}$ , 主变 B2 运行在 $-2.5 \%$ 的分接头, 即: $214.5 / 110 \mathrm{kV}$ (不计励磁导纳和电阻)。主变两侧都有其他支路相连接。设: 基准容量 $S_{B} = 120 M V A$ , 求该局部网络的节点导纳矩阵 (标幺值)。




7.两电厂联合向一个负荷供电图， $Z_{1} = 0.1 + j0.4, Z_{2} = 0.04 + j0.08$ 。两母线（电厂）电压均为1.0，负荷功率 $P_{L} = 1.2$ ， $Q_{L} = 1.7$ ，设两电厂供出有功功率分别为 $P_{G1} = 0.5$ ， $P_{G2} = 0.7$ 。不计无功网损修正，确定该系统无功功率的最优分布。




8.无阻尼绕组发电机在机组突然三相短路瞬间，电势 $E_{\mathrm{q}}$ 和 $E_{\mathrm{q}}^{\prime}$ 怎样变化，简述理由。

9.电力系统暂态稳定分析中, 为什么只根据负荷序网计算出正序分量, 而不计及负序和零序分量?

10.系统如图, 参数已归算, k 点发生 A 相接地短路, 求流过发电机 A 相定子线圈的短路电流 (有名值), 基准容量 $100 \mathrm{MVA}$ , 基准电压为平均额定电压。(变压器为 Yd-11)




11.简单系统的发电机转子运动方程和输出功率方程的线性化方程为:

$$
\frac {T _ {j}}{\omega_ {0}} \frac {d ^ {2} \Delta \delta}{d t ^ {2}} = - \Delta P _ {E}
$$

$$
\Delta P _ {E} = \frac {U}{x _ {d \Sigma}} \sin \delta \cdot \Delta E _ {\mathrm{q}} + \frac {E _ {q} U}{x _ {d \Sigma}} \cos \delta \cdot \Delta \delta
$$

当发电机受到干扰发生摇摆时， $\Delta E_{\mathrm{q}}$ 按什么规律变化时能抑制摇摆？

12.系统功—角特性方程为 $P = \frac{E'U}{x_{d\Sigma}'}\sin \delta$ ，正常时 $\delta_0 = 35^\circ$ 。原动机功率 $P_T$ 突然增加了 $50\%$ ，问系统能否保持稳定。