调相机或静止无功补偿器为宜，还可以改变发电机端电压。

# 【保定华电 2009年真题】

比较经静电电容器和同步调相机作为并联无功补偿设备时的优缺点（至少 5条）？

# 【火哥电气考研伟哥解析】，

静电电容器优缺点：反应快，维护检修容易，不产生高次谐波，但是控制方式不连续，调节精度差，只能发出无功，价格便宜，电压调节效应为负的。

同步调相机优缺点：调节灵活定好，调节精度高，控制方式连续，但是启动速度慢，反应速度慢，可以吸收或发出无功，价格较贵，电压调节效应为正的。

# 【保定华电 2008年真题】

电压中枢点调压方式？哪一种容易实现？哪一种最不容易实现？为什么？

# 【火哥电气考研伟哥解析】，

逆调压：高峰负荷时将中枢点电压升高至 $1 0 5 \% \mathrm { U } _ { \mathrm { N } }$ ，低谷负荷时将其下降至 。

顺调压：高峰负荷时允许中枢点电压略低，但不低于 $1 0 2 . 5 \%$ UN，低谷负荷时，允许中枢点电压略高，但不高于107.5%UN。

常调压即在任何负荷情况下都保持中枢点电压为一基本不变的数值： $1 0 2 \% { \sim } 1 0 5 \% \mathrm { U } _ { \mathrm { N } }$ 

最大负荷时电压损耗较大，节点电压较低，最小负荷时电压损耗小，电压较高。因逆调压与节点电压负荷特性相反，最不容易实现。顺调压和节点电压的负荷特性相同，最容易实现。

# 【华北电力 2000年真题】

电力系统的调压措施有哪些？应用时应如何综合考虑？

# 【火哥电气考研伟哥解析】，

1）改变发电机端电压调压；2）改变变压器变变比调压；3）补偿设备调压。

在各种调压手段中，首先考虑使用发电机调压，因这种措施不用附加设备，不需附加投资。对无功充裕的系统，可以使用改变变压器变比调压。对无功功率不足的系统，采用并联电容器、调相机或静止补偿器为宜。为合理选择调压措施，应进行技术经济比较，所选措施不仅应技术上优越，可完全满足调压要求，而且要有最优的经济指标。

# 【华北电力 1996年真题】

电压中枢点有哪几种调压方式？简要说明各种调压方式的特点。

# 【火哥电气考研伟哥解析】，

逆调压：用于大型网络，供电线路厂且符合变动大。中枢点在最大负荷时比线路的额定电压高$5 \%$ ，在最小负荷时等于线路的额定电压。

顺调压：用于小型网络，供电线路补偿，负荷变动不大。中枢点在最大负荷时允许中枢点电压低一点，但不低于线路额定电压的 $+ 2 . 5 \%$ ，在最小负荷时允许电压高一些，但不高于线路额定电压的 $+ 7 . 5 \%$ 。

常调压：用于中型网络，负荷变动小且线路上电压损耗较小。这种情况还要把中枢点电压保持在比线路电压高 $2 \% { \sim } 5 \%$ 的数值。

# 【上海电力 2025年真题】

降低网损的技术措施有哪些？

# 【火哥电气考研伟哥解析】，

（1）提高用户功率因数，减少无功在线路上的传输。

（2）改善网络的功率分布，使其趋向经济分布。

（3）合理确定电网的运行电压水平。

（4）组织变压器的经济运行，合理确定变压器投入台数。


（5）对原有电网进行改造，包括增设电源点、提升线路电压等级、增大导线截面等。

# 【上海电力 2025 年真题】

为什么电力系统中尽量避免远距离、大容量输送无功功率？

# 【火哥电气考研伟哥解析】，

电力网中网络参数一般电抗远大于电阻， $X \gg R ,$ 无功功率的流动主要影响电压大小的改变。根据压降公式 $\Delta V = { \frac { P R + Q X } { V } }$ PR+QX，R较小，X较大，大范围远距离传输无功Q，将使电压损耗△V较大，线路电压下降较多。另外，远距离传输无功功率，还会产生有功损耗，增大有功网损。

# 【上海电力 2024年真题】

为什么在高压电网中调节输送的无功功率可以产生比较显著的调压效果？

# 【火哥电气考研伟哥解析】，

电力网中网络参数一般电抗远大于电阻， $X \gg R$ ，无功功率的流动主要影响电压大小的改变。根据压降公式 $\Delta V = { \frac { P R + Q X } { V } } ,$ 耗 $\Delta V$ 的大小，调压效果显著。

# 【上海电力 2021年真题】

请画图说明电力系统无功功率平衡和电压水平的关系。

# 【火哥电气考研伟哥解析】，

如图所示，1为发电机曲线，2为负荷曲线。这两条曲线的交点 a确定了符合节点的电压值 $V _ { a }$ 当负荷增加时，其无功电压特性如曲线 所示，当系统中的无功电源已到上限无法增加时，其无功特性仍是曲线 1.这两条曲线的交点 a 确定了负荷节点的电压值 $V _ { a } ^ { \prime }$ $V _ { a } ^ { \prime } < V _ { a }$ 




# 【上海电力 2021 年真题】

为什么说在高压电力网中，减少输送的无功功率可以产生比较好的调压效果。

# 【火哥电气考研伟哥解析】，

在高压电力网中，导线截面较大，多数情况下，线路电抗比电阻大，再加上变压器的电抗远大于其电阻，这时 中无功功率引起的 分量就占很大的比值，在这种情况下，减小输送的无功功率可以产生比较显著的调压效果，反之对截面不大的架空线路和所有电缆线路，用这种方法调压就不合适。

# 【上海电力 2017年真题】


什么叫发电机的进相运行？它的主要作用是什么？

# 【火哥电气考研伟哥解析】，

同步发电机运行时，定子电流相位超前于端电压相位，称为进相运行，此时发电机吸收感性无功功率。

当电力系统低负荷运行时，输电线路电抗中的无功功率损耗明显减少，线路电容产生的无功功率将有大量剩余，引起系统电压升高，这时安排部分发电机进相运行可以吸收系统多余的无功功率，有助于缓解电压调整的困难。

# 【上海电力 2017年真题】

在电力网中，需要同时调节电压和频率时，应优先调节哪个？为什么？

# 【火哥电气考研伟哥解析】，

频率。

因为频率提高能减小无功功率缺额，这对于调整电压是有利的，如果首先提高电压，就会扩大有功缺额，导致频率更加下降，因而无助于改善系统的运行条件。

# 【上海电力 2016年真题】

无功不足时，能否进行变压器变比调压，为什么？

# 【火哥电气考研伟哥解析】，

不能。

变压器变比调压，不会增发无功功率，只能改变网络中无功功率的分布。当某一地区的电压由于变压器分接头的改变而升高后，该地区所需的无功功率也增大，这样可能扩大系统的无功缺额，从而导致整个系统的电压水平更加下降。从全局看，这样的效果是不好的。

# 【上海电力 2015年真题】

电力系统调压方式有哪些？在无功缺额下能否利用变压器变比调压？为什么？

# 【火哥电气考研伟哥解析】，

调压方式：逆调压、顺调压、常调压。

系统存在无功缺额时不能利用变压器变比调压。改变变比不会增发无功，只会改变网络中的无功分布，当某一地区的电压由于变压器分接头的改变而提高后，该地区所需的无功功率也增大了，这就可能扩大系统的无功缺额，从而导致整个系统的电压水平更加下降。

# 【上海电力 2014年真题】

简述电力系统无功平衡的原则，并说明原因。

# 【火哥电气考研伟哥解析】，

电力系统无功平衡的原则：分层分区，就地补偿。电力网的电抗远大于电阻，根据压降公式$\Delta U = { \frac { P R + Q X } { U } }$ ，无功功率的变化主要影响电压幅值的变化。电网中无功的流动会带来电压损耗，无功不适合远距离传送，线路中传输的无功功率越多，电压损耗越大。就地补偿无功可以减小无功流动带来的电压损耗，提高系统电压。

# 【上海电力 2013年真题】

无功补偿为什么可以调整电压？

# 【火哥电气考研伟哥解析】，

电力网中网络参数一般电抗远大于电阻， $X \gg R$ ，无功功率的流动主要影响电压大小的改变。根据压降公式 $\Delta V = { \frac { P R + Q X } { V } }$ PR+QX，R较小， ，X较大，无功Q是影响 $\Delta V$ 的主要因素，采用无功补偿，可以减小线路中传输的无功 Q，电压损耗降低，进而提高系统电压。

# 【东北电力 2025年真题】


试分析，并联补偿和串联补偿两种调压方式对有功损耗和电压损耗的影响。

# 【火哥电气考研伟哥解析】，

（1）网络损耗。并联电容器减少网络中的无功流动，使网络有功功率损耗下降更为直接、明显。

（2）电压损耗。并联电容通过增发无功，减少无功流动，减小电压损耗，提高电压；串联电容，补偿线路参数，减小线路电抗，进而减小线路电压损耗，提高节点电压。在线路电阻较大、负荷功率因素较大时，串联电容不太适用。

# 【东北电力 2024年真题】

电力系统中无功功率为什么不适合大范围远距离传输？

# 【火哥电气考研伟哥解析】，

电力网中网络参数一般电抗远大于电阻， $X \gg R$ ，无功功率的流动主要影响电压大小的改变。根据压降公式 大，线路电压下降较多。另外，远距离传输无功功率，还会产生有功损耗，增大有功网损。 $\Delta V = { \frac { P R + Q X } { V } }$ ，R较小，X较大，大范围远距离传输无功Q，将使电压损耗△V较

# 【东北电力 2024年真题】

如下图所示的简单系统，请列写出负荷侧电压 $U _ { p }$ 的近似表达式（额定电压为 $U _ { N }$ ），并给出调节负荷侧电压可采取的措施。




# 【火哥电气考研伟哥解析】，

$$
U _ {D} = \left(U _ {G} k _ {1} - \frac {P _ {D} R + Q _ {D} X}{U _ {G} k _ {1}}\right) / k _ {2}
$$

调节负荷侧电压可采取的措施：

（1）调整发电机的端电压 UG；

（2）调整变压器T1/T2 的变比；

（3）改变线路电抗，如串联电容器；

（4）减小线路的无功流动，如负荷侧进行无功补偿。

# 【东北电力 2018 年真题】

变压器变比调节与无功补偿调压的区别？分别适用于什么场合？

# 【火哥电气考研伟哥解析】，

变压器变比调节不需要增加额外的设备，适用于无功电源充足的网络，通过改变无功功率的分布来调整电压。

无功补偿需要增加无功补偿装置，如并联电容器、调相机等，通过增加网络的无功功率，减少无功的流动来调整电压。

# 【东北电力 2014年真题】

简述电力系统采用什么样的电压管理方式，有哪几种类型的电压管理方式？

# 【火哥电气考研伟哥解析】，


中枢点电压管理方式。逆调压、顺调压、常调压。

# 【东北电力 2012年真题】

试分别说明采用并联电容器补偿和串联加压器实现电压调整的原理，各自适用于什么样的系统？

# 【火哥电气考研伟哥解析】，

（1）并联无功补偿装置的原理是补偿无功功率负荷，减小线路上流通的无功功率，从而达到减小线路电压降落的目的。

补偿前： $U _ { 1 } = \frac { P R + Q X } { U _ { 2 } } + U _ { 2 }$ $U _ { 1 } \equiv \frac { P R + ( Q - Q _ { c } ) X } { U _ { 2 C } } + U _ { 2 C }$ ，适用于系统无功功率缺乏的网络。

（2）串联加压器的原理是改变线路无功分布， $\tilde { S } _ { C } = \frac { d \dot { U } ^ { * } U _ { \scriptscriptstyle N } } { { Z _ { \Sigma } } ^ { * } }$ ，不能增发无功，适用无功充裕的网络中，无功缺乏时不能使用。

# 【东北电力 2012 年真题】

试分别说明采用并联无功补偿和串联电容器补偿实现电压调控的原理。

# 【火哥电气考研伟哥解析】，

（1）并联无功补偿装置的原理是补偿无功功率负荷，减小线路上流通的无功功率，从而达到减小线路电压降落的目的。

补偿前： $U _ { 1 } = \frac { P R + Q X } { U _ { 2 } } + U _ { 2 }$ ，补偿后： $U _ { 1 } = \frac { P R + ( Q - Q _ { c } ) X } { U _ { 2 C } } + U _ { 2 C }$ +U2C

（2）串联电容器的原理是减小线路电抗，从而减小线路压降 PR+Q(X-Xc) 。U

# 【东北电力 2010年真题】

采用并联电容器补偿对电力系统运行有哪些益处？对电力系统稳态运行而言，轻负荷、长线路是否适应采用并联电容器补偿改善电压质量？为什么？

# 【火哥电气考研伟哥解析】，

线路重载时要吸收大量的无功功率，线路的末端电压较低，补偿无功功率，提高负荷功率因数，减小线路无功流动带来的电压损耗，提高线路末端电压。

不适用。轻负荷长线路，线路的对地电容发出无功功率，过剩的无功功率倒送，可能使得线路末端电压高于始端电压，不适合再并联电容。

# 【河海大学 2023年真题】

简述频率调整和电压调整的不同之处。

# 【火哥电气考研伟哥解析】，

（1）相关量不同：电压调整与系统的无功功率平衡有关；频率调整与系统的有功功率平衡有关。

（2）调整的地点不同：电压调整是分散调整，在发电厂、变电站、用户端；频率调整一般集中在发电厂。电力系统中有功功率平衡是全系统的平衡，且全系统只有一个频率；而电力系统的无功平衡要满足众多节点电压的要求，除了对全系统需要平衡以外，地区系统也要就地平衡。

（3）调节措施不同：电压调整借发电机调压、变压器调压、调相机调压、各种静止补偿装置调压；频率调整有一次调整（用发电机组的调速器）、二次调整（用发电机组的调频器）、三次


调整（用等耗量微增率准则）。

（4）调整准则不同：无功功率电源的最优分布用等网损微增率准则，无功功率负荷的最优补偿用最优网损微增率准则；有功功率最优分配负荷用等耗量微增率准则。

# 【河海大学 2023年真题】

简要解释电力系统采用串联电容补偿调压和并联电容补偿调压的基本原理，并比较串联电容补偿和并联电容补偿的特点。

# 【火哥电气考研伟哥解析】，

原理：

串联电容器，通过改变线路参数，减小电抗，进而减小电压损耗，提高电压；

$$
\Delta U = \frac {P _ {D} R _ {L} + Q _ {D} \left(X _ {L} - X _ {C}\right)}{U}
$$

并联电容器，通过改变线路的无功流动，进而减小电压损耗，提高电压。

$$
\Delta U = \frac {P _ {D} R _ {L} + \left(Q _ {D} - Q _ {C}\right) X _ {L}}{U}
$$

区别：

（1）调压作用原理。并联电容通过增发无功，减少无功流动，减小电压损耗，提高电压；串联电容，补偿线路参数，减小线路电抗，进而减小线路电压损耗，提高节点电压。在线路电阻较大、负荷功率因素较大时，串联电容不太适用。

次投资小。

（3）网络损耗。并联电容器使网络有功功率损耗下降更为直接、明显。

# 【河海大学 2021年真题】

分别写出静止无功补偿器、静止无功发生器的英文，与静止无功补偿器相比，静止无功发生器有哪些优点。

# 【火哥电气考研伟哥解析】，

静止无功补偿器：Static Var Compensator，SVC；

静止无功发生器：Static Var Generator，SVG；

静止无功发生器的优点：响应速度更快、运行范围更宽、谐波电流含量更少，当电压较低时仍然可向系统注入较大的无功电流，它的储能元件的容量远比它所提供的无功容量要小。（《电力工程》P227）

# 【河海大学 2020年真题】

简述电力系统中“无功功率和电压控制”与“有功功率和频率控制”之间的主要区别。

# 【火哥电气考研伟哥解析】，

主要区别：

（1）相关量不同：电压调整与系统的无功功率平衡有关；频率调整与系统的有功功率平衡有关。

（2）调整的地点不同：电压调整是分散调整，在发电厂、变电站、用户端；频率调整一般集中在发电厂。电力系统中有功功率平衡是全系统的平衡，且全系统只有一个频率；而电力系统的无功平衡要满足众多节点电压的要求，除了对全系统需要平衡以外，地区系统也要就地平衡。

（3）调节措施不同：电压调整借发电机调压、变压器调压、调相机调压、各种静止补偿装置调压；频率调整有一次调整（用发电机组的调速器）、二次调整（用发电机组的调频器）、三次


调整（用等耗量微增率准则）。

（4）调整准则不同：无功功率电源的最优分布用等网损微增率准则，无功功率负荷的最优补偿用最优网损微增率准则；有功功率最优分配负荷用等耗量微增率准则。

# 【河海大学 2018年真题】

无功补偿装置哪些既能发出无功，又能吸收无功？

# 【火哥电气考研伟哥解析】，

同步发电机，同步调相机，静止补偿器，静止无功发生器。（《电力工程》P224）

# 【河海大学 2016年真题】

什么是顺调压、逆调压和常调压？这些调压方式各适用于什么场合？

# 【火哥电气考研伟哥解析】，

逆调压：在高峰负荷时升高电压，低谷负荷降低电压的中枢点调压方式般适用于供电线路较长、负荷变动较大的中枢点调压。

顺调压：在高峰负荷时允许中枢点电压低一些，但不低于 102.5%Un；低谷负荷时，允许中枢点电压高一些，但不高 $\yen 107.5\%$ 。

常调压：介于上述两种调压方式之间的中枢点，可采用“常调压”。在任何负荷下，中枢点电压保持一基本数值不变，一般取（ $1 0 2 \% { \sim } 1 0 5 \%$ ）Un。（《电力工程》P229）

# 【河海大学 $2 0 1 5$ 年真题】

电力系统中的无功电源有哪些？无功负荷有哪些。

# 【火哥电气考研伟哥解析】，

电力系统中无功电源有发电机、调相机、静电电容器、静止无功补偿器.静止无功发生器等。（《电力工程》P226）

# 【河海大学 2014年真题】

什么是电压中枢点？电压中枢点的调整方式有哪几种？几种调整方式的难易程度比较，并说明为什么。

# 【火哥电气考研伟哥解析】，

能够反映系统电压水平的主要发电厂和枢纽变母线逆调压、顺调压、常调压。

从易到难为顺调压、常调压、逆调压。（《电力工程》P228）

# 【河海大学 2012年真题】

电力系统有哪些调压措施？电压中枢点的调压方式又有哪些？（5分）

发电机调压、变压器调压、串并联补偿调压。（《电力工程》P230）

逆调压、顺调压、常调压。（《电力工程》P229）

# 【贵州大学 2025年真题】

电力系统谐波产生的原因?

# 【火哥电气考研伟哥解析】，

在电力系统中谐波主要由非线性负载所致，主要有：铁磁饱和型谐波源（如变压器、电抗器等，其铁磁饱和特性呈现非线性）；电力电子开关型谐波源（主要为各种交直流换流装置(整流器、逆变器)以及双向晶闸管可控开关设备等）；冲击性负荷、电弧设备等非线性负荷。

# 【贵州大学 2025年真题】

中枢点的选择，电力网的调压方式有哪些? 哪种最容易实现?哪种最难实现?

# 【火哥电气考研伟哥解析】，

电压中枢点一般选择为以下地点：（1）大型发电厂的高压母线（高压母线上有多回出线时）；

（2）枢纽变电站的二次母线；（3）有大量地方性负荷的发电厂母线。

调压方式有逆调压、顺调压、常调压。顺调压最容易实现，逆调压最难实现。


# 【昆明理工 2023年真题】

如图所示简单电力系统，写出用图中量表示的 UL的表达式（不考虑功率损耗和电压降落横分量，分析哪些调压手段可以改变 UL，并简述各种调压措施的原理。




# 【昆明理工 2021年真题】

某简单电力系统如下图所示，请写出用图中量表示的 UL 的表达式(不考虑功率损耗和电压降落横分量)，分析有哪些调压措施可以改变 UL 。（10 分）




# 【火哥电气考研伟哥解析】，

为发电机的端电压，等效参数 $R _ { \Sigma } + j X _ { \Sigma }$ 已折合到中间线路侧，

$$
U _ {L} = \left(U _ {G} k _ {1} - \frac {P R _ {\Sigma} + Q X _ {\Sigma}}{U _ {G} k _ {1}}\right) / k _ {2}
$$

（1）改变UG的大小（调整发电机机电电压）；

（2）改变线路参数，串联电容器可以减小线路电抗；

（3）减小无功负荷的流动，如采用并联无功补偿设备，提高负荷的功率因数；

（4）改变变压器的变比。

# 【昆明理工 2017年真题】

什么是发电机进相运行？什么情况下需要发电机进相运行？发电机进相运行对电力系统稳定性有何不利影响？

# 【火哥电气考研伟哥解析】，

发电机进相运行是指发电机减小励磁电流，在超前的功率因数下运行，吸收系统中多余的无功功率。

系统无功过剩，电压偏高时，发电机进相运行可以吸收多余的无功功率，保证系统的电压水平。进相运行时，发电机的空载电势较小，发电机的功角 δ增大，运行点趋近静态稳定极限，静态储备系数降低，不利于发电机的稳定性。

# 【昆明理工 2016年真题】

为什么在电力系统无功功率电源不足的情况下不宜采用调整变压器分接头的方法进行调压？

# 【火哥电气考研伟哥解析】，

发电机以超前的功率因数运行称为进相运行。当电力系统中的无功功率较多时，发电机进相运行，可吸收系统中多余的无功功率。进相运行时，发电机的功角 δ增大，运行点趋近静态稳定极限，静态储备系数降低，不利于电力系统的静态稳定。


# 【昆明理工 2015年真题】

分当电力系统无功功率不足时，是否可以通过改变变压器的电压比来调压？为什么？

# 【火哥电气考研伟哥解析】，

不能。改变变压器的分接头调压并不能增加该系统的无功出力。当电力系统的无功功率电源不足时，改变变比调压提高电压，会增大该系统的无功功率缺额，从而导致整个系统的电压水平更加下降，从全局来看，对整个系统是不利的。

# 【昆明理工 2013年真题】

输电线路何时作为无功电源、何时作为无功负荷？

# 【火哥电气考研伟哥解析】，

输电线路的对地导纳支路成容性，其对地导纳随线路电压等级和线路长度的增大而增大。当线路输送的有功功率大于自然功率的，线路将消耗感性无功功率，即作为无功负荷；当线路输送的有功功率小于自然功率时，线路将消耗容性无功功率，即作为无功电源。

# 【昆明理工 2013年真题】

简述双绕组变压器分接头选择的步骤，双绕组升压变压器与降压变压器分接头选择有何区别？

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 计算最大和最小负荷情况下的电压损耗 $\Delta U _ { \mathrm { m a x } }$ 和 $\Delta U _ { \mathrm { m i n } }$ ；②根据调压要求，计算最大和最小

负荷情况下高压绕组分接头电压 $U _ { \mathrm { t m a x } }$ 和 $U _ { \mathrm { t m i n } }$ ； $\textcircled{3}$ 计算 $U _ { \mathrm { t m a x } }$ 和 $U _ { \mathrm { t m i n } }$ 的平均值 $U _ { \mathrm { t \cdot a v } }$ ，并选择与之

最接近的变压器分接头电压 $U _ { t }$ ； $\textcircled{4}$ 分别校验最大、最小负荷情况下的母线电压能否满足要求。

在计算降压变和升压变的分接头选择时，应注意功率的流向不同，在推算低压侧母线的电压时，电压损耗的符号不同。

# 【昆明理工 2012年真题】

试述为什么要实现无功功率的就地平衡。

# 【火哥电气考研伟哥解析】，

由电压降落公式 $\Delta U = \left( P R + Q X \right) / { U }$ 可知(不计横分量)，网络中的电压损耗与传输的功率有关。

在高压输电网中， $R \ll X$ ，此时，电压损耗主要与无功功率相关。如果通过电力网络传输大量无功功率，则电压损耗较大，负荷侧的电压水平可能不满足运行要求。若采用无功补偿设备，在负荷侧接入无功功率电源，则可以实现无功功率的就地平衡，从而降低经网络传输的无功功率，进而降低电压损耗，使得负荷侧的电压水平保持在允许的范围内。

# 【昆明理工 2009年真题】

电力系统的调压指施有哪些?如何合理应用各种调压措施?

# 【火哥电气考研伟哥解析】，

调压措施有： $\textcircled{1}$ 改变发电机机端电压调压； $\textcircled{2}$ 改变变压器变比调压； $\textcircled{3}$ 补偿无功功率调压； $\textcircled{4}$ 改变电力线路参数调压。 

$\textcircled{1}$ 首先考虑利用发电机调压，因为不同明加设备，且能实现逆调压； $\textcircled{2}$ 对无功功率供应较充足的系统，可采用改变变压器变比调压，但系统无功功率供应不足时，不宜采用该方式调压； $\textcircled{3}$ 对无功功率不足的系统，应考虑采用无功补偿设备调压。

# 【昆明理工 2008年真题】

简要说明串联电容在电力系统中的不同作用及其应用场合。

# 【火哥电气考研伟哥解析】，


$\textcircled{1}$ 在 $3 5 \mathrm { k V }$ 及以下负荷波动大且频繁，功率因数较低的配电线路上串联电容器，可以抵消线路感抗，从而降低线路上的电压波动； $\textcircled{2}$ 在环式网络中阻抗相对过大的线段上串联电容以抵偿线路感抗，可以起转移其他重负荷线段上流通功率的作用； $\textcircled{3}$ 在较高电压等级的输电线路上装设串联电容以补偿线路电抗，可以提高该线路传输功率的能为以及系统的静态稳定性。

# 【昆明理工 2007年真题】

电力系统的调压措施有哪些?应用时应如何综合考虑?

# 【火哥电气考研伟哥解析】，

调压措施有： $\textcircled{1}$ 改变发电机端电压调压；②改变变压器变比调压； $\textcircled{3}$ 补偿无功功率调压； $\textcircled{4}$ 改变线路参数调压。

实际应用时，应注意： $\textcircled{1}$ 解决无功功率平衡。以分层分区、分电压等级的原则，实现无功功率的就地平衡； $\textcircled{2}$ 应优先考虑采用发电机调压，因为比较经济，不需另增其他设备，且能实现逆调压； $\textcircled{3}$ 在系统无功功率电源充足时，可考虑采用改变变压器变比调压： $\textcircled{4}$ 在系统无功功率电源不足时；应首先考虑装设无功补偿装置； $\textcircled{5}$ 在满足调压的要求下，应进行技术经济比较，选出最优方案。

# 【西安工程 2025年真题】

为提高负荷自然功率因数可采取什么措施？

# 【火哥电气考研伟哥解析】，

1、变压器和电动机的容量与负荷容量匹配，提高变压器、电动机的负载率，减少大马拉小车现象；2、调整负荷，提高设备利用率，退出空载运行的设备。

# 【西安工程 2023年真题】

简述针对冲击性或间歇性负荷引起的电压波动，其限制措施有哪些?

# 【火哥电气考研伟哥解析】，

由大容量变电站以专用母线或线路单独向这类负荷供电；在发生电压波动的地点和电源之间设置串联电容器；在这类负荷附近设置调相机，并在其供电线路上串联电抗器;在这类负荷的供电线路上设置静止补偿器。

# 【西安工程 2023年真题】

简述利用并联电容器、调相机、静止补偿器进行调压的特点。

# 【火哥电气考研伟哥解析】，


电容器、调相机和静止补偿器的比较


<table><tr><td rowspan="2">性能</td><td rowspan="2">电容器</td><td rowspan="2">调相机</td><td colspan="3">静止补偿器</td></tr><tr><td>TCR型</td><td>TSC型</td><td>SR型</td></tr><tr><td>调节范围</td><td>超前</td><td>超前/滞后</td><td>超前/滞后</td><td>超前</td><td>超前/滞后</td></tr><tr><td>控制方式</td><td>不连续</td><td>连续</td><td>连续</td><td>不连续</td><td>连续</td></tr><tr><td>调节灵活性</td><td>差</td><td>好</td><td>很好</td><td>好</td><td>差</td></tr><tr><td>启动速度</td><td>中等</td><td>慢</td><td>很快</td><td>快</td><td>快</td></tr><tr><td>反应速度</td><td>快</td><td>慢</td><td>快</td><td>快</td><td>快</td></tr><tr><td>调节精度</td><td>差</td><td>好</td><td>很好</td><td>差</td><td>好</td></tr><tr><td>产生高次谐波</td><td>无</td><td>少</td><td>多</td><td>无</td><td>少</td></tr><tr><td>电压调节效应</td><td>负</td><td>正</td><td>正(一定范围内)</td><td>负</td><td>正(一定范围内)</td></tr><tr><td>承受过电压能力</td><td>无</td><td>好</td><td>中等</td><td>无</td><td>好</td></tr><tr><td>有功功率损耗</td><td>0.3%~0.5%</td><td>1.5%~3.0%</td><td>&lt;1%</td><td>0.3%~0.5%</td><td>&lt;1%</td></tr><tr><td>单位容量投资</td><td>低</td><td>高</td><td>中等</td><td>中等</td><td>中等</td></tr><tr><td>维护检修</td><td>方便</td><td>不方便</td><td>方便</td><td>方便</td><td>不常维修</td></tr><tr><td>其他</td><td></td><td>过负荷能力较强;增大系统短路电流</td><td></td><td></td><td>过负荷能力强;噪声大</td></tr></table>

同步发电机：可以发出有功功率和无功功率，也可以吸收无功功率，反应速度慢，调节精度高，具有正的电压调节效应。

并联电容器：只能发出感性无功功率，发出的无功功率和电压的平方成正比，反应速度快，调节精度差，具有负的电压调节效应。

同步调相机：只发无功功率的同步发电机，也可以吸收无功功率，反应速度慢，调节精度高，具有正的电压调节效应。

静止补偿器：可以发出有无功功率，也可以吸收无功功率，反应速度快，调节精度高，一定范围具有正的电压调节效应。

【西安工程 2022年真题】

简述无功功率电源的种类（至少四种以上）及其运行特点。

【西安工程 2021年真题】

试例举至少四种以上的无功功率电源及它们的运行特点。

【西安工程 2015年真题】

无功功率的电源有哪些？它们各有什么特点。

【西安工程 2022年真题】

简述电力系统电压特性与频率特性的区别是什么?

【火哥电气考研伟哥解析】，

电力系统的频率特性取决于负荷的频率特性和发电机的频率特性，它是由系统的有功负荷平衡决定的，且与网络结构关系不大。在非振荡情况下，同一电力系统的稳态频率是相同的。

电力系统的电压特性与电力系统的频率特性则不相同。电力系统各节点的电压通常情况下是不完全相同的，主要取决于各区的有功和无功供需平衡情况，也与网络结构有较大关系。

【西安工程 2018年真题】

简述电力系统电压特性与频率特性的区别是什么？

【西安工程 2022年真题】

何谓电力系统的中枢点?简述顺调压、逆调压和常调压的调压范围和适用情况。

【火哥电气考研伟哥解析】，


指某些可反映系统电压水平的主要发电厂或枢纽变电所母线。

逆调压适用于供电线路较长、负荷波动较大的中枢点，高峰负荷时可将中枢点电压升高 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ ，低谷负荷时将其下降为 UN。

顺调压适用于供电线路不长、负荷波动不大的中枢点，高峰负荷时的中枢点电压允许不低于$1 . 0 2 5 \mathrm { U } _ { \mathrm { N } }$ ，低谷负荷时允许不高于 1.075UN。

常调压适用于介于上述两种情况的中枢点，电压保持在 1.02 UN—1.05 UN

# 【西安工程 2016年真题】

何谓电力系统的中枢点？简述顺调压、逆调压和常调压的调压范围和适用情况。

# 【西安工程 2020年真题】

改变变压器分接头是否彻底解决调压问题？有载调压变压器分接头的选择与普通变压器分接头的选择有什么不同？

# 【火哥电气考研伟哥解析】，

当无功电源不足时，仅改变变比无法彻底解决调压问题，因为改变变比只会改变无功的分布，不是增加无功。

有载调压变压器可以不停地改变分接头，在最大、最小负荷时可以选择不同的分接头；普通变压器需要停电改变分接头，在最大、最小负荷时选择同一个分接头。

# 【西安工程 2017年真题】

简述电力系统常用的调压措施及其应用范围。

# 【火哥电气考研伟哥解析】，

（1）发电机调压。不需要增加额外的投资，最经济。对于多级供电网络，如果沿线路电压损耗过大，或者符合端电压的变化过大，仅靠发电机调压，不能满足电压质量的要求。

（2）改变变压器变比。无功不足时，不宜采用。

（3）串联电容补偿。一般用在线路电抗较大、功率因数又很低的网络中。

（4）并联无功补偿装置。用于无功不足的网络。

# 【西安工程 2015年真题】

电力系统的调压措施有哪些？

# 【火哥电气考研伟哥解析】，

（1）调节发电机端电压

（2）改变变压器变比

（3）改变线路参数（如串联电容补偿）

（4）增加无功补偿装置（并联电容器、调相机、静止补偿器等）

# 【西安工程 $2 0 1 7$ 年真题】

在考虑电网损耗的前提下，推导无功电源最优分布的等网损微增率准则。要求写出等式约束，不等式约束，目标函数。

# 【火哥电气考研伟哥解析】，

目标函数：网络有功功率损耗最小， $\operatorname* { m i n } _ { \Sigma } \Delta P _ { \Sigma } = \Delta P _ { \Sigma } ( Q _ { G 1 } , Q _ { G 2 } , \cdots , Q _ { G n } )$ 

等式约束：无功功率平衡 $\sum _ { i = 1 } ^ { n } Q _ { G i } = \sum _ { j = 1 } ^ { m } Q _ { L j } + \Delta Q _ { \Sigma }$ ，不计有功功率网损时 $\Delta P _ { \Sigma } = 0$ 

不等式约束：

$$
\left\{ \begin{array}{l} Q _ {G i \min } \leq Q _ {G i} \leq Q _ {G i \max } \\ U _ {G i \min } \leq U _ {G i} \leq U _ {G i \max } \end{array} \right.
$$

构造拉格朗日函数

$$
C = \Delta P _ {\Sigma} - \lambda \left(\sum_ {i = 1} ^ {n} Q _ {G i} - \sum_ {j = 1} ^ {m} Q _ {L j} - \Delta Q _ {\Sigma}\right)
$$

$$
\frac {\partial C}{\partial Q _ {G i}} = \frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {G i}} - \lambda \left(1 - \frac {\partial \Delta Q _ {\Sigma}}{\partial Q _ {G i}}\right) = 0
$$

$$
\lambda = \frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {G i}} \frac {1}{1 - \frac {\partial \Delta Q _ {\Sigma}}{\partial Q _ {G i}}}
$$

等耗量微增率

$$
\frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {G 1}} \frac {1}{1 - \frac {\partial \Delta Q _ {\Sigma}}{\partial Q _ {G 1}}} = \frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {G 2}} \frac {1}{1 - \frac {\partial \Delta Q _ {\Sigma}}{\partial Q _ {G 2}}} = \dots = \frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {G n}} \frac {1}{1 - \frac {\partial \Delta Q _ {\Sigma}}{\partial Q _ {G n}}}
$$

备注：不考虑无功网损时， $\Delta Q _ { \Sigma } = 0$ 。

【东北农业 2024年真题】

电力系统的无功功率电源有哪些？

$\mathbb { I }$ 【火哥电气考研伟哥解析】，

同步发电机，同步调相机，并联电容器，静止补偿器 SVC，静止无功发生器 SVG等。

【东北农业 2023年真题】

电力系统无功功率的最优分配包含哪些内容？

【火哥电气考研伟哥解析】，

包括：无功功率电源的最优分配、无功功率负荷的最优补偿。

【东北农业 2022年真题】

什么是电压中枢点？一般选在何处？

【火哥电气考研伟哥解析】，

反应系统电压水平的主要发电厂或枢纽变电站母线。

（1）区域性水、火电厂的高压母线（高压母线有多回出线）；

（2）枢纽变电所的二次母线；

（3）有大量地方负荷的发电厂电压母线。

【东北农业 2022年真题】

电力系统电压调整的目的是什么？常用的调压措施有哪些？

【火哥电气考研伟哥解析】，

使电力系统电压中枢点的电压偏差在允许范围内。

发电机调压、改变变压器变比调压、利用无功功率补偿调压、线路串联电容补偿调压。

【东北农业 2022年真题】

有载调压与普通变压器有什么区别？什么情况下不宜采用有载调压变压器？

【火哥电气考研伟哥解析】，

前者装有带负荷调压装置，可以带负荷调整电压，后者只能在停电的情况下改变分头位置，调


整电压。有载调压变压器用于电压质量要求较严的地方，还可加装自动调压检测控制部分，在电压超出规定范围时自动调整电压。

（1）变压器过负荷运行时（特殊情况除外）；

（2）有载调压装置的轻瓦斯动作报警时；

（3）有载调压装置的油耐压不合格或油标中无油时；

（4）调压次数超过规定时；

（5）调压装置发生异常时。

# 【东北农业 2021年真题】

请简述三种无功补偿装置及其特点。

# 【火哥电气考研伟哥解析】，

电容器：只能发出无功，不能连续调节，调节精度差，具有负的电压调节效应，价格便宜。

同步调相机：可以吸收无功也可以发出无功，能连续调节，调节精度好，具有正的电压调节效应，价格高。

晶闸管控制电抗器 TCR：可以发出无功，也可以吸收无功，能连续调节，调节精度好，一定范围内具有正的电压调节效应，价格中等。


电容器、调相机和静止补偿器的比较


<table><tr><td rowspan="2">性能</td><td rowspan="2">电容器</td><td rowspan="2">调相机</td><td colspan="3">静止补偿器</td></tr><tr><td>TCR型</td><td>TSC型</td><td>SR型</td></tr><tr><td>调节范围</td><td>超前</td><td>超前/滞后</td><td>超前/滞后</td><td>超前</td><td>超前/滞后</td></tr><tr><td>控制方式</td><td>不连续</td><td>连续</td><td>连续</td><td>不连续</td><td>连续</td></tr><tr><td>调节灵活性</td><td>差</td><td>好</td><td>很好</td><td>好</td><td>差</td></tr><tr><td>启动速度</td><td>中等</td><td>慢</td><td>很快</td><td>快</td><td>快</td></tr><tr><td>反应速度</td><td>快</td><td>慢</td><td>快</td><td>快</td><td>快</td></tr><tr><td>调节精度</td><td>差</td><td>好</td><td>很好</td><td>差</td><td>好</td></tr><tr><td>产生高次谐波</td><td>无</td><td>少</td><td>多</td><td>无</td><td>少</td></tr><tr><td>电压调节效应</td><td>负</td><td>正</td><td>正(一定范围内)</td><td>负</td><td>正(一定范围内)</td></tr><tr><td>承受过电压能力</td><td>无</td><td>好</td><td>中等</td><td>无</td><td>好</td></tr><tr><td>有功功率损耗</td><td>0.3%~0.5%</td><td>1.5%~3.0%</td><td>&lt;1%</td><td>0.3%~0.5%</td><td>&lt;1%</td></tr><tr><td>单位容量投资</td><td>低</td><td>高</td><td>中等</td><td>中等</td><td>中等</td></tr><tr><td>维护检修</td><td>方便</td><td>不方便</td><td>方便</td><td>方便</td><td>不常维修</td></tr><tr><td>其他</td><td></td><td>过负荷能力较强;增大系统短路电流</td><td></td><td></td><td>过负荷能力强;噪声大</td></tr></table>

# 【东北农业 2021年真题】

简述电压中枢点及中枢点调压方式。

# 【火哥电气考研伟哥解析】，

电压中枢点：指那些能够反映系统电压水平的主要发电厂或枢纽变电所的电压母线。

（1）逆调压：适用于电力线路较长、负荷变动较大且各负荷变动规律大致相同的中枢点。这种调压方式在最大负荷时提高电压中枢点的电压（一般为线路额定电压的 $10 5 \% )$ ），用以抵偿最大负荷引起的电压损耗增大，在最小负荷时降低中枢点的电压（一般为线路额定电压）。

（2）顺调压：适用于电力线路不长、负荷变动不大的中枢点。这种调压方式在最大负荷时中枢点电压允许不低于线路额定电压的 102.5％，在最小负荷时中枢点电压允许不高于线路额定电压的 $1 0 7 . 5 \%$ 。

（3）常调压：适用于负荷变动甚小、线路电压损耗也很小的的中枢点。这种调压方式，在任


何负荷下，中枢点电压基本保持在线路额定电压的 $1 0 2 \% \sim 1 0 5 \%$ 。

【东北农业 2018年真题】

什么叫电压中枢点？电压中枢点的调压方式有哪几种？

【火哥电气考研伟哥解析】，

中枢点：可以反映电力系统电压水平的主要发电厂和变电所母线。

调压方式：顺调压、逆调压、常调压。

【东北农业 2017年真题】

并联电容器补偿和串联电容器补偿各有什么特点？其在电力系统中的使用情况如何？

【火哥电气考研伟哥解析】，

从调压角度考虑，并联电容器是进行无功补偿，减少无功流动实现调压。并联电容器发出的无功 $Q _ { c } = { \frac { U ^ { 2 } } { X _ { c } } }$ 当电压下降时，调压效果显著下降。

串联电容器的电压降，直接抵偿线路压降， $\Delta U = \frac { P R + Q \ X - X _ { c } } { U } ,$ 电抗和电阻的比值 X/R 很大时，采用并联电容器。

从降低网损方面看，并联电容器补偿减小了输电线和变压器的无功输送容量，因此降低网损作用明显。串联电容器基本无法改变输电线路上的无功输送容量，只是提高了末端电压水平，并联电容器更优越。

【东北农业 2016年真题】

什么叫电压中枢点？电压中枢点的调压方式有哪几种？

【火哥电气考研伟哥解析】，

中枢点：可以反映电力系统电压水平的主要发电厂和变电所母线。

调压方式：顺调压、逆调压、常调压。

【贵州大学 2024年真题】

电压调整的措施有哪些?

【火哥电气考研伟哥解析】，

（1）调整发电机端电压调压；（2）改变变压器变比调压；（3）并联补偿装置，如并联电容量、并联静止无功补偿装置；（4）改变线路参数，如串联电容器。

【贵州大学 2023年真题】

电力系统有哪些调压措施，若无功不足应该采取何种调压措施。

若无功不足时，不可以采用改变变压器变比调压，应补充无功电源，并联无功补偿装置。

【火哥电气考研伟哥解析】，

（1）改变发电机端电压；

（2）调节变压器分接头；

（3）并联无功补偿装置；

（4）串联电容器补偿。

若无功不足时，不可以采用改变变压器变比调压，应补充无功电源，并联无功补偿装置。

【贵州大学 2022年真题】

电压调节的关系式，调整电压的措施。


# 【火哥电气考研伟哥解析】，

如下图所示，参数 $\mathrm { R } { + } \mathrm { j } \mathrm { X }$ 已归算至发电机侧，不计功率损耗，




$$
U _ {G} = \left(U _ {D} + \frac {P _ {D} R + Q _ {D} X}{U _ {D}}\right) \frac {k _ {2}}{k _ {1}}
$$

（1）调整始端电压 UG；

（2）调整变压器变比 k1、k2；

（3）并联无功补偿装置，改变负荷的功率因数；

（4）改变网络参数（如串联电容器）。

# 【贵州大学 2020年真题】

电压调整的措施?

# 【火哥电气考研伟哥解析】，

（1）改变发电机端电压；

（2）调节变压器分接头；

（3）并联无功装置（如并联电容器、并联调相机等）补偿；

（4）串联电容器补偿。

# 【青岛科技 2023年真题】

图中所有量除了 UL外均已知，写出用图中量表示的 UL的表达式，（不考虑功率损耗和电压降落的横分量，变压器参数已归算至高压侧）并分析有哪些调压手段可以改变 UL。




【火哥电气考研伟哥解析】，

$$
U _ {L} = \left(U _ {G} k _ {1} - \frac {P R _ {\Sigma} + Q X _ {\Sigma}}{U _ {G} k _ {1}}\right) / k _ {2}
$$

（1）调整 $U _ { G }$ 

（2）调整变比k1、k2；

（3）改变功率分布 $P + j Q$ (以无功 $Q _ { D }$ 为主，如并联电容器、调相机、静止补偿器)；

（4）改变网络参数 $R _ { \Sigma } + j X _ { \Sigma }$ (以 $X _ { \Sigma }$ 为主，如串联电容器)。

# 【郑州大学 2025年真题】


系统接线图如下图所示，已知 $U _ { G }$ ，请写出 $U _ { L }$ 的表达式（忽略电压降落的横分量），调整 $U _ { L }$ 的措施有哪些？




【火哥电气考研伟哥解析】，

$U _ { L } = \left( U _ { G } k _ { 1 } - \frac { P R _ { \Sigma } + Q X _ { \Sigma } } { U _ { G } k _ { 1 } } \right) / k _ { 2 } ,$ ，其中 $R _ { \Sigma } + j X _ { \Sigma }$ 为 $U _ { G }$ 与 $U _ { L }$ 之间的等效阻抗，已归算至中间线路

调节负荷侧电压可采取的措施：

（1）调整发电机的端电压 UG；

（2）调整变压器的变比 k1 或 k2；

（3）改变线路电抗，如串联电容器；

（4）减小线路的无功流动，如负荷侧进行无功补偿。

# 【郑州大学 2024年真题】

如图所示电力系统，变压器、输电线路参数以及流过其上的功率已知，运行电压取额定电压。试写出：（1）变压器无功功率损耗表达式；（2）输电线路无功功率损耗表达式；（3）简述系统无功平衡与电压水平的关系。




【火哥电气考研伟哥解析】，

1% （1） △QT 100 STN Uk% 100 ST STN ST 10% 100 STN + Uk% S 100 STN T 

$\Delta Q _ { L } = \frac { { S _ { l } } ^ { 2 } } { U _ { N } } X _ { l } - B _ { l } { U _ { N } } ^ { 2 }$ 2 （2） UN 

（3）无功功率过剩，电压升高；无功功率不足，电压下降。

# 【郑州大学 2022年真题】

如图所示，i 为系统的中枢点，回答下述问题。




（1）何为电力系统的中枢点?

（2）何为中枢点的逆调压，顺调压和常调压。

（3）分别写出逆、顺、常调压情况下，最大、最小负荷时中枢点应控制的电压 Vimin

# 【火哥电气考研伟哥解析】，

（1）指某些可反映系统电压水平的主要发电厂或枢纽变电所母线。

（2）顺调压：所谓顺调压，就是高峰负荷时允许中枢点电压略低；低谷负荷时，允许中枢点电压略高。

逆调压：高峰负荷时升高电压、低谷负荷时降低电压的中枢点电压调整方式称为逆调压。

常调压：介于上述两种情况之间的中枢点，还可采取常调压，即在任何负荷下都保持中枢点电压为一基本不变的数值。

（3）顺调压时，高峰负荷时的中枢点电压允许不低于 1.025UN，低谷负荷时允许不高于 1.075UN。

逆调压时高峰负荷时可将中枢点电压升高 1.05 UN，低谷负荷时将其下降为 UN。

常调压保持在 1.02 UN—1.05 UN。

# 【郑州大学 2016年真题】

简述电力系统调压的四种主要措施。

# 【火哥电气考研伟哥解析】，

改变发电机端电压调压、改变变压器变比调压、改变电力网无功功率分布调压。

# 【郑州大学 2015年真题】

电力系统有哪几种主要调压措施？当电力系统无功不足时，是否可以只通过改变变压器的变比调压？为什么？

# 【郑州大学 2010年真题】

给出三种电压调整的方法？

# 【火哥电气考研伟哥解析】，

改变发电机端电压调压、改变变压器变比调压、增加无功补偿装置、改变线路参数（如串联电容器）。不可以，改变变压器变比不会增发无功功率，只能改变无功的分布，会造成其他地方无功不足，电压不合格。

# 【郑州大学 2012年真题】

系统线路串联电容的作用是什么？高压输电线路在轻载时往往投入并联电抗，这是为什么？

# 【火哥电气考研伟哥解析】，

系统线路串联电容的作用，减小线路的等效电抗，降低线路的电压损耗 $\Delta U = { \frac { P R _ { L } + Q { \left( X _ { L } - X _ { c } \right) } } { U } }$ 提高线路的电压。

高压输电线路在轻载时，线路末端对地电容产生的无功功率倒送，会使末端电压高于始端电压，末端并联电抗，可以吸收多余的无功，使末端电压恢复正常。

# 【郑州大学 2009年真题】

变压器分接头和并联电容器组的调节是变电站无功/电压调节的两种主要手段，试从电网经济


运行和保证电压质量方面对两者进行比较。

# 【火哥电气考研伟哥解析】，

变压器分接头调压不增加附加设备，简单经济，在电网无功不足时不能使用；并联电容器组，增加电网中的无功电源，需要附加设备投资，可以减小无功的流动，降低有功网损。

# 【郑州大学 2008年真题】

说明中枢点电压调整的几种方式和相应的调压范围。

# 【火哥电气考研伟哥解析】，

顺调压：在最大负荷时允许中枢点电压降低，但不低于网络额定电压的 $1 0 2 . 5 \%$ ；在最小负荷时，允许中枢点电压升高，但不高于网络额定电压的 $1 0 7 . 5 \%$ 。

逆调压：最大负荷时刻保持中枢点电压比网络额定电压高 $5 \%$ ，最小负荷时保持为网络额定电压。

常调压：在任何负荷下，中枢点电压保持基本不变，一般比网络额定电压高 2%~5%。

# 【山西大学 2024年真题】

比较各种电压调整措施。

# 【火哥电气考研伟哥解析】，

调压措施有： $\textcircled{1}$ 改变发电机机端电压调压； $\textcircled{2}$ 改变变压器变比调压； $\textcircled{3}$ 增设无功补偿设备调压；$\textcircled{4}$ 电联电容器调压（改变电力线路参数调压）。

在各种调压手段中，首先考虑使用发电机调压，因这种措施不用附加设备，不需附加投资。对无功充裕的系统，可以使用改变变压器变比调压。

对无功功率不足的系统，采用并联电容器、调相机或静止补偿器为宜。为合理选择调压措施，应进行技术经济比较，所选措施不仅应技术上优越，可完全满足调压要求，而且要有最优的经济指标。

# 第 7 章 电力系统三相短路计算

# 【北京华电 2024 年真题】

无限大功率电源供电系统发生三相短路后包含哪些分量?简要说明分量的特点。

包括直流分量和交流分量。

# 【火哥电气考研伟哥解析】，

直流分量三相瞬时值之和为 0，最终衰减为 0；交流分量三相瞬时值之和为 0，三相幅值相同，不衰减。

# 【保定华电 2022年专硕真题】

分析并列写出三相短路时冲击电流出现的条件和时间，并给出冲击电流的表达式。

# 【火哥电气考研伟哥解析】，

（1）发生在纯电感电路中；（2）短路线为空载；（3）初相角满足 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ 

冲击电流出现在短路发生半个周期，即 0.01s 的时刻。

$i _ { s h } = \sqrt { 2 } I _ { k } \left( 1 + e ^ { - 0 . 0 1 / T } \right) , I _ { k }$ $I _ { \boldsymbol { k } }$ 为短路电流周期分量的起始值（有效值）。

# 【北京华电 2021年真题】

如何降低系统的短路电流？

# 【火哥电气考研伟哥解析】，

串联电抗器、采用直流输电、中性点加装小电抗、采用高阻抗的电气设备、变压器分列运行等。

# 【北京华电 2020 年真题】

试从电力系统短路故障的基本现象出发，分析其主要危害及影响。

# 【火哥电气考研伟哥解析】，

短路电流大，产生很大的力效应，使设备变形破损，产生很大的热效应，使设备烧坏融化等。短路时的电压低，负荷无法正常工作。

# 【保定华电 2020年专硕真题】

无限大功率电源的特点是什么？什么情况下可以把实际系统看成无限大电源？

# 【火哥电气考研伟哥解析】，

（1）特点：端电压恒定， $\mathrm { U } { = } \mathrm { C }$ 、频率恒定， $f { = } C$ 、内阻抗为0，Z≈ 0

（2）往往以供电电源的内阻抗与短路回路的总阻抗的相对大小来判断电源是否为无穷大功率电源，若电源内阻抗小于短路回路的总阻抗的 $10 \%$ 时，则可认为该电源为无穷大功率电源。

# 【北京华电 2019年真题】

目前在城市电网中普遍存在着短路电流超标的情况，请利用所学知识，给出不少于 3 种降低短路电流的措施

# 【火哥电气考研伟哥解析】，

串联电抗器、采用直流输电、中性点加装小电抗、采用高阻抗的电气设备、变压器分列运行等。

# 【保定华电 2019年专硕真题】

用曲线法查出的各发电机电流后是否可以直接相加得到短路点电流？为什么？

# 【保定华电 2019年专硕真题】

不可以。用曲线法查出的各发电机电流，是以发电机额定容量为基准值的标幺值，不能直接相加，应归算为同一个基准值或化成相同电压等级下的有名值才能相加。

# 【保定华电 2018年专硕真题】


无限大容量电源供电的三相短路暂态过程中，短路电流包含哪些分量？其表达式的特点是什么？

# 【火哥电气考研伟哥解析】，

包含交流分量和直流分量。

三相短路电流瞬时值表达式，

$$
\left\{ \begin{array}{l} i _ {a} = I _ {m} \sin (\omega t + \alpha - \varphi) + \left[ I _ {m | 0} \sin (\alpha - \varphi_ {| 0 |}) - I _ {m} \sin (\alpha - \varphi) \right] e ^ {- \frac {t}{T _ {a}}} \\ i _ {b} = I _ {m} \sin (\omega t + \alpha - 1 2 0 ^ {\circ} - \varphi) + \left[ I _ {m | 0} \sin (\alpha - 1 2 0 ^ {\circ} - \varphi_ {| 0 |}) - I _ {m} \sin (\alpha - 1 2 0 ^ {\circ} - \varphi) \right] e ^ {- \frac {t}{T _ {a}}} \\ i _ {c} = I _ {m} \sin (\omega t + \alpha + 1 2 0 ^ {\circ} - \varphi) + \left[ I _ {m | 0} \sin (\alpha + 1 2 0 ^ {\circ} - \varphi_ {| 0 |}) - I _ {m} \sin (\alpha + 1 2 0 ^ {\circ} - \varphi) \right] e ^ {- \frac {t}{T _ {a}}} \end{array} \right.
$$

交流分量不衰减，直流分量衰减，衰减常数 $\mathrm { T a } { = } \mathrm { L } / \mathrm { R }$ 。短路瞬间每相的短路电流不突变， $\scriptstyle { \mathrm { t } } = 0$ 时刻三相短路电流瞬时值为 0，任意时刻周期分量和直流分量的三相瞬时值之和也分别为 0。

$I _ { m }$ $I _ { m | 0 | }$ $\alpha$ $\varphi _ { | 0 | }$ 的功率因数角， $\varphi$ 是短路后线路的阻抗角。

# 【北京华电 2017年学硕真题】

设系统在 f 点发生经阻抗 $Z _ { f }$ 的三相短路故障， $Z _ { f f }$ 为节点阻抗矩阵中 f 点对应的自阻抗， $\dot { U } _ { f \vert 0 \vert }$ 为短路前的电压，试证明：短路电流 $\dot { I } _ { f } = \frac { \dot { U } _ { f \vert 0 \vert } } { Z _ { f } + Z _ { f f } } \circ$ 

# 【火哥电气考研伟哥解析】，

证明：根据叠加原理，短路后的量可以看作正常运行的量加上故障量，

$$
\begin{array}{l} \stackrel {\sim} {\underset {I _ {f}} {\sim}} \quad \stackrel {\bullet} {\underset {Z _ {f}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\left. \frac {\Delta I _ {f}}{Z _ {f}} \right|} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\Delta I _ {f}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {+} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \stackrel {\bullet} {\underset {\frac {\Delta I _ {f}}{Z _ {f}}} {\sim}} \quad \end{array}
$$

根据故障分量网络（短路支路的阻抗 $Z _ { f }$ 不包含在内）的节点阻抗矩阵，该网络只有节点 f有注入电流 ，故节点电压方程，

$$
\left[ \begin{array}{c} \Delta \dot {U} _ {1} \\ \vdots \\ \Delta \dot {U} _ {i} \\ \vdots \\ \Delta \dot {U} _ {n} \end{array} \right] = \left[ \begin{array}{c c c c c} Z _ {1 1} & \dots & Z _ {1 i} & \dots & Z _ {1 n} \\ \vdots & & \vdots & & \vdots \\ Z _ {i 1} & \dots & Z _ {i i} & \dots & Z _ {i n} \\ \vdots & & \vdots & & \vdots \\ Z _ {n 1} & \dots & Z _ {n f} & \dots & Z _ {n n} \end{array} \right] \left[ \begin{array}{c} 0 \\ \vdots \\ - \dot {I} _ {f} \\ \vdots \\ 0 \end{array} \right] = \left[ \begin{array}{c} Z _ {1 i} \\ \vdots \\ Z _ {i i} \\ \vdots \\ Z _ {n i} \end{array} \right] (- \dot {I} _ {f})
$$

短路点电压故障分量为 $\Delta \dot { U } _ { i } = - \dot { I } _ { f } Z _ { i i }$ ，又 $\Delta \dot { U } _ { i } = - \dot { U } _ { f | 0 | } + \dot { I } _ { f } Z _ { f } ^ { - }$ （故障网）

所以 $- \dot { I } _ { f } Z _ { i i } = - \dot { U } _ { f | 0 | } + \dot { I } _ { f } Z _ { f }$ $\dot { I } _ { f } = \frac { \dot { U } _ { f | 0 | } } { Z _ { i i } + Z _ { f } }$ f U  |0| 

# 【保定华电 2017年专硕真题】

产生最大冲击电流的条件是什么？简要说明原因。

【火哥电气考研伟哥解析】，

（1）发生在纯电感电路中；（2）短路线为空载；（3）初相角满足 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ 

# 【保定华电 2011年真题】

无限大功率电源的特点是什么？在什么情况下可以把实际系统看成无限大功率电源？

# 【火哥电气考研伟哥解析】，

（1）外电路发生短路时，无限大功率电源的电压和频率保持恒定；

（2）无限大功率电源可以看做是由无限多个功率电源并联而成，因而其内阻为零，电源电压保持恒定。

若供电电源的内阻抗小于短路回路总阻抗的 $10 \%$ 时，则可以认为供电电源为无限大功率电源。在这种情况下，外电路发生短路对电源影响很小，可以近似认为电源电压幅值和频率保持一定。

# 【保定华电 2010年真题】

计算短路电流时系统的等值网络与潮流计算时有哪些区别？

# 【火哥电气考研伟哥解析】，

（1）短路计算通常忽略了电阻、线路的导纳参数以及变压器励磁支路，为纯电抗电路。潮流计算考虑这些参数。

（2）短路计算通常用标幺值，采用平均额定变比，变压器变比采用平均额定电压之比，采用近似计算，潮流近似为精确计算。

（3）短路计算中发电机模型为电动势和电抗 $x _ { d } ^ { \prime \prime }$ 的串联模型，潮流运算发电机为平衡节点、PQ节点或PV节点。

（4）短路计算中通常忽略负荷或负荷采用恒阻抗模型，潮流计算中负荷为横功率模型。

# 【保定华电 2008年真题】

什么是转移电抗？什么是计算电抗？查运算曲线时采用哪个电抗？

# 【火哥电气考研伟哥解析】，

节点 i 与节点 f（故障点）之间的转移电抗 点后，节点i 与节点 f直接相连的阻抗。 E 就是消去节点 i 与节点f之间的中间

各电源的转移电抗，换算成以发电机自身额定容量为基准值的标幺值，就是计算电抗。

查运算曲线时采用计算电抗。

# 【北京华电 2007年真题】

采用运算曲线计算短路电流的步骤是什么？

# 【火哥电气考研伟哥解析】，

（1）化简电力网络，最终得到各电源电动势对短路点的转移电抗 xif；


（2）将个电源的转移电抗按电源发电机的额定功率归算，得到各电源的计算电抗 $\mathbf { X } \mathbf { i j s }$ 

（3）按时刻t 和xijs查运算曲线得到各电源送至 f点的短路电流标幺值；

（4）求（3）中各电流的有名值，其和为短路点短路电流 If(t)的有名值。

（5）若实际发电机的参数，与运算曲线所有的“标准参数”有较大差别，还必须作相关的修正计算。

# 【华北电力 1999年真题】

试从电力系统短路时的基本现象分析其主要危害。

# 【火哥电气考研伟哥解析】，

短路时的基本现象，1短路电流很大；2电压降低。

很大的短路电流的效应：1热效应，短路时短时间聚集大量的热能，使发电机、变压器等电力设备发热，减小绝缘寿命，严重情况时烧坏设备；2力效应，巨大的短路电流产生很大的电磁力，使发电机等电力设备震动破损等。

短路时电压降低，可能使电力系统的二次系统无法正常工作，负荷由于电压过低，也无法正常工作。

不对称接地故障时，会产生不平衡磁通，还会干扰通信等。

# 【上海电力 2025 年真题】

无限大电源短路后有哪些分量？这些分量都衰减吗？

# 【火哥电气考研伟哥解析】，

工频交流分量、直流分量。工频交流分量不衰减，直流分量衰减。

# 【上海电力 2020年真题】

在电感性线路上冲击电流最大化的条件是什么？为什么？

# 【火哥电气考研伟哥解析】，

冲击电流最大的条件：电路原来处于空载状态，短路恰好发生在短路周期电流取幅值的时刻。当电路的参数已知时，短路电流周期分量的幅值是一定的，而短路电流的非周期分量则是按指数规律单调衰减的直流，非周期电流的初值越大，暂态过程中短路全电流的最大瞬时值也就越大。非周期电流的初值既同短路前和短路后电路的情况有关，又同短路发生的时刻（或合闸角α）有关。在电感性电路中，符合上述条件的情况是：电路原来处于空载状态，短路恰好发生在短路周期电流取幅值的时刻。这时直流分量最大，短路电流瞬时值的最大值也是最大的。

# 【上海电力 2018年真题】

由无限大容量电源供电的系统，三相短路时，短路电流包含几种分量有何特点？

# 【火哥电气考研伟哥解析】，

无穷大电源系统三相短路时，短路电流包含周期分量和非周期分量。

短路电流周期分量又称之为强制分量，由外部电源提供，在短路过程中不发生衰减；短路电流非周期分量又称为自由分量，与外加电源无关，是由线路中电感阻碍电流发生变化而感生的直流电流，短路后按指数规律逐步衰减至 0。

# 【上海电力 2016年真题】

电力系统三相短路时，各相短路电流非周期分量是否相同，为什么？

# 【火哥电气考研伟哥解析】，

不相同。

非周期电流初值大小与短路时刻电势源的合闸角有关，而a、b、c三相互差 $1 2 0 ^ { \circ }$ ，并且 $\scriptstyle \mathrm { i a + i b + i c = 0 }$ ，所以三相短路电流非周期分量不能都相等，不然 $\scriptstyle \operatorname { i a - i b } = \operatorname { i c } = 0$ ，最多有两相相等。

# 【上海电力 2015年真题】

电力系统输电线路过载会造成什么影响？为什么要短路计算？


# 【火哥电气考研伟哥解析】，

输电线路过载的危害：输电线路过载，流过载流导体的电流增大，电力设备会发热，温度升高，可能会烧毁设备，长时间发热也会使绝缘老化，降低绝缘寿命。

短路计算的目的：

（1）选择有足够机械稳定度和热稳定度的电气设备；

（2）合理的配置各种继电保护和自动装置并正确整定其参数；

（3）设计和选择发电厂和电力系统电气主接线；

（4）进行电力系统稳定性计算。

# 【上海电力 2015年真题】

电力系统发生三相短路，短路冲击电流（即短路电流最大可能的瞬时值）记为 $i _ { i m }$ ，有效值为（短$I _ { i m }$ $\scriptstyle { i _ { i m } = { \sqrt { 2 } } I _ { i m } }$ 

# 【火哥电气考研伟哥解析】，

关系不成立。只有正弦电流波，幅值 $\scriptstyle = { \sqrt { 2 } }$ 倍有效值，三相短路时短路电流中含有直流分量，不再是正弦波，不存在该关系。

# 【东北电力 2023年真题】

请详述短路冲击电流发生的条件是什么？

【火哥电气考研伟哥解析】，

（1）短路前为空载；（2）纯电感电路；（3）短路时电动势的相角 $\alpha$ 满足 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ 

# 【东北电力 2016年真题】

简要叙述电力系统发生短路故障后有哪些危害？

# 【火哥电气考研伟哥解析】，

（1）短路电流大，热效应烧毁设备，力效应对设备造成机械损坏；

（2）电压降低，负荷无法正常工作；

（3）系统稳定性被破坏；

（4）非对称故障的零序电流产生电磁干扰。

# 【东北电力 2016年真题】

电力系统进行稳态分析和暂态分析分别对输电线路果采取什么样的等值电路，为什么暂态分析可以忽略一些等值参数？

# 【火哥电气考研伟哥解析】，

稳态： ，考虑线路的电阻和和对地导纳

暂态：一字型，忽略线路的电阻和和对地导纳

故障时电网电压较低，对地支路电流较正常运行时小，而短路电流大，忽略电阻， $\mathrm { X } { > } { > } \mathrm { R }$ 

# 【东北电力 2014年真题】

无限大功率电源发生三相短路后，在什么样的情况下出现最大短路冲击电流。

# 【火哥电气考研伟哥解析】，

（1）发生在纯电感电路中；（2）短路线为空载；（3）初相角满足 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ 

# 【东北电力 2014年真题】

简述利用短路电流运算曲线求得任意时刻三相短路电流交流分量有效值的过程。


# 【火哥电气考研伟哥解析】，

（1）化简电力网络，最终得到各电源电动势对短路点的转移电抗 xif；

（2）将个电源的转移电抗按电源发电机的额定功率归算，得到各电源的计算电抗 $\mathbf { X } _ { \mathrm { i j s } }$ ；

（3）按时刻t 和xijs查运算曲线得到各电源送至 f点的短路电流标幺值；

（4）求（3）中各电流的有名值，其和为短路点短路电流 If(t)的有名值。

（5）若实际发电机的参数，与运算曲线所有的“标准参数”有较大差别，还必须作相关的修正计算。

# 【河海大学 2019年真题】

在电力系统分析中进行短路电流计算的目的是什么？

# 【火哥电气考研伟哥解析】，

计算短路电流的目的是为了限制短路的危害和缩小故障的影响范围。在变电所和供电系统的设计和运行中，基于如下用途必须进行短路电流的计算：

（1）选择电气设备和载流导体，必须用短路电流校验其热稳定性和动稳定性；

（2）选择和整定继电保护装置，使之能正确的切除短路故障；

（3）确定合理的主接线方案、运行方式及限流措施；

（4）保护电力系统的电气设备在最严重的短路状态下不损坏，尽量减少因短路故障产生的危害。

# 【昆明理工 2022年真题】

为什么潮流计算时一般用精确计算，但在故障计算时一般用近似计算？二者有什么区别？

# 【火哥电气考研伟哥解析】，

潮流计算是电力系统正常运行时电压、电流和功率的计算，潮流计算的目的全面、准确的掌握电力系统的运行状态，选择电气设备和导线的截面积，确定合理的供电方案，合理的调整潮流，计算精度要求高。

短路计算主要是计算故障后电流，目的是继电保护的整定，校验电气设备的热稳定和动稳定，计算精度要求不高。

区别：

（1）发电机：潮流计算为三类节点（平衡节点、PV 节点和平和节点）；短路计算用次暂态电动势和次暂态电抗等值。

（2）电网：短路计算，1、忽略对地电容和变压器的励磁之路；2、高压网络忽略电阻，低压网络取阻抗模值；3、标幺值计算时电压取平均额定电压，变压器变比为平均额定电压值比。

（3）负荷：潮流计算为恒功率模型。短路计算时一般情况下为不计负荷为空载，或采用恒阻抗模型。

# 【昆明理工 2020年真题】

无限大功率电源供电系统三相短路的最恶劣短路条件是什么？对短路电流有什么影响？

# 【火哥电气考研伟哥解析】，

最恶劣的短路条件是：在空载条件下短路角满足 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ ，即短路时刻短路电流周期分量取得峰值。此时，短路后约半个周期，短路电流可取得最大瞬时值，称为冲击电流；同时，短路电流在短路后第一个周期内的有效值也最大。

# 【昆明理工 2019年真题】

无限大功率电源供电系统三相短路电流的非周期分量出现最大值的条件是什么？

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 短路前处于空载状态； $\textcircled{2}$ 短路恰好发生在短路电流周期分量取峰值的时刻。即，若忽略短路


回路电阻分量，在电源电势过零点短路，非周期分量取得最大值。

# 【昆明理工 2007年真题】

写出应用运算曲线法计算短路电流周期分量的主要步骤。

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 绘制等值网络； $\textcircled{2}$ 化简网络，只保留电源与短路节点，求出各电源与短路点间的转移电抗：

$\textcircled{3}$ 将各电源的转移电抗按各电源发电机的额定功率归算，求得各电源的计算电抗 $X _ { j s }$ ； $\textcircled{4}$ 按短

路时刻 t 和计算电抗 $X _ { j s }$ ；查运算曲线得各电源送至短路点的短路电流标幺值； $\textcircled{5}$ 分别以各电源发电机的额定功率为基准值，将 $\textcircled{4}$ 中的各电流标幺值归算为有名值，其和即为短路电流的有名值； $\textcircled{6}$ 作相关修正计算。

# 【西安工程 2025年真题】

求任意时刻短路电流用运算曲线的步骤？查运算曲线为什么用计算电抗？

# 【火哥电气考研伟哥解析】，

（1）化简电力网络，最终得到各电源电动势对短路点的转移电抗 xif；

（2）将个电源的转移电抗按电源发电机的额定功率归算，得到各电源的计算电抗 xijs；

（3）按时刻t 和xijs查运算曲线得到各电源送至 f点的短路电流标幺值；

（4）求（3）中各电流的有名值，其和为短路点短路电流 If(t)的有名值。

（5）若实际发电机的参数，与运算曲线所有的“标准参数”有较大差别，还必须作相关的修正计算。

因为运算曲线中的短路电流是用计算电抗得到的，运算曲线的横坐标数值是计算电抗。

# 【西安工程 2023年真题】

转移电抗与计算电抗有何异同?查运算曲线为什么要用计算电抗?

# 【火哥电气考研伟哥解析】，

转移阻抗和计算电抗的基准值不一样。

转移阻抗：消去中间节点后，网络中电源与短路点间的连接阻抗， $Z _ { \scriptscriptstyle i f } = \frac { \dot { E } _ { i } } { \dot { I } _ { f } } \Bigg | _ { \dot { E } }$ ，即除电动势 $\dot { E } _ { i }$ lE,j

以外，其他电动势均为零（接地）时， $\dot { E } _ { i }$ 与此时流入 f点的电流之比值，基准功率可任意取。

计算电抗：转移电抗以各电源额定容量为基准的标幺值。

因为运算曲线时以计算电抗为横坐标进行绘制的。

# 【西安工程 2021年真题】

冲击电流计算目的是什么?冲击系数一般选取为多少?请分析冲击系数为什么不能大于 2？实用计算中发电机低压母线和网络中其它点处短路冲击系数如何取?

# 【火哥电气考研伟哥解析】，

冲击电流计算目的是为了校验设备的动稳定。

冲击系数一般选取1.8。

无限大电源短路电流瞬时值 $\begin{array} { r } { i { \bf \Pi } ( t ) = I _ { \mathrm { } _ { m } } \sin ( \omega t + \alpha - \varphi ) - I _ { \mathrm { } _ { m } } \sin ( \alpha - \varphi ) e ^ { - \frac { t } { T } } , } \end{array}$ ，

最严重情况下短路 ，此时 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ 


当 $\omega t = \pi$ $_ { \mathrm { t = 0 . 0 1 s } }$ 时，短路电流瞬时值最大i=1n+m=1m[1+=1nK 1

$K _ { _ { M } } = 1 + e ^ { - { \frac { 0 . 0 1 } { T } } } < 2$ 0.01 ，因此不能大于 2。

在发电机母线低压母线冲击系数去 1.9，升压变压器高压侧去 1.85，线路其他地方取 1.8。

【西安工程 2016年真题】

电力系统的故障类型有哪些？

【西安工程 2015年真题】

电力系统的故障类型有哪些？

【火哥电气考研伟哥解析】，

（1）电力系统的故障分为横向故障和纵向故障两种类型。

（2）横向故障分为三相短路、两相短路、两相接地短路和单相接地。

（3）纵向故障又称非全相运行，分为单相断线、两相断线。

【东北农业 2025年真题】

短路计算的目的是什么？

【火哥电气考研伟哥解析】，

在电厂、变电所以及整个电力系统的设计和运行工作中，都必须事先进行短路计算，以此作为合理选择电气接线、选用有足够热稳定度和动稳定度的电气设备及载流导体、确定限制短路电流的措施、在电力系统中合理的配置各种继电保护并整定其参数等的重要依据。

【东北农业 2024年真题】

什么是短路电流最大有效值，短路电流最大有效值和冲击系数的关系是什么？

【火哥电气考研伟哥解析】，

短路发生后任意时刻t的短路电流有效值 ，是以时刻t为中心的一个周期内的电流均方根值，I 的最大值即短路电流最大有效值。 2T2

短路电流最大有效值和冲击系数的关系

$I _ { { \scriptscriptstyle M } } = \frac { I _ { { \scriptscriptstyle m } } } { \sqrt { 2 } } \sqrt { 1 + 2 \big ( K _ { { \scriptscriptstyle M } } - 1 \big ) ^ { 2 } }$ $I _ { { \scriptscriptstyle m } }$ 为短路电流交流分量的幅值， $K _ { u }$ 为冲击系数。

【东北农业 2023年真题】

什么叫短路冲击电流，出现在短路后哪一时刻？冲击系数大小与什么有关？

【火哥电气考研伟哥解析】，

短路冲击电流：短路电流最大瞬时值，出现在短路后半个周期，0.01s。

冲击系数和短路回路的电感、电阻的大小有关。

【东北农业 2022年真题】

什么是起始次暂态电流？计算步骤如何？

【火哥电气考研伟哥解析】，

在电力系统三相短路后第一个周期内认为短路电流周期分量是不衰减的，而求得的短路电流周期分量的有效值即为起始此暂态电流 $I ^ { \prime \prime }$ （短路电流周期分量的初值）。

当系统某个点发生三相短路时，首先应该画出等值网络模型，并对该短路点进行等值网络简化，


化成一个包含次暂态电势 $E ^ { \prime \prime }$ 和一个此暂态电抗 $X ^ { \prime \prime }$ 等值支路后，利用 $I ^ { \prime \prime } { = } E ^ { \prime \prime } / X ^ { \prime \prime }$ 公式求得起时此暂态电流。

【东北农业 2018年真题】

什么是短路故障？不对称故障有哪些种类？

【火哥电气考研伟哥解析】，

短路故障：系统正常运行外的相与相或相与地之间发生通路。

不对称故障分为：单相接地短路、两相短路、两相接地短路。

【东北农业 2017年真题】

运用运算曲线计算短路电流周期分量的主要步骤有哪些？

【火哥电气考研伟哥解析】，

$\textcircled{1}$ 简化电路，求出各电源到短路点的转移电抗；

$\textcircled{2}$ 以各发电机额定功率为基准求出计算电抗；

$\textcircled{3}$ 根据计算电抗查运算曲线，得出以各发电机额定功率为基准下的各电源送到短路点的电流标幺值；

$\textcircled{4}$ 把标幺值化成有名值，求出有名值再求和，即得到短路电流

【东北农业 2017年真题】

什么情况下可认为电源为无限大功率电源？它的特点是什么？

【火哥电气考研伟哥解析】，

当电源内阻抗小于短路回路的总阻抗的 $10 \%$ 时，可认为电源为无限大功率电源。

特点： $\textcircled{1}$ 电源的电压、频率保持不变； $\textcircled{2}$ 电源内阻为 0。

【贵州大学 2025年真题】

电力系统短路电流超标会给电网运行造成什么样的影响?写出限制短路电流的方法?

【火哥电气考研伟哥解析】，

电力系统短路电流超标：（1）可能无法选择到合适动稳定和热稳定的设备；（2）超出断路器的开断容量，断路器无法切断短路电流，造成设备损坏；（3）短路时，低压下降过大，设备无法正常工作；（4）影响电力系统稳定性。

限制短路电流的方法：串联电抗器、采用直流输电、中性点加装小电抗、采用高阻抗的电气设备、变压器分列运行等。

【贵州大学 2021年真题】

短路电流最大有效值出现的时刻?短路电流最大有效值有什么作用?

【火哥电气考研伟哥解析】，

出现在短路发生后半个周期 0.01s 时，作用是可以用于校验断路器的开断能力。

【青岛科技 2023年真题】

简述无限大功率电源供电的三相短路电流有哪些分量，并说明这些分量的产生原因。

【火哥电气考研伟哥解析】，

含有直流分量和交流分量，产生直流分量的原因是因为电感的电流不能突变，产生交流分量的原因是回路中存在无限大电源，且为交流电源。

# 第 8 章 电力系统不对称短路计算

# 【北京华电 2025年真题】

请问电力系统三相短路电流一定大于单相短路电流吗？为什么？

# 【火哥电气考研伟哥解析】，

不一定。

设 $X _ { \Sigma 1 } = X _ { \Sigma 2 }$ ，和零序等效阻抗的大小有关。

根据正序等效定则，

单相接地短路电流 $\dot { I } _ { _ { f ^ { ( 1 ) } } } = 3 \dot { I } _ { _ { f 1 } } \mp 3 \frac { U _ { f | 0 | } } { X _ { _ { \Sigma 1 } } + X _ { _ { \Sigma 2 } } + X _ { _ { \Sigma 0 } } } = \frac { 3 U _ { _ { f | 0 | } } } { 2 X _ { _ { \Sigma 1 } } + X _ { _ { \Sigma 0 } } }$ 3U10

$\dot { I } _ { { f ^ { ( 3 ) } } } = \frac { U _ { f \mid 0 \mid } } { X _ { \Sigma 1 } }$ Uf101三相短路电流

$$
\dot {I} _ {f ^ {(1)}} = \frac {3 U _ {f | 0 |}}{2 X _ {\Sigma 1} + X _ {\Sigma 0}} \geq \dot {I} _ {f ^ {(3)}} = \frac {U _ {f | 0 |}}{X _ {\Sigma 1}}, \text {得} X _ {\Sigma 0} \leq X _ {\Sigma 1}
$$

即 $X _ { \Sigma 0 } \leq X _ { \Sigma 1 }$ 时， $\dot { I } _ { f ^ { ( 1 ) } } \geq \dot { I } _ { f ^ { ( 3 ) } }$ ，三相短路电流不一定大于单相短路电流。

# 【北京华电 2025年真题】

请写出一相断线故障处的边界条件及各序分量的边界条件，并写明各电气量的物理含义。

# 【火哥电气考研伟哥解析】，

设 A 相断线，A 相为特殊相，

故障处的边界条件 $\left\{ \begin{array} { l l } { \dot { U } _ { _ { B q k } } = \dot { U } _ { _ { C q k } } = 0 } \\ { \dot { I } _ { _ { A q k } } = 0 } \end{array} \right. ,$ 各序分量的边界条件 ik()+g(2）+1(=0

$\dot { I } _ { A q k }$ $\dot { I } _ { _ { A q k } } \setminus \dot { I } _ { _ { q k ( 1 ) } } \setminus \dot { I } _ { _ { q k ( 2 ) } } \setminus \dot { I } _ { _ { q k ( 0 ) } }$ 为断口的电流； $\dot { U } _ { B q k }$ $\dot { U } _ { c q k }$ $\dot { U } _ { q k ( 1 ) } .$ 为断口的电压。

# 【北京华电 2025年真题】

已知系统在某一点处的正序等值电抗 $X _ { \Sigma 1 }$ 、负序等值电抗 $X _ { \Sigma 2 }$ 和零序等值电抗 $X _ { \Sigma 0 }$ 的关系为：$X _ { { } _ { \Sigma 1 } } = X _ { { } _ { \Sigma 2 } } , \quad X _ { { } _ { \Sigma 0 } } = 3 X _ { { } _ { \Sigma 1 } }$ 。当该点分别发生三相短路、两相短路、单相接地短路时，试证明三者的短路电流周期分量有效值之比为 $1 { : } \frac { \sqrt { 3 } } { 2 } { : } \frac { 3 } { 5 }$ 

# 【火哥电气考研伟哥解析】，

根据正序等效定则，

$$
I _ {f} ^ {(3)} = \frac {\dot {U} _ {f | 0 |}}{X _ {\Sigma (1)}}
$$

$$
\begin{array}{l} I _ {f} ^ {(2)} = \frac {\sqrt {3} \dot {U} _ {f | 0 |}}{X _ {\Sigma (1)} + X _ {\Sigma (2)}} = \frac {\sqrt {3} \dot {U} _ {f | 0 |}}{2 X _ {\Sigma (1)}} \\ I _ {f} ^ {(1)} = \frac {3 \dot {U} _ {f | 0 |}}{X _ {\Sigma (1)} + X _ {\Sigma (2)} + X _ {\Sigma (0)}} = \frac {3 \dot {U} _ {f | 0 |}}{5 X _ {\Sigma (1)}} \\ I _ {f} ^ {(3)}: I _ {f} ^ {(2)}: I _ {f} ^ {(1)} = 1: \frac {\sqrt {3}}{2}: \frac {3}{5} \\ \end{array}
$$

【保定华电 2025年真题】

某电力系统末端负荷阻抗如图所示，请推导并画出该种情况下复合序网图。该系统中不包含末端负荷阻抗。系统的总正序、负序总阻抗和零序总阻抗分别用 $Z _ { \Sigma 1 }$ $Z _ { { \Sigma } 2 }$ 和 $Z _ { \Sigma 0 }$ 表示。




【火哥电气考研伟哥解析】，

$$
\dot {I} _ {f A} + \dot {I} _ {f B} + \dot {I} _ {f C} = 0 \dots \dots \dots (1)
$$

$$
\dot {U} _ {f B} = \dot {U} _ {f C} \dots \dots \tag {2}
$$

$$
\dot {U} _ {f A} = \left(Z _ {A} - Z _ {B}\right) \dot {I} _ {f A} + \dot {U} _ {f B} \dots \dots \tag {3}
$$




序边界条件，（一定是三个独立的方程）

特殊相为A相，（1）（2）（3）化成以A相表示的式子，


$$
\dot {I} _ {f A} + \dot {I} _ {f B} + \dot {I} _ {f C} = 3 \dot {I} _ {f 0} = 0 \Rightarrow \dot {I} _ {f 0} = 0 \dots \dots \tag {4}
$$

$$
\dot {U} _ {f B} = \dot {U} _ {f C} \Rightarrow a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} = a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} \Rightarrow \dot {U} _ {f 1} = \dot {U} _ {f 2} \dots \tag {5}
$$

$$
\begin{array}{l} \dot {U} _ {f A} = \left(Z _ {A} - Z _ {B}\right) \dot {I} _ {f A} + \dot {U} _ {f B} \Rightarrow \dot {U} _ {f 1} + \dot {U} _ {f 2} + \dot {U} _ {f 0} = \left(Z _ {A} - Z _ {B}\right) \left(\dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0}\right) + a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} \\ \Rightarrow \dot {U} _ {f 1} = \frac {\left(Z _ {A} - Z _ {B}\right)}{3} \left(\dot {I} _ {f 1} + \dot {I} _ {f 2}\right) \dots \dots \dots \tag {6} \\ \end{array}
$$

（利用到 $a ^ { 2 } + a + 1 = 0$ ，其中 $a = e ^ { j 1 2 0 ^ { \circ } } = 1 \angle 1 2 0 ^ { \circ } \ )$ 

即序分量边界条件为，

$$
\dot {I} _ {f 0} = 0 \dots \dots \dots (4)
$$

$$
\dot {U} _ {f 1} = \dot {U} _ {f 2} \dots \tag {5}
$$

$$
\dot {U} _ {f 1} = \frac {\left(Z _ {A} - Z _ {B}\right)}{3} \left(\dot {I} _ {f 1} + \dot {I} _ {f 2}\right) \dots \dots \dots \tag {6}
$$










方程（4） $\dot { I } _ { f 0 } = 0$ 说明零序网的零序电流为零，

方程（5） $\dot { U } _ { f 1 } = \dot { U } _ { f 2 }$ 说明正序和负序并联，

方程（5） $\dot { U } _ { f 1 } = \frac { ( Z _ { A } - Z _ { B } ) } { 3 } ( \dot { I } _ { f 1 } + \dot { I } _ { f 2 } )$ 说明电流 $( { \dot { I } } _ { 1 } + { \dot { I } } _ { 2 } )$ 经过 构成回路， $\frac { ( Z _ { \scriptscriptstyle A } - Z _ { \scriptscriptstyle B } ) } { 3 }$ $\dot { U } _ { f 1 }$ 因此复合序网图如下，




或




# 【北京华电 2023年真题】

什么是正序等效定则?

# 【火哥电气考研伟哥解析】，

对于任何一种短路，其短路点的正序电流分量都可以有正序增广网络求出，故障相的短路电流的大小和正序分量的大小存在一定的关系，这种求故障相短路电流的方法即为正序等效定则。





正序增广网络


$$
\left\{ \begin{array}{l} \dot {I} _ {f (1)} = \frac {\dot {U} _ {f | 0 |}}{Z _ {\Sigma (1)} + Z _ {\Delta}} \\ I _ {f} = M I _ {f (1)} \end{array} \right.
$$

各种短路时的 $Z _ { \Delta }$ 和 M 值，

<table><tr><td>短路类型</td><td>ZΔ</td><td>M</td></tr><tr><td>If(3)</td><td>0</td><td>1</td></tr><tr><td>If(1)</td><td>zΣ(0)+zΣ(2)+3zg</td><td>3</td></tr><tr><td>If(2)</td><td>zΣ(2)+zg</td><td>√3</td></tr><tr><td>If(1,1)</td><td>zΣ(2)(zΣ(0)+3zg)/zΣ(2)+zΣ(0)+3zg</td><td>√3√1- xΣ(2)(xΣ(0)+3xg)/(xΣ(2)+xΣ(0)+3xg)2</td></tr></table>

# 【北京华电 2023年真题】

简述为什么可以用对称分量法进行不对称故障分析。

# 【火哥电气考研伟哥解析】，

不对称故障时，故障点的电压、电流不再对称，系统的正序、负序、零序参数三相仍然对称。对称分量法是故障点不对称的电压、电流分解为三组对称的电压、电流相量。这样正序、负序、零序网络的参数和电气量均三相对称，可以用一相序分量来代表三相序分量，方便计算求解。因此对称分量法能应用在不对称故障计算中。


# 【北京华电 2023 年真题】

电力系统三相输电线路自感为 $X _ { S }$ ，相间互感为 $X _ { m }$ ，试证明当三相电流为正序电流时，a 相电压只与 $a$ 相电流有关。

【火哥电气考研伟哥解析】，本题和北京华电 2019年真题的24 题类似，只是问法稍不同。如图所示，




$$
\left[ \begin{array}{l} d \dot {U} _ {A} \\ d \dot {U} _ {B} \\ d \dot {U} _ {C} \end{array} \right] = \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {A} \\ \dot {I} _ {B} \\ \dot {I} _ {C} \end{array} \right]
$$

dU 1 1 1 ， 1其中 du a a 1 A2 ， a a 1du a a² A0 a a

$$
\left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} d \dot {U} _ {A 1} \\ d \dot {U} _ {A 2} \\ d \dot {U} _ {A 0} \end{array} \right] = \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right]
$$

$$
\left[ \begin{array}{l} d \dot {U} _ {A 1} \\ d \dot {U} _ {A 2} \\ d \dot {U} _ {A 0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] ^ {- 1} \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right]
$$

$$
\left[ \begin{array}{c} d \dot {U} _ {A 1} \\ d \dot {U} _ {A 2} \\ d \dot {U} _ {A 0} \end{array} \right] = \left[ \begin{array}{c c c} Z _ {S} - Z _ {m} & 0 & 0 \\ 0 & Z _ {S} - Z _ {m} & 0 \\ 0 & 0 & Z _ {S} + 2 Z _ {m} \end{array} \right] \left[ \begin{array}{c} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right]
$$

$$
\left\{ \begin{array}{l} d \dot {U} _ {A 1} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A 1} \\ d \dot {U} _ {A 2} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A 2} \\ d \dot {U} _ {A 0} = \left(Z _ {S} + 2 Z _ {m}\right) \dot {I} _ {A 0} \end{array} \right.
$$

当只有正序的电流时， $\dot { I } _ { A 2 } = 0$ $\dot { I } _ { A 0 } = 0$ $\dot { I } _ { _ A } = \dot { I } _ { _ { A 1 } } + \dot { I } _ { _ { A 2 } } + \dot { I } _ { _ { A 0 } } = \dot { I } _ { _ { A 1 } }$ 

$$
\left\{ \begin{array}{l} d \dot {U} _ {A 1} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A 1} \\ d \dot {U} _ {A 2} = 0 \\ d \dot {U} _ {A 0} = 0 \end{array} \right.
$$

$$
d \dot {U} _ {A} = d \dot {U} _ {A 1} + d \dot {U} _ {A 2} + d \dot {U} _ {A 0} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A 1} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A}
$$

所以，a 相的电压 $d \dot { U _ { A } }$ 只和 a 相的电流 ${ \dot { I } } _ { \ A }$ 有关。

# 【保定华电 2023年专硕真题】

有、无架空地线对架空输电线零序电阻和零序电抗有何影响，为什么？如果已知零序自阻抗和互阻抗，写出带架空地线的单回输电线，每相的零序阻抗表达式并说明符号含义。

【火哥电气考研伟哥解析】，




$$
\begin{array}{l} Z _ {\Sigma} = Z _ {(0)} - Z _ {c \omega (0)} + \frac {Z _ {c \omega (0)} \left(Z _ {\omega (0)} - Z _ {c \omega (0)}\right)}{Z _ {\omega (0)}} = \frac {Z _ {(0)} Z _ {\omega (0)} - Z _ {c \omega (0)} Z _ {\omega (0)} + Z _ {c \omega (0)} Z _ {\omega (0)} - Z _ {c \omega (0)} Z _ {c \omega (0)}}{Z _ {\omega (0)}} \\ Z _ {\Sigma} = Z _ {(0)} - \frac {Z _ {c \omega (0)} {} ^ {2}}{Z _ {\omega (0)}} \\ \end{array}
$$

$Z _ { \Sigma }$ 为含架空地线的线路零序阻抗， $Z _ { ( 0 ) }$ 为单回线路的零序自阻抗， $Z _ { c \omega ( 0 ) }$ 为线路和地线之间的零序互阻抗， 为地线的零序自阻抗。由 $Z _ { \omega ( 0 ) }$ $Z _ { \Sigma } = Z _ { _ { ( 0 ) } } - \frac { Z _ { c \omega ( 0 ) } { } ^ { 2 } } { Z _ { \omega ( 0 ) } }$ Z0(0）²Z(0)效零序自阻抗 $Z _ { \Sigma }$ 变小了。

# 【保定华电 2023年专硕真题】

电力系统三相短路电流一定大于单相接地短路电流吗？举例说明为什么？

# 【火哥电气考研伟哥解析】，

不一定。

设 $X _ { \Sigma 1 } = X _ { \Sigma 2 }$ ，根据正序等效定则，

单相接地短路电流 $\dot { I } _ { _ { f ^ { ( 1 ) } } } = 3 \dot { I } _ { _ { f 1 } } = 3 \frac { U _ { f | 0 | } } { X _ { \Sigma 1 } + X _ { \Sigma 2 } + X _ { \Sigma 0 } } = \frac { 3 U _ { f | 0 | } } { 2 X _ { \Sigma 1 } + X _ { \Sigma 0 } }$ 3UF

三相短路电流 $\dot { I } _ { { f ^ { ( 3 ) } } } = \frac { U _ { f \mid 0 \mid } } { X _ { \Sigma 1 } }$ UfoX1

$$
\dot {I} _ {f ^ {(1)}} = \frac {3 U _ {f | 0 |}}{2 X _ {\Sigma 1} + X _ {\Sigma 0}} \geq \dot {I} _ {f ^ {(3)}} = \frac {U _ {f | 0 |}}{X _ {\Sigma 1}}, \text {得} X _ {\Sigma 0} \leq X _ {\Sigma 1}
$$

即 $X _ { \Sigma 0 } \leq X _ { \Sigma 1 }$ 时， $\dot { I } _ { f ^ { ( 1 ) } } \geq \dot { I } _ { f ^ { ( 3 ) } }$ 

# 【北京华电 2022年真题】

写出两相断线和单相接地故障序分量的边界条件，并解释其含义。

# 【火哥电气考研伟哥解析】，

两相断线和单相接地的序分量边界条件类似，均为

$$
\left\{ \begin{array}{l} \dot {I} _ {f (1)} = \dot {I} _ {f (2)} = \dot {I} _ {f (0)} \\ \dot {U} _ {f (1)} + \dot {U} _ {f (2)} + \dot {U} _ {f (0)} = 0 \end{array} \right.
$$

复合序网为正、负、零序网的串联。

两相断线： $\dot { I } _ { f ( 1 ) } \setminus \dot { I } _ { f ( 2 ) } \setminus \dot { I } _ { f ( 0 ) } \setminus \dot { U } _ { f ( 1 ) } \setminus \dot { U } _ { f ( 2 ) } \setminus \dot { U } _ { f ( 0 ) }$ $\dot { I } _ { f ( 1 ) } .$ $\dot { U } _ { f ( 0 ) }$ 为断口的电流、电压。

单相接地： 为故障点向大地的电流、电压。

# 【保定华电 2022年专硕真题】

根据单相接地短路时的边界条件和对称分量法，画出 a相短路接地时故障点各序和各相电流电压的相量。假设各序阻抗为纯电抗，而且 $X _ { \Sigma 1 } = X _ { \Sigma 2 }$ ， $X _ { \Sigma 0 } > X _ { \Sigma 1 }$ 所有相量以 $\dot { U } _ { f a | 0 }$ 为参考相量。

# 【火哥电气考研伟哥解析】，

A 相边界条件： $\dot { I } _ { _ { f A 1 } } = \dot { I } _ { _ { f A 2 } } = \dot { I } _ { _ { f A 0 } }$ $\dot { U } _ { _ { f A 1 } } + \dot { U } _ { _ { f A 2 } } + \dot { U } _ { _ { f A 0 } } = 0$ 







注：上图 $U _ { f a \vert 0 \vert }$ 为 j 轴方向，教材中 $\dot { U } _ { f a | 0 }$ 为 0 轴方向。

# 【保定华电 2022年专硕真题】

系统接线如图所示。当 f点发生不对称接地短路故障时，试作出相应的零序等值网络，略去各元件电阻和所有线路对地导纳及变压器励磁导纳。




# 【火哥电气考研伟哥解析】，

变压器 T3 的中性点电抗设为 xn，




# 【保定华电 2021年专硕真题】

若有三相不对称电源施加于某用电设备，该用电设备在何种情况下三相电流中零序电流为零？为什么？

# 【火哥电气考研伟哥解析】，

（1）用电设备为星型接线方式中性点没接地或三角形接线方式。中性点不接地或三角形接线时，无零序电流通路，零序电流为零。

（2）中性点直接接地时，用电设备的各相阻抗不相等，且满足 $\frac { \dot { U } _ { A } } { Z _ { A } } + \frac { \dot { U } _ { B } } { Z _ { B } } + \frac { \dot { U } _ { C } } { Z _ { C } } = 0 \ ;$ Z Zc电流之和为 0， $3 \dot { I } _ { \scriptscriptstyle 0 } = \dot { I } _ { \scriptscriptstyle A } + \dot { I } _ { \scriptscriptstyle B } + \dot { I } _ { \scriptscriptstyle C } = 0 ,$ 零序电流为 0。

# 【保定华电 2020年专硕真题】

在哪些情况下电力系统会出现负序电流？

# 【火哥电气考研伟哥解析】，

不对称短路、非全相运行、非正常运行（如负荷对称、电源不对称等）。

# 【北京华电 2019年真题】

试以三相对称线路说明:为什么利用对称分量法分析不对称故障，各序分量是独立的?

# 【火哥电气考研伟哥解析】，

解，如图所示，




Z 

中 dUA 1 1 其 α2 dU A2 a a 1，dUc a² dUA a α2 iA

$$
\left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} d \dot {U} _ {A 1} \\ d \dot {U} _ {A 2} \\ d \dot {U} _ {A 0} \end{array} \right] = \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right]
$$

$$
\left[ \begin{array}{l} d \dot {U} _ {A 1} \\ d \dot {U} _ {A 2} \\ d \dot {U} _ {A 0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] ^ {- 1} \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right]
$$

$$
\left[ \begin{array}{c} d \dot {U} _ {A 1} \\ d \dot {U} _ {A 2} \\ d \dot {U} _ {A 0} \end{array} \right] = \left[ \begin{array}{c c c} Z _ {S} - Z _ {m} & 0 & 0 \\ 0 & Z _ {S} - Z _ {m} & 0 \\ 0 & 0 & Z _ {S} + 2 Z _ {m} \end{array} \right] \left[ \begin{array}{c} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right]
$$

$$
\left\{ \begin{array}{l} d \dot {U} _ {A 1} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A 1} \\ d \dot {U} _ {A 2} = \left(Z _ {S} - Z _ {m}\right) \dot {I} _ {A 2} \\ d \dot {U} _ {A 0} = \left(Z _ {S} + 2 Z _ {m}\right) \dot {I} _ {A 0} \end{array} \right.
$$

即对于三相对称的元器件，各序分量是独立的，即正序电压只与正序电流有关，负序、零序也是如此。

【北京华电 2019年真题】

如图所示网络，请推导出其复合序网图。




# 【火哥电气考研伟哥解析】，

辅导班中构造对称方法所分析的二十多种情况中得一种。（和北京华电 2015年真题类比）




$$
\dot {U} _ {f B} = \dot {U} _ {f C} = 0 \dots \dots \tag {1}
$$

$$
\dot {U} _ {f A} = \left(Z _ {A} - Z _ {B}\right) \dot {I} _ {f A} \dots \tag {2}
$$

特殊相为A相，（1）（2）化成以A相表示的式子，

$$
\dot {U} _ {f B} = \dot {U} _ {f C} \Rightarrow a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} = a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} \Rightarrow \dot {U} _ {f 1} = \dot {U} _ {f 2}
$$

$$
\dot {U} _ {f B} = 0 \Rightarrow a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} = a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 1} + \dot {U} _ {f 0} = - \dot {U} _ {f 1} + \dot {U} _ {f 0} = 0 \Rightarrow \dot {U} _ {f 1} = \dot {U} _ {f 0}
$$

$$
\dot {U} _ {f 1} = \dot {U} _ {f 2} = \dot {U} _ {f 0} \dots \tag {3}
$$

$$
\begin{array}{l} \dot {U} _ {f A} = \left(Z _ {A} - Z _ {B}\right) \dot {I} _ {f A} \Rightarrow \dot {U} _ {f 1} + \dot {U} _ {f 2} + \dot {U} _ {f 0} = \left(Z _ {A} - Z _ {B}\right) \left(\dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0}\right) \\ \Rightarrow \dot {U} _ {f 1} = \frac {\left(Z _ {A} - Z _ {B}\right)}{3} \left(\dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0}\right) \dots \dots \dots \tag {4} \\ \end{array}
$$

由（3）和（4）得复合序网图如下，




# 【保定华电 2019年专硕真题】

变压器零序激磁电抗与正序激磁电抗是否相同？请说明理由。

# 【火哥电气考研伟哥解析】，

不一定相同。

和变压器铁芯的型号有关。对于三相三柱式，零序电流的主磁通主要走铁芯外侧，变压器壳体，零序激磁电抗较小；对于三相五柱式，零序电流的主磁通主要走铁芯，零序激磁电抗较大，和正序激磁电抗相同。

# 【保定华电 2019年专硕真题】

单相接地短路电流是否在任何情况下都小于三相短路电流？为什么？

# 【火哥电气考研伟哥解析】，

不是。

设 ${ \cal X } _ { \Sigma ^ { 1 } } = { \cal X } _ { \Sigma ^ { 2 } } \ : ,$ 根据正序等效定则，

$\dot { I } _ { _ { f ^ { ( 1 ) } } } = 3 \dot { I } _ { _ { f 1 } } = 3 \frac { U _ { f | 0 | } } { X _ { \Sigma 1 } + X _ { \Sigma 2 } + X _ { \Sigma 0 } } = \frac { 3 U _ { f | 0 | } } { 2 X _ { \Sigma 1 } + X _ { \Sigma 0 } }$ 3Uf101单相接地短路电流 2x+X2

三相短路电流 $\dot { I } _ { { f ^ { ( 3 ) } } } = \frac { U _ { f \mid 0 \mid } } { X _ { \Sigma 1 } }$ 一 UfoX1

$$
\dot {I} _ {f ^ {(1)}} = \frac {3 U _ {f | 0 |}}{2 X _ {\Sigma 1} + X _ {\Sigma 0}} \geq \dot {I} _ {f ^ {(3)}} = \frac {U _ {f | 0 |}}{X _ {\Sigma 1}}, \text {得} X _ {\Sigma 0} \leq X _ {\Sigma 1}
$$

即 $X _ { \Sigma 0 } \leq X _ { \Sigma 2 }$ 时， $\dot { I } _ { f ^ { ( 1 ) } } \geq \dot { I } _ { f ^ { ( 3 ) } }$ 

# 【保定华电 2018年专硕真题】

什么是输电线路的零序电抗？输电线路的零序电抗为什么一定要大于正序电抗？

# 【火哥电气考研伟哥解析】，

当线路流过三相幅值相等、相位相等的零序电流时，线路产生的电压降落除以每一相的零序电流就是线路的零序电抗。

输电线路三相流过零序电流（幅值和相位均相等），相与相之间的产生同相位的磁场，相互之间有助磁作用，因此零序电抗比正序电抗大，几乎是正序电抗的三倍。

# 【保定华电 2018年专硕真题】

两相短路时，为什么没有零序网络？试从物理概念上加以说明。

# 【火哥电气考研伟哥解析】，

零序电流需经过大地构成回路。两相短路时，故障点没有接地，短路电流只在故障相之间流过，不会经过大地构成回路。


# 【北京华电 2017年学硕真题】

如图所示，求k点发生故障，试画出其零序网络。




# 【火哥电气考研伟哥解析】，




# 【北京华电 2017年专硕真题】

如图所示，k点发生故障，试画出其零序网络。




# 【火哥电气考研伟哥解析】，




# 【保定华电 2017年专硕真题】

发电机的负序电抗和正序电抗为什么不相等？负序电抗有何特点？

# 【火哥电气考研伟哥解析】，

元件的序电抗等于施加在该元件上的序电压除以对应的序电流。基频正序电流产生的磁动势转速为同步转速，转向与发电机转子的相同，与转子没有相对运行；基频负序电流产生的磁动势转速为同步转速，但转向和转子相反，相对转子 2倍同步转速运动。因此，正序电流和负序电流在发电机中产生的磁场不一样，对应的电抗也不相等。负序电抗是脉振的，周期为 2倍的基频。

# 【北京华电 2016年真题】

什么是正序等效定则。

# 【火哥电气考研伟哥解析】，

对于任何一种短路，其短路点的正序电流分量都可以有正序增广网络求出，故障相的短路电流的大小和正序分量的大小存在一定的关系，这种求故障相短路电流的方法即为正序等效定则。





正序增广网络


$$
\left\{ \begin{array}{l} \dot {I} _ {f (1)} = \frac {\dot {U} _ {f | 0 |}}{Z _ {\Sigma (1)} + Z _ {\Delta}} \\ I _ {f} = M I _ {f (1)} \end{array} \right.
$$

各种短路时的 和 M 值，

<table><tr><td>短路类型</td><td>ZΔ</td><td>M</td></tr><tr><td>If(3)</td><td>0</td><td>1</td></tr><tr><td>If(1)</td><td>zΣ(0)+zΣ(2)+3zg</td><td>3</td></tr><tr><td>If(2)</td><td>zΣ(2)+zg</td><td>√3</td></tr><tr><td>If(1,1)</td><td>zf(2)(zΣ(0)+3zg)/zΣ(2)+zΣ(0)+3zg</td><td>√3√1-xΣ(2)(xΣ(0)+3xg)/(xΣ(2)+xΣ(0)+3xg)2</td></tr></table>

# 【北京华电 2016年真题】

画出如下图所示电力系统的零序等效电路。




【火哥电气考研伟哥解析】，




# 【保定华电 2016年专硕真题】

在超高压输电系统中，发生两相短路，短路点的正序电流为 3.13，其短路电流为多少。（忽略线路电阻，正负序阻抗相同）

# 【火哥电气考研伟哥解析】，

根据正序等效定则， $I _ { f } ^ { ( 2 ) } = \sqrt { 3 } I _ { f ( 1 ) } ^ { ( 2 ) } = \sqrt { 3 } \times 3 . 1 3 = 5 . 4 2 \ 。$ 

# 【保定华电 2016年专硕真题】

试画出下图的零序阻抗图。




【火哥电气考研伟哥解析】，




# 【北京华电 2015年真题】

画出如图所示的负荷序网图。




【火哥电气考研伟哥解析】，

$$
\dot {I} _ {f A} + \dot {I} _ {f B} + \dot {I} _ {f C} = 0 \dots \dots \dots (1)
$$

$$
\dot {U} _ {f B} = \dot {U} _ {f C} \dots \tag {2}
$$

$$
\dot {U} _ {f A} = \left(Z _ {A} - Z _ {B}\right) \dot {I} _ {f A} + \dot {U} _ {f B} \dots \dots \tag {3}
$$




序边界条件，（一定是三个独立的方程）

特殊相为 A 相，（1）（2）（3）化成以 A 相表示的式子，

$$
\dot {I} _ {f A} + \dot {I} _ {f B} + \dot {I} _ {f C} = 3 \dot {I} _ {f 0} = 0 \Rightarrow \dot {I} _ {f 0} = 0 \dots \dots \dots \tag {4}
$$

$$
\begin{array}{l} \dot {U} _ {f B} = \dot {U} _ {f C} \Rightarrow a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} = a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} \Rightarrow \dot {U} _ {f 1} = \dot {U} _ {f 2} \dots (5) \\ \dot {U} _ {f A} = \left(Z _ {A} - Z _ {B}\right) \dot {I} _ {f A} + \dot {U} _ {f B} \Rightarrow \dot {U} _ {f 1} + \dot {U} _ {f 2} + \dot {U} _ {f 0} = \left(Z _ {A} - Z _ {B}\right) \left(\dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0}\right) + a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} \\ \Rightarrow \dot {U} _ {f 1} = \frac {\left(Z _ {A} - Z _ {B}\right)}{3} \left(\dot {I} _ {f 1} + \dot {I} _ {f 2}\right) \dots \dots \dots (6) \\ \end{array}
$$

（利用到 $a ^ { 2 } + a + 1 = 0$ ，其中 $a = e ^ { j 1 2 0 ^ { \circ } } = 1 \angle 1 2 0 ^ { \circ } )$ 

即序分量边界条件为，

$$
\dot {I} _ {f 0} = 0 \dots \dots \dots (4)
$$

$$
\dot {U} _ {f 1} = \dot {U} _ {f 2} \dots \tag {5}
$$

$$
\dot {U} _ {f 1} = \frac {\left(Z _ {A} - Z _ {B}\right)}{3} \left(\dot {I} _ {f 1} + \dot {I} _ {f 2}\right) \dots \dots \dots \tag {6}
$$





正序






负序






零序


方程（4） $\dot { I } _ { f 0 } = 0$ 说明零序网的零序电流为零，

方程（5） $\dot { U } _ { f 1 } = \dot { U } _ { f 2 }$ 说明正序和负序并联，

方程（5） $\dot { U } _ { f 1 } = \frac { ( Z _ { A } - Z _ { B } ) } { 3 } ( \dot { I } _ { f 1 } + \dot { I } _ { f 2 } )$ 说明电流 $( { \dot { I } } _ { 1 } + { \dot { I } } _ { 2 } )$ 经过 $\frac { ( Z _ { _ A } - Z _ { _ B } ) } { 3 }$ 的电压降落和 $\dot { U } _ { f 1 }$ 构成回路，因此复合序网图如下，




或




【保定华电 2015年专硕真题】

忽略电阻且不考虑阻抗接地或短路，在中性点不接地系统中，对某一点而言，哪种的短路电流最大？理由？

【火哥电气考研伟哥解析】，

三相短路的电流最大。

中性点不接地系统，零序阻抗为无穷大， $X _ { \Sigma 0 } = \infty$ 

$\left\{ \begin{array} { l } { \displaystyle I _ { f ( 1 ) } = \frac { U _ { f | 0 | } } { X _ { \Sigma 1 } + Z _ { \Delta } } } \\ { \displaystyle I _ { f } = M I _ { f ( 1 ) } } \end{array} \right.$ U f1oy根据正序增广定则，

式中 $Z _ { \Delta }$ 为正序增广网络中附加阻抗， $M$ 为故障相短路电流对正序电流分量的倍数。

三相短路 $I _ { f } ^ { ( 3 ) } = \frac { U _ { f | 0 | } } { X _ { \Sigma 1 } }$ X1

单相接地短路 $I _ { f } ^ { ( 1 ) } = 3 \frac { U _ { f | 0 | } } { X _ { \Sigma 1 } + X _ { \Sigma 2 } + X _ { \Sigma 0 } } { = 0 }$ 

两相短路 $I _ { f } ^ { ( 2 ) } = \sqrt { 3 } I _ { f ( 1 ) } ^ { ( 2 ) } = \frac { \sqrt { 3 } U _ { f | 0 | } } { 2 X _ { \Sigma 1 } }$ 3Ur

两相接地短路 Ufo 3U50（x+X0）² （x2+X0） X + X+X0 XX50 2X1

（中性点不接地系统，零序阻抗为无穷大，两相接地短路和两相短路的短路电流相同）

因此，三相短路的故障电流最大。

# 【保定华电 2015年专硕真题】

变压器接线如下图，当 I 侧电路发生接地故障时，试证明：零序电流不能流通到 II 侧电路中。




# 【火哥电气考研伟哥解析】，

变压器星形侧流过零序电流时，在三角形侧各相绕组中将感应零序电动势，接成三角形的三相绕组为零序电流提供了通路。但因零序电流三相大小相等，相位相同，它只在三角形绕组中形成环流，而不流到绕组以外的线路上去。

# 【保定华电 2015年专硕真题】

某三相空载系统如图所示，在 f点发生C 相接地故障和 AB 相短路，试用对称分量法分析该问题并列写边界条件，画出复合序图。（各序网中的序参数用 $Z _ { \Sigma 1 }$ ,Z2 $Z _ { { \scriptscriptstyle \Sigma } 2 }$ 表示）




# 【火哥电气考研伟哥解析】，

故障点相边界条件，

$$
\left\{ \begin{array}{l} \dot {U} _ {A f} = \dot {U} _ {B f} \\ \dot {I} _ {A f} = - \dot {I} _ {B f} \\ \dot {U} _ {C f} = 0 \end{array} \right.
$$

C 相为特殊相

$$
\left\{ \begin{array}{l} a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} = a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} \Rightarrow \dot {U} _ {f 1} = \dot {U} _ {f 2} \\ a \dot {I} _ {f 1} + a ^ {2} \dot {I} _ {f 2} + \dot {I} _ {f 0} = - \left(a ^ {2} \dot {I} _ {f 1} + a \dot {I} _ {f 2} + \dot {I} _ {f 0}\right) \Rightarrow \dot {I} _ {f 1} + \dot {I} _ {f 2} = 2 \dot {I} _ {f 0} \\ \dot {U} _ {f 1} + \dot {U} _ {f 2} + \dot {U} _ {f 0} = 0 \end{array} \right.
$$

故障点序分量的边界条件

$$
\left\{ \begin{array}{l} \dot {U} _ {f 1} = \dot {U} _ {f 2} = - \frac {1}{2} \dot {U} _ {f 0} \\ \dot {I} _ {f 1} + \dot {I} _ {f 2} = 2 \dot {I} _ {f 0} \end{array} \right.
$$

复合序网图




或




# 【保定华电 2014年专硕真题】

什么是对称分量法？采用对称分量法的意义是什么？

# 【火哥电气考研伟哥解析】，

（1）对称分量法是将一组不对称的电压或电流相量分解为三相对称的相量，分别称为正序分量、负序分量、零序分量。

（2）利用线性电路的叠加原理，对这三组对称分量分别按对称的三相电路进行求解，然后将结果叠加。采用对称分量法可以简化计算，便于分析实际工程中的问题。

# 【保定华电 2013年专硕真题】

试列出用相分量表示的单相接地短路和两相短路的边界条件。

# 【火哥电气考研伟哥解析】，

单相接地短路 $\dot { I } _ { f b } = \dot { I } _ { f c } = 0$ $\dot { U } _ { f a } = 0$ ；两相短路 $\dot { I } _ { f a } = 0$ $\dot { U } _ { f b } = \dot { U } _ { f c }$ 

# 【保定华电 2012年专硕真题】

简要分析发生各种短路故障时正序分量电流的大小。

# 【火哥电气考研伟哥解析】，

单相接地短路： $\dot { I } _ { f ( 1 ) } = \frac { \dot { U } _ { f | 0 | } } { Z _ { \Sigma ( 1 ) } + Z _ { \Sigma ( 2 ) } + Z _ { \Sigma ( 0 ) } }$ Z2）+Zz +Zz(0)

两相短路 ； $\dot { I } _ { _ { f ( 1 ) } } = \frac { \dot { U } _ { f | 0 | } } { Z _ { _ { \Sigma ( 1 ) } } + Z _ { _ { \Sigma ( 2 ) } } }$ Uf

两相接地 $\dot { I } _ { f ( 1 ) } = \frac { \dot { U } _ { f | 0 | } } { Z _ { \Sigma ( 1 ) } + \cfrac { Z _ { \Sigma ( 2 ) } Z _ { \Sigma ( 0 ) } } { Z _ { \Sigma ( 2 ) } + Z _ { \Sigma ( 0 ) } } }$ UnoZz(2) + Z2（0)）

三相短路 $\dot { I } _ { _ { f ( 1 ) } } = \frac { \dot { U } _ { f | 0 | } } { Z _ { _ { \Sigma ( 1 ) } } }$ ；

正序电流从大到小的顺序：三相短路、两相接地短路、两相短路、单相短路

# 【北京华电 2011年真题】

简要分析影响变压器零序电抗参数的因素有哪些。

# 【火哥电气考研伟哥解析】，

（1）变压器绕组的接线方式（包括中性点的运行方式）。

零序电压加在变压器三角形侧或不接地星型侧时，零序电抗为无穷大；YNd，YNy，YNyn接线方式的零序电抗分别不同，YNyn的接线方式还和外电路的连接方式有关。










（2）与变压器的结构有关。三相变压器组、壳式变压器、三相五柱式零序励磁电抗非常大，三相三柱式变压器零序励磁电抗相对较小。

# 【保定华电 2011年真题】

什么是电力系统短路故障？包括哪些类型？

# 【火哥电气考研伟哥解析】，

电力系统短路故障是指相与相之间或相与地之间的非正常连接。包括三相短路、单相接地短路、两相接地短路、两相短路。

# 【保定华电 2010年真题】

利用复合序网法分析不对称短路时，哪些序网是有源的？哪些序网是无源的？为什么？

# 【火哥电气考研伟哥解析】，

正序网是有源网，负序和零序网是无源网。因为发电机只有正序电动势，不对称短路时，只有发电机的提供正序电动势作为电源，没有负序和零序电动势。

# 【保定华电 2010年真题】

单电源系统发生不对称短路时，正、负、零序电压分布规律如何？

# 【火哥电气考研伟哥解析】，

越靠近电源，正序电压数值越高，越靠近短路点，正序电压数值越低。

越靠近短路点，负序和零序电压的有效值越高，越远离短路点，负序和零序电压的数值就越低。


# 【北京华电2009年真题】

已知系统的正序，负序和零序等值电抗为????(1) = ????(2)， $X _ { \Sigma ( 1 ) } = X _ { \Sigma ( 2 ) }$ 且????(0) $\ L X _ { \Sigma ( 0 ) } = 3 X _ { \Sigma ( 1 ) }$ ，求在系统同一故障点分别发生三相短路，单相接地短路，两相短路和两相接地短路时，各种短路电流的周期分量有效值之比??(3)：??(1)：??(2)：??(1,1) = ？

# 【火哥电气考研伟哥解析】，

$\left\{ \begin{array} { l } { \displaystyle I _ { f ( 1 ) } = \frac { U _ { f | 0 | } } { X _ { \Sigma 1 } + Z _ { \Delta } } } \\ { \displaystyle I _ { f } = M I _ { f ( 1 ) } } \end{array} \right.$ Uf1o根据正序增广定则，

式中 $Z _ { \Delta }$ 为正序增广网络中附加阻抗， 为故障相短路电流对正序电流分量的倍数。

三相短 11(3)fX1

(1) 1Tf(1) X2+X2+X£0 5X单相接地短路11 =3r) 3f 5X1

1 1两相短路 x+x1(2) ）=√31（2J f(1) 2X1

(1,1) 4 X2X 7X1 X+X0 =3 XzXz0 1(1,1) 39 （X+X0）²1) 7X1 

不同类型的短路电流之比 :1f ： f 3一5

# 【保定华电 2009年真题】

在那些情况下电力系统会出现负序电流？

# 【火哥电气考研伟哥解析】，

不对称短路、断线故障；三相负荷不对称；系统元件三相参数不对称。

# 【保定华电 2009年真题】

什么是电力系统短路故障？故障的类型有哪些？

# 【火哥电气考研伟哥解析】，

短路故障是指电力系统正常运行情况以外的相与相之间或与地（中性线）之间的连接。

电力系统的故障分为横向故障（短路故障）和纵向故障（断线故障）

短路故障：三相短路、两相短路、单相短路接地，两相短路接地。

断线故障：一相断线、两相断线

# 【保定华电 2008年真题】

什么是对称分量法，为什么电力系统不对称故障采用对称分量法？

# 【火哥电气考研伟哥解析】，

三个不对称分量，可以唯一地分解为三相对称的相量。在线性电路中，系统发生不对称短路时，将网络中出现的三相不对称的电压和电流，分解为正负零序三组对称分量，分别按对称三相电路去解，然后将其结果叠加起来。这种分析不对称三相电路的方法叫做对称分量法。

因为不对称故障三相不对称，直接计算很复杂，而任何三相不对称都可以分解为三组三相对称分量，单独的正序、负序、零序网络都是对称的，可以用一相代替三相分析，方便计算。

# 【北京华电 2007 年真题】

电力系统哪些短路类型会产生负序电流？

# 【火哥电气考研伟哥解析】，

单相接地短路，两相接地短路，两相短路。

# 【北京华电 2007年真题】

试写出电力系统发生两相短路时的边界条件？

# 【火哥电气考研伟哥解析】，

04设B、C 两相短路，相边界条件， fcU fb =U fc

[i +i=0A 相作为特殊相，序分量表示的边界条件为，[U=U

# 【华北电力 2002年真题】

架空避雷线对架空输电线的零序电抗有何影响？为什么？

# 【火哥电气考研伟哥解析】，

架空避雷线使架空输电线的零序电抗减小。因为避雷线相当于导线旁边的一个短路线圈，它对导线起去磁作用。

# 【华北电力 1999年真题】

试比较电力系统中发生以下形式的短路故障时，其负序短路电流 $I _ { k ( 2 ) } ^ { ( n ) }$ 的大小（n代表短路类型），并简要说明理由（分析时可不计各元件电阻，并假定 $x _ { \Sigma ( 0 ) } > x _ { \Sigma ( 1 ) } \}$ ）。

（1）三相短路； （2）单相接地短路； （3）两相短路； （4）两相接地短路。


# 【火哥电气考研伟哥解析】，

根据不同故障类型的复合序网图，可知，

$$
\begin{array}{l} I _ {k (2)} ^ {(3)} = 0, \\ I _ {k (2)} ^ {(1)} = \frac {1}{x _ {\Sigma 1} + x _ {\Sigma 2} + x _ {\Sigma 0}} = \frac {1}{2 x _ {\Sigma 1} + x _ {\Sigma 0}}, \\ I _ {k (2)} ^ {(2)} = \frac {1}{x _ {\Sigma 1} + x _ {\Sigma 2}} = \frac {1}{2 x _ {\Sigma 1}} \\ I _ {k (2)} ^ {(1, 1)} = \frac {1}{x _ {\Sigma 1} + x _ {\Sigma 2} / / x _ {\Sigma 0}} \frac {x _ {\Sigma 0}}{x _ {\Sigma 2} + x _ {\Sigma 0}} = \frac {1}{2 x _ {\Sigma 1} + x _ {\Sigma 1} \frac {x _ {\Sigma 1}}{x _ {\Sigma 0}}} \\ I _ {k (2)} ^ {(2)} > I _ {k (2)} ^ {(1, 1)} > I _ {k (2)} ^ {(1)} > I _ {k (2)} ^ {(3)} \\ \end{array}
$$





三相短路






单相接地短路






两相短路






两相接地短路


# 【上海电力 2025年真题】

以下图三相线路为例，说明为何当元件参数完全对称时，各序分量具有独立性。




# 【火哥电气考研伟哥解析】，

当元件参数完全对称时， $Z _ { _ { a b } } = Z _ { _ { b c } } = Z _ { _ { a c } } = Z _ { _ { m } }$ $Z _ { _ { a a } } = Z _ { _ { b b } } = Z _ { _ { c c } } = Z _ { _ { S } }$ 

$$
\left[ \begin{array}{c} \Delta \dot {U} _ {a} \\ \Delta \dot {U} _ {b} \\ \Delta \dot {U} _ {c} \end{array} \right] = \left[ \begin{array}{c c c} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{c} \dot {I} _ {a} \\ \dot {I} _ {b} \\ \dot {I} _ {c} \end{array} \right]
$$

其中 1 1 i Iala 1 ia a² 1 a0 i a a2 ia0

$$
\left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \Delta \dot {U} _ {a 1} \\ \Delta \dot {U} _ {a 2} \\ \Delta \dot {U} _ {a 0} \end{array} \right] = \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {a 1} \\ \dot {I} _ {a 2} \\ \dot {I} _ {a 0} \end{array} \right]
$$

$$
\left[ \begin{array}{l} \Delta \dot {U} _ {a 1} \\ \Delta \dot {U} _ {a 2} \\ \Delta \dot {U} _ {a 0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] ^ {- 1} \left[ \begin{array}{l l l} Z _ {S} & Z _ {m} & Z _ {m} \\ Z _ {m} & Z _ {S} & Z _ {m} \\ Z _ {m} & Z _ {m} & Z _ {S} \end{array} \right] \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {a 1} \\ \dot {I} _ {a 2} \\ \dot {I} _ {a 0} \end{array} \right]
$$

$$
\left[ \begin{array}{c} \Delta \dot {U} _ {a 1} \\ \Delta \dot {U} _ {a 2} \\ \Delta \dot {U} _ {a 0} \end{array} \right] = \left[ \begin{array}{c c c} Z _ {S} - Z _ {m} & 0 & 0 \\ 0 & Z _ {S} - Z _ {m} & 0 \\ 0 & 0 & Z _ {S} + 2 Z _ {m} \end{array} \right] \left[ \begin{array}{c} \dot {I} _ {a 1} \\ \dot {I} _ {a 2} \\ \dot {I} _ {a 0} \end{array} \right]
$$

$$
\left\{ \begin{array}{l} \Delta \dot {U} _ {a 1} = (Z _ {S} - Z _ {m}) \dot {I} _ {a 1} \\ \Delta \dot {U} _ {a 2} = (Z _ {S} - Z _ {m}) \dot {I} _ {a 2} \\ \Delta \dot {U} _ {a 0} = (Z _ {S} + 2 Z _ {m}) \dot {I} _ {a 0} \end{array} \right.
$$

即对于三相对称的元器件，各序分量是独立的，即正序电压只与正序电流有关，负序、零序也是如此。

# 【上海电力 2024年真题】

三相输电线给自阻抗和互阻抗为 $Z _ { s }$ 和 $Z _ { m }$ ，请写出线路的正、负、零序阻抗表达式；并从物理概念解释零序阻抗大于正序阻抗的原因。

# 【火哥电气考研伟哥解析】，

正序阻抗、负序阻抗均为 $Z _ { s } - Z _ { m }$ ，零序阻抗为 $Z _ { s } + 2 Z _ { m }$ 

由于三倍零序电流通过大地返回，三相零序电流同相位，每一相零序电流产生的自感磁通与来自另两相的零序电流产生的互感磁通是助增作用，这就使一相的等值电感增大，零序阻抗大于正序阻抗。

# 【上海电力 2018年真题】

计算电力系统不对称短路时，正负零三个序电网结构及对应的的序网方程是否与不对称故障的形式有关？为什么？

# 【火哥电气考研伟哥解析】，

正负零三个序电网结构及对应的的序网方程和故障类型无关。

序网图是根据对称分量法分解成的正序网、负序网和零序网，和故障类型无关，分别如下，











序网方程为

$$
\left\{ \begin{array}{l} \dot {E} _ {e q} - Z _ {f f (1)} \dot {I} _ {f a (1)} = \dot {U} _ {f a (1)} \\ 0 - Z _ {f f (2)} \dot {I} _ {f a (2)} = \dot {U} _ {f a (2)} \\ 0 - Z _ {f f (0)} \dot {I} _ {f a (0)} = \dot {U} _ {f a (0)} \end{array} \right.
$$

上式在任何故障时均成立。

# 【上海电力 2017年真题】

在电力网输电线中，单回线路零序电抗为什么小于双回线路零序电抗？

# 【火哥电气考研伟哥解析】，

平行架设的双回线路通过零序电流时，两回输电线路中的电流相位相同，相互之间起助磁作用。通过相同的零序电流，单回线路的零序磁链，要小于双回路中一回线路的磁链，电抗也小于双回的。

# 【上海电力 2017 年真题】

电力系统发生不对称故障时，试分析电压、电流的对称分量经过 Yd11型理想变压器的相位变化？

# 【火哥电气考研伟哥解析】，

电压电流均以标幺值表示时，幅值不发生变化，相位发生如下变化，

Y 侧 $\mathrm { \Gamma } \to \mathrm { D }$ 侧：正序的电压电流相位增加 $3 0 ^ { \circ }$ ，负序的电压电流相位减小 $3 0 ^ { \circ }$ 。

D 侧 ${  } \mathrm { Y }$ 侧：正序的电压电流相位减小 $3 0 ^ { \circ }$ ，负序的电压电流相位增加 30°。

# 【上海电力 2017年真题】

简单电力系统不对称短路时，分析各序电压的分布情况？

# 【火哥电气考研伟哥解析】，

正序电压：电源点正序电压最高，越靠近电源点，正序电压越高，越靠近故障点，正序电压越低。

负序电压：故障点负序电压越高，越靠近故障点，负序电压越高。

零序电压：故障点零序电压越高，越靠近故障点，零序电压越高。

# 【上海电力 2016年真题】

发生不对称故障时，各个类型的等效序网图还有边界条件是否相同，为什么？

# 【火哥电气考研伟哥解析】，

等效序网图相同，边界条件不同。

等效序网图是根据对称分量法分解成的正序网、负序网和零序网，和故障类型无关，分别如下，










$$
\left\{ \begin{array}{l} \dot {E} _ {e q} - Z _ {f f (1)} \dot {I} _ {f a (1)} = \dot {U} _ {f a (1)} \\ 0 - Z _ {f f (2)} \dot {I} _ {f a (2)} = \dot {U} _ {f a (2)} \\ 0 - Z _ {f f (0)} \dot {I} _ {f a (0)} = \dot {U} _ {f a (0)} \end{array} \right.
$$

上式在任何故障时均成立。

不同的故障，故障点对地电压和对地电流不一样，因此边界条件也不一样。

# 【上海电力 2015年真题】

试绘制下图电力网的正序、负序、零序等值电路。




# 【火哥电气考研伟哥解析】，

正序网，




（变压器 T2 没有负荷，正序电流不通过 T2，正序网络中 T2 不用画。）负序网，




零序网，




（变压器 T1 和 T2 均为 Ynd 接法，零序电流从故障点流动这两个变压器的三角形侧为止，不再向后面走。）

# 【上海电力 2014年真题】

从电磁相互作用出发，分析为何三相输电线相间距离越大，正序等效电抗越大，零序等效电抗越小。

# 【火哥电气考研伟哥解析】，

（1）三相输电线路中，三相正序电流互为通路，每一相电流和其他两相电流的方向不同，相间互感为去磁作用。每一相的正序电抗为自感和互感两部分之和，相间距离增大，相间互感的去磁作用减小，当通入相同的正序电流时，去磁作用越小，产生的磁链越大，正序电抗增大。

（2）三相零序电流同相位，每一相零序电流产生的自感磁通与来自另两相的零序电流产生的互感磁通是相互助磁的，使一相等值电抗增大，当输电线路间距增大时，零序电流的助磁作用减小，相应的磁链减小，零序等值电抗也减小。

# 【上海电力 2014年真题】

简述电力系统发生不对称短路时，正序电压，负序电压距短路点远近的变化规律，并说明原因。

# 【火哥电气考研伟哥解析】，

（1）正序电压：电源处最高，越靠近故障点，正序电压越低。因为正序网是有源的，电压最高点为电源电压。

（2）负序和零序电压都是故障点最高，越远离故障点，负序和零序电压均越低。因为负序网和零序网都是无源的，都是通过故障点与正序网发生联系，因此故障点的电压最高。

# 【东北电力 2025年真题】

什么是电力系统横向故障？不对称故障有哪些？试画出各种不对称横向故障的复合序网。

# 【火哥电气考研伟哥解析】，

短路故障又称为横向故障，不对称故障包括单相接地短路、两相短路、两相接地短路。





单相接地短路复合序网






两相短路复合序网






两相接地短路复合序网


# 【东北电力 2025年真题】

某简单电力系统发生 A相接地短路故障，已知各序网络的等值电抗满足 $\mathrm { X _ { f f ( 1 ) } { = } X _ { f f ( 2 ) } { = } X _ { f f ( 0 ) } }$ ，试画出故障点各相电压相量图，并分析故障点处非故障相电压和A相电压正序分量的数值关系。

# 【火哥电气考研伟哥解析】，

设A相接地短路，边界条件 $\left\{ \begin{array} { l l } { \dot { I } _ { f ( 1 ) } = \dot { I } _ { f ( 2 ) } = \dot { I } _ { f ( 0 ) } } \\ { \dot { U } _ { f ( 1 ) } + \dot { U } _ { f ( 2 ) } + \dot { U } _ { f ( 0 ) } = 0 } \end{array} \right.$ 

$$
\begin{array}{l} \dot {U} _ {f (2)} = - j X _ {f f (2)} \dot {I} _ {f (2)}, \quad \dot {U} _ {f (0)} = - j X _ {f f (0)} \dot {I} _ {f (0)}, \quad X _ {f f (2)} = X _ {f f (0)}, \text {所 以} \dot {U} _ {f (2)} = \dot {U} _ {f (0)} \\ \dot {U} _ {f (1)} = - 2 \dot {U} _ {f (2)} \\ \end{array}
$$




如图所示，非故障相电压 $U _ { _ { B f } } = U _ { _ { C f } } = 1 . 5 U _ { _ { A f ( 1 ) } }$ ，是 A 相电压正序分量幅值的 1.5 倍。

# 【东北电力 2023年真题】

请根据正序等效定则列写经阻抗接地（或阻抗短路）的不对称短路故障的正序增广网络的附加阻抗 $Z _ { \triangle }$ ，故障相短路电流对正序分量的倍数 M。

【火哥电气考研伟哥解析】，

<table><tr><td>短路类型</td><td>ZΔ</td><td>M</td></tr><tr><td>If(3)</td><td>0</td><td>1</td></tr><tr><td>If(1)</td><td>zΣ(0)+zΣ(2)+3zg</td><td>3</td></tr><tr><td>If(2)</td><td>zΣ(2)+3zg</td><td>√3</td></tr><tr><td>If(1,1)</td><td>zΣ(2)(zΣ(0)+3zg)/zΣ(2)+zΣ(0)+3zg</td><td>√3√1-xΣ(2)(xΣ(0)+3xg)/(xΣ(2)+xΣ(0)+3xg)2</td></tr></table>

# 【东北电力 2022年真题】

列写如下图所示电力系统发生非金属性两相短路接地 $f ^ { ( 1 , 1 ) }$ 的已知条件和序边界条件？




# 【火哥电气考研伟哥解析】，

已知条件 $\dot { I } _ { A } = 0$ $\dot { U } _ { _ { B } } = \dot { U } _ { _ { C } } = ( \dot { I } _ { _ { B } } + \dot { I } _ { _ { C } } ) \ Z _ { f }$ 

下面推导序边界条件，A相为特殊相

$$
\dot {I} _ {A} = \dot {I} _ {A (1)} + \dot {I} _ {A (2)} + \dot {I} _ {A (0)} = 0
$$

$$
\dot {U} _ {B} = a ^ {2} \dot {U} _ {A (1)} + a \dot {U} _ {A (2)} + \dot {U} _ {A (0)}, \quad \dot {U} _ {C} = a \dot {U} _ {A (1)} + a ^ {2} \dot {U} _ {A (2)} + \dot {U} _ {A (0)}
$$

$$
a ^ {2} \dot {U} _ {A (1)} + a \dot {U} _ {A (2)} + \dot {U} _ {A (0)} = a \dot {U} _ {A (1)} + a ^ {2} \dot {U} _ {A (2)} + \dot {U} _ {A (0)} \Rightarrow \dot {U} _ {A (1)} = \dot {U} _ {A (2)}
$$

$\dot { U } _ { B } = a ^ { 2 } \dot { U } _ { A ( 1 ) } + a \dot { U } _ { A ( 1 ) } + \dot { U } _ { A ( 0 ) } = - \dot { U } _ { A ( 1 ) } + \dot { U } _ { A ( 0 ) }$ ，利用到 $a ^ { 2 } + a + 1 = 0$ 

$$
\begin{array}{l} \dot {I} _ {B} + \dot {I} _ {C} = \left(a ^ {2} \dot {I} _ {A (1)} + a \dot {I} _ {A (2)} + \dot {I} _ {A (0)}\right) + \left(a \dot {I} _ {A (1)} + a ^ {2} \dot {I} _ {A (2)} + \dot {I} _ {A (0)}\right) \\ = \left(a ^ {2} \dot {I} _ {A (1)} + a \dot {I} _ {A (1)}\right) + \left(a ^ {2} \dot {I} _ {A (2)} + a \dot {I} _ {A (2)}\right) + 2 \dot {I} _ {A (0)} \\ = - \dot {I} _ {A (1)} - \dot {I} _ {A (2)} + 2 \dot {I} _ {A (0)} = 3 \dot {I} _ {A (0)} \\ \end{array}
$$

$$
\dot {U} _ {B} = \left(\dot {I} _ {B} + \dot {I} _ {C}\right) Z _ {f}, \text {所 以} \dot {U} _ {A (1)} = \dot {U} _ {A (0)} - 3 \dot {I} _ {A (0)} Z _ {f}
$$

序边界条件为， $\dot { I } _ { _ { A ( 1 ) } } + \dot { I } _ { _ { A ( 2 ) } } + \dot { I } _ { _ { A ( 0 ) } } = 0$ 

# 【东北电力 2021年真题】

已知双绕组变压器的一次侧和二次侧绕组漏抗分别为 $\mathrm { X } _ { \mathrm { I } }$ 和 $\mathrm { X _ { I I } }$ ，零序励磁电抗为 Xm(0)，试分别画出三相三柱式和三相四柱式 YNd 接线变压器的零序磁通路径及其零序等效电路，并求其对应的零序电抗。

# 【火哥电气考研伟哥解析】，

（1）三相三柱式







$$
X _ {T (0)} = x _ {I} + \frac {x _ {I I} x _ {m (0)}}{x _ {I I} + x _ {m (0)}} \quad \left(x _ {m (0)} \text {较 小}\right)
$$

（2）三相四柱式







$$
X _ {T (0)} = x _ {I} + \frac {x _ {I I} x _ {m (0)}}{x _ {I I} + x _ {m (0)}} = x _ {I} + x _ {I I} \quad \left(x _ {m (0)} \text {较 大}\right)
$$

# 【东北电力 2020年真题】

电力系统某处发生 A、C 两相短路故障，试导出短路点处的三相电压、电流边界条件和序分量边界条件。 

【火哥电气考研伟哥解析】，

$$
\dot {I} _ {f B} = 0, \quad \dot {I} _ {f A} = - \dot {I} _ {f C}, \quad \dot {U} _ {f A} = \dot {U} _ {f C}
$$

序分量，（B 相为特殊相）

$$
\dot {I} _ {f B} = \dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0} = 0 \tag {1}
$$

$$
\dot {I} _ {f A} = a \dot {I} _ {f 1} + a ^ {2} \dot {I} _ {f 2} + \dot {I} _ {f 0} = - \dot {I} _ {f C} = - \left(a ^ {2} \dot {I} _ {f 1} + a \dot {I} _ {f 2} + \dot {I} _ {f 0}\right), \text {得} \dot {I} _ {f 1} = - \dot {I} _ {f 2} \text {代 入 (1)}
$$

$$
\dot {I} _ {f 0} = 0
$$

$$
\dot {U} _ {f A} = a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} = \dot {U} _ {f C} = a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0}, \text {得} \dot {U} _ {f 1} = \dot {U} _ {f 2}
$$

所以

$$
\left\{ \begin{array}{l} \dot {U} _ {f 1} = \dot {U} _ {f 2} \\ \dot {I} _ {f 1} = - \dot {I} _ {f 2} \\ \dot {I} _ {f 0} = 0 \end{array} \right.
$$

# 【东北电力 2018年真题】

BC 两相接地短路时的相边界条件和序边界条件。

【火哥电气考研伟哥解析】，

相边界条件 $\left\{ \begin{array} { l l } { \dot { U } _ { _ { f B } } = \dot { U } _ { _ { f C } } = 0 } \\ { \dot { I } _ { f A } = 0 } \end{array} \right.$ 

序边界条件（A相位特殊相） $\begin{array} { r } { \left\{ \begin{array} { l l } { \Dot { U _ { f A ( 1 ) } } = \Dot { U _ { f A ( 2 ) } } = \Dot { U _ { f A ( 0 ) } } } \\ { \Dot { I _ { f A ( 1 ) } } + \Dot { I _ { f A ( 1 ) } } + \Dot { I _ { f A ( 0 ) } } = 0 } \end{array} \right. } \end{array}$ 

【东北电力 2017年真题】

绘制零序等值电路。




【火哥电气考研伟哥解析】，

设负荷 LD1 中性点不接地，图中 xn 为变压器 T3 绕组 III 侧的中性点电抗。




【东北电力 2015年真题】

画出图示网络在k点发生单相接地短路故障时的零序等值网络。




【火哥电气考研伟哥解析】，




【河海大学 2025年真题】


电力网络接线如图所示，设故障点为 f，试画出零序网络。




【火哥电气考研伟哥解析】，




# 【河海大学 2023年真题】

简述电力系统断线故障分析与短路故障分析的不同之处。相同系统在同一地点分别发生单相接地短路故障和单相断线故障，哪一种故障更严重，原因是什么?

# 【火哥电气考研伟哥解析】，

三序网络的电压指断开的电压，阻抗为断口 qk看进去的等效阻抗；短路的电压为相对地的电压，阻抗为故障点看进去的等效阻抗。

同一系统，同一地点，单相接地短路相比单相断线更严重，原因是单相接地短路后短路电流较大，产生的负序和零序电流也会更大所以对系统的影响更大。

# 【河海大学 2022年真题】

不对称故障计算时，要形成正序、负序和零序网络。请判断以下叙述是否正确，并说明原因。

（1）正序网络与潮流计算时的网络完全相同。（2）正序网络与负序网络基本相同。（3）零序网络与正序或者负序网络有很大不同。

# 【火哥电气考研伟哥解析】，

（1）不正确。

1）在潮流分析所用的等效网络中一般不包含发电机与负荷。但在不对称故障分析时，正序网络应该包含发电机，并根据要求决定是否计及负荷。

2）在不对称故障点要加入正序电压。若为不对称短路故障，则应加在短路故障与地之间；若为不对称断线故障，则应加在故障端口两端点之间。

3）在不对称故障的近似计算中，一般只计及元件电抗。而潮流计算都要考虑。

（2）正确。

基本相同，在负序网络中发电机电动势为零，因为发电机电动势是对称的，故发电机端的节点经负序阻抗接地；各负荷节点的接地阻抗等于负荷的负序阻抗。

在近似计算中，通常认为发电机的正序阻抗和负序阻抗相等，且不计负荷的影响或者认为负荷


的负序阻抗和正序阻抗相等。因此，除发电机外，负序网络的结构和参数与正序网络相同。

（3）正确

因为零序电流在三相中的相位相同，一般需要经过大地、接地避雷线或电缆包皮形成回路，所以它所流过的路径与正序或负序的电流不同。

在零序等效网络中发电机电动势等于零；在故障点应加人零序电压；各元件的阻抗应为零序阻抗。在作零序网络时，应从故障点出发，在故障点加上零序电压，分析零序电流可能流通的路径，然后对零序电流通过的各个元件，按照其零序参数形成相应的等效电路。

# 【河海大学 2022年真题】

如图所示，b、c两相短路接地故障

（1）写出想分量表示的边界条件，并推导出序分量表示的边界条件。

（2）正序、负序和零序的综合阻抗分别是 $Z _ { \Sigma ( 1 ) }$ $Z _ { \Sigma ( 2 ) }$ 和 $Z _ { \Sigma ( 0 ) }$ ，短路点在短路前的电压是 $\dot { U } _ { f \vert 0 \vert }$ 画出复合序网图。

（3）求故障点的短路电流 $\dot { I } _ { f a } ) $ $\dot { I } _ { \mathit { f b } }$ 、 $\dot { I } _ { \mathit { f c } }$ （推导出计算表达式）。




# 【火哥电气考研伟哥解析】，

（1）相分量表示的边界条件： $\dot { I } _ { f a } = 0$ $\dot { U } _ { f b } = \dot { U } _ { f c } = 0$ ，A 相为特殊相

$$
\begin{array}{l} \dot {I} _ {f a} = \dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0} = 0 \\ \dot {U} _ {f b} = \dot {U} _ {f b 1} + \dot {U} _ {f b 2} + \dot {U} _ {f b 0} = a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} = 0 (1) \\ \dot {U} _ {f c} = \dot {U} _ {f c 1} + \dot {U} _ {f c 2} + \dot {U} _ {f c 0} = a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} = 0 (2) \\ \end{array}
$$

（1）和（2）相减得， $a ^ { 2 } \dot { U } _ { f 1 } + a \dot { U } _ { f 2 } + \dot { U } _ { f 0 } - a \dot { U } _ { f 1 } - a ^ { 2 } \dot { U } _ { f 2 } - \dot { U } _ { f 0 } = 0 \longrightarrow \dot { U } _ { f 1 } = \dot { U } _ { f 2 }$ 代入（1）得，$\dot { U } _ { f 1 } = \dot { U } _ { f 2 } = \dot { U } _ { f 0 }$ 

序分量的边界为 $\dot { I } _ { { f 1 } } + \dot { I } _ { { f 2 } } + \dot { I } _ { { f 0 } } = 0$ $\dot { U } _ { f 1 } = \dot { U } _ { f 2 } = \dot { U } _ { f 0 }$ 

（2）复合序网图





（3）


$$
\begin{array}{l} \dot {I} _ {f 1} = \frac {\dot {U} _ {f | 0 |}}{Z _ {\Sigma (1)} + Z _ {\Sigma (2)} / / Z _ {\Sigma (0)}}, \quad \dot {I} _ {f 2} = - \dot {I} _ {f 1} \frac {Z _ {\Sigma (0)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}}, \quad \dot {I} _ {f 0} = - \dot {I} _ {f 1} \frac {Z _ {\Sigma (2)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}} \\ \left[ \begin{array}{l} \dot {I} _ {f a} \\ \dot {I} _ {f b} \\ \dot {I} _ {f c} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {f 1} \\ \dot {I} _ {f 2} \\ \dot {I} _ {f 0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} \dot {I} _ {f 1} \\ - \dot {I} _ {f 1} \frac {Z _ {\Sigma (0)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}} \\ - \dot {I} _ {f 1} \frac {Z _ {\Sigma (2)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} 1 \\ - \frac {Z _ {\Sigma (0)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}} \\ - \frac {Z _ {\Sigma (2)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}} \end{array} \right] \dot {I} _ {f 1} \\ \end{array}
$$

$$
\left[ \begin{array}{l} \dot {I} _ {f a} \\ \dot {I} _ {f b} \\ \dot {I} _ {f c} \end{array} \right] = \left[ \begin{array}{c} 0 \\ \dot {I} _ {f 1} \left(a ^ {2} - \frac {Z _ {\Sigma (2)} + a Z _ {\Sigma (0)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}}\right) \\ \dot {I} _ {f 1} \left(a - \frac {Z _ {\Sigma (2)} + a ^ {2} Z _ {\Sigma (0)}}{Z _ {\Sigma (2)} + Z _ {\Sigma (0)}}\right) \end{array} \right]
$$

# 【河海大学 2022年真题】

如图所示，b、c相发生断线故障

（1）写出相分量表示的边界条件，并推导出序分量表示的边界条件。

（2）从端口 q、 $\mathrm { k \Omega }$ 看入的正序、负序和零序的阻抗分别是 $Z _ { ( 1 ) } \setminus Z _ { ( 2 ) }$ 和 $Z _ { ( 0 ) }$ ，q、k两点间的开路电压为 ， $\dot { U } _ { q k | 0 | }$ 画出复合序网图。

（3）求故障点的电流 $\dot { I } _ { a }$ $\dot { I } _ { \scriptscriptstyle b }$ $\dot { I } _ { c }$ （推导出计算表达式）。




【火哥电气考研伟哥解析】，

b、c 两相断线（相当于单相短路接地，《电力工程》P271-272）

（1）相分量表示的边界条件： ， $\dot { I } _ { b } = \dot { I } _ { c } = 0$ ，A 相为特殊相

$$
\begin{array}{l} \dot {U} _ {q k a} = \dot {U} _ {1} + \dot {U} _ {2} + \dot {U} _ {0} = 0 \\ \dot {I} _ {b} = \dot {I} _ {b 1} + \dot {I} _ {b 2} + \dot {I} _ {b 0} = a ^ {2} \dot {I} _ {1} + a \dot {I} _ {2} + \dot {I} _ {0} = 0 (1) \\ \dot {I} _ {c} = \dot {I} _ {c 1} + \dot {I} _ {c 2} + \dot {I} _ {c 0} = a \dot {I} _ {1} + a ^ {2} \dot {I} _ {2} + \dot {I} _ {0} = 0 (2) \\ \end{array}
$$

（1）和（2）相减得， $a ^ { 2 } \dot { I } _ { 1 } + a \dot { I } _ { 2 } + \dot { I } _ { 0 } - a \dot { I } _ { 1 } - a ^ { 2 } \dot { I } _ { 2 } - \dot { I } _ { 0 } = 0 \longrightarrow \dot { I } _ { 1 } = \dot { I } _ { 2 }$ 代入（1）得，

$$
\dot {I} _ {1} = \dot {I} _ {2} = \dot {I} _ {0}
$$

序分量的边界为 $\dot { U } _ { 1 } + \dot { U } _ { 2 } + \dot { U } _ { 0 } = 0$ $\dot { I } _ { 1 } = \dot { I } _ { 2 } = \dot { I } _ { 0 }$ 

（2）复合序网




（3） 

$$
\dot {I} _ {1} = \dot {I} _ {2} = \dot {I} _ {0} = \frac {\dot {U} _ {q k | 0 |}}{Z _ {(1)} + Z _ {(2)} + Z _ {(0)}},
$$

$$
\left[ \begin{array}{l} \dot {I} _ {a} \\ \dot {I} _ {b} \\ \dot {I} _ {c} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \\ \dot {I} _ {0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {1} \\ \dot {I} _ {1} \end{array} \right] = \left[ \begin{array}{c} \frac {3 \dot {U} _ {\dot {q k} | 0 |}}{Z _ {(1)} + Z _ {(2)} + Z _ {(0)}} \\ 0 \\ 0 \end{array} \right]
$$

# 【河海大学 2021 年真题】

已知三相不对称电压向量为 $\dot { U } _ { a }$ 、 $\dot { U } _ { b }$ ，、 $\dot { U } _ { c }$ ，求 B 相电压的正序分量 $\dot { U } _ { b 1 }$ ，和 C 相电压的负序分量 $\dot { U } _ { c 2 }$ 

# 【火哥电气考研伟哥解析】，

选取A相作为基准相

$$
\begin{array}{l} \left[ \begin{array}{c} \dot {U} _ {a 1} \\ \dot {U} _ {a 2} \\ \dot {U} _ {a 0} \end{array} \right] = \frac {1}{3} \left[ \begin{array}{c c c} 1 & a & a ^ {2} \\ 1 & a ^ {2} & a \\ 1 & 1 & 1 \end{array} \right] \left[ \begin{array}{c} \dot {U} _ {a} \\ \dot {U} _ {b} \\ \dot {U} _ {c} \end{array} \right] \\ \dot {U} _ {b 1} = a ^ {2} \dot {U} _ {a 1} = \frac {a ^ {2}}{3} \left[ \dot {U} _ {a} + a \dot {U} _ {b} + a ^ {2} \dot {U} _ {c} \right] = \frac {1}{3} \left(a ^ {2} \dot {U} _ {a} + \dot {U} _ {b} + a \dot {U} _ {c}\right) \\ \dot {U} _ {c 2} = a ^ {2} \dot {U} _ {a 2} = \frac {a ^ {2}}{3} \left[ \dot {U} _ {a} + a ^ {2} \dot {U} _ {b} + a \dot {U} _ {c} \right] = \frac {1}{3} \left(a ^ {2} \dot {U} _ {a} + a \dot {U} _ {b} + \dot {U} _ {c}\right) \\ \end{array}
$$

# 【河海大学 2020年真题】

简述应用对称分量法计算不对称短路故障时短路点电流步骤。

# 【火哥电气考研伟哥解析】，

应用对称法计算不对称短路故障处短路电流的步骤如下：

（1）绘制三序等值电路，计算三序等值电路参数；

（2）对三序等值电路进行化简，得到三序等效网络（或三序电压平衡方程.

（3）列故障处边界条件方程；

（4）根据边界条件方程绘制复合序网，求取故障处基本相的三序电流分量（或利用三序电压方程和边界条件方程求解故障处基本相三序电流分量）；

（5）利用对称分量法公式，根据故障处基本相三序电流分量求故障处各相电流。

# 【河海大学 2019年真题】

为什么对称分量法只能适用于线性、三相对称元件组成系统的不对称故障分析？

# 【火哥电气考研伟哥解析】，

因为对称分量法是将一组不对称正弦量分解为三相电阻对称分量，通过分别计算三序对称分量，达到计算三相不对称正弦量的计算方法。并且对称分量法实际上是叠加原理的应用，而叠加原理不能用于非线性电路的分析计算。因此，对称分量法只能适用于线性、三相对称元件组成系统的不对称故障分析。

# 【昆明理工 2025年真题】

如图所示系统，f 点发生接地短路，请画出其零序网络。（各元件电抗用 X 加注脚符号分别表示，如变压器T3 的II 侧，零序电抗表示为 XT3-II，变压器T2 的零序电抗表示为 $X _ {  { \mathrm { T } } 2 }$ ，线路 L2的零序电抗表示为XL2）




【火哥电气考研伟哥解析】，




# 【昆明理工 2024年真题】

试绘对如图所示系统的零序网络图，电抗可选相应符号表示.




【火哥电气考研伟哥解析】，




# 【昆明理工 2024年真题】

三相系统发生 相间短路经过渡电阻 $z _ { f }$ 的接地故障如图所示。请选择合适的特殊相（参考相）：

（1）给出故障边界相量条件及序量条件

（2）绘制故障后的复合序网图




# 【火哥电气考研伟哥解析】，

$$
\dot {I} _ {f C} = 0, \quad \dot {U} _ {f A} = \dot {U} _ {f B} = \left(\dot {I} _ {f A} + \dot {I} _ {f B}\right) Z _ {f}
$$

选C 相作为特殊相

$$
\dot {I} _ {f C} = \dot {I} _ {f C 1} + \dot {I} _ {f C 2} + \dot {I} _ {f C 0} = 0
$$

$$
\dot {U} _ {f A} = \dot {U} _ {f A 1} + \dot {U} _ {f A 2} + \dot {U} _ {f A 0} = a \dot {U} _ {f C 1} + a ^ {2} \dot {U} _ {f C 2} + \dot {U} _ {f C 0}
$$

$$
\dot {U} _ {f B} = \dot {U} _ {f B 1} + \dot {U} _ {f B 2} + \dot {U} _ {f B 0} = a ^ {2} \dot {U} _ {f C 1} + a \dot {U} _ {f C 2} + \dot {U} _ {f C 0}
$$

$$
\dot {U} _ {f A} = \dot {U} _ {f B}, a \dot {U} _ {f C 1} + a ^ {2} \dot {U} _ {f C 2} + \dot {U} _ {f C 0} = a ^ {2} \dot {U} _ {f C 1} + a \dot {U} _ {f C 2} + \dot {U} _ {f C 0}
$$

$$
\dot {U} _ {_ {f C 1}} = \dot {U} _ {_ {f C 2}}
$$

$$
\dot {U} _ {f B} = a ^ {2} \dot {U} _ {f C 1} + a \dot {U} _ {f C 2} + \dot {U} _ {f C 0} = - \dot {U} _ {f C 1} + \dot {U} _ {f C 0}
$$

$$
\dot {U} _ {f C} = \left(\dot {I} _ {f A} + \dot {I} _ {f B}\right) Z _ {f} = \left(a \dot {I} _ {f C 1} + a ^ {2} \dot {I} _ {f C 2} + \dot {I} _ {f C 0} + a ^ {2} \dot {I} _ {f C 1} + a \dot {I} _ {f C 2} + \dot {I} _ {f C 0}\right) Z _ {f} = \left(- \dot {I} _ {f C 1} - \dot {I} _ {f C 2} + 2 \dot {I} _ {f C 0}\right) Z _ {f}
$$

$$
\dot {U} _ {f C} = 3 \dot {I} _ {f C 0} Z _ {f} = - \dot {U} _ {f C 1} + \dot {U} _ {f C 0}
$$

$$
\dot {U} _ {f C 1} = \dot {U} _ {f C 0} - 3 \dot {I} _ {f C 0} Z _ {f}
$$

此时边界条件，（C 相为特殊相，字母C 可不写）

$$
\left\{ \begin{array}{l} \dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0} = 0 \\ \dot {U} _ {f 1} = \dot {U} _ {f 2} = \dot {U} _ {f 0} - 3 \dot {I} _ {f 0} Z _ {f} \end{array} \right.
$$

（2） 




# 【昆明理工 2023年真题】

某网络发生不对称短路，短路形式如图所示（1）确定向量表示的故障边界条件。（2）请选择合适的特殊相使问题简化。（3）根据序分量故障边界条件画出复合序网。（4）写出故障电流正序分量表达式。（5）写出故障相电流表达式。




# 【火哥电气考研伟哥解析】，

（1） 

$$
\dot {I} _ {f A} = 0, \quad \dot {U} _ {f B} = \dot {U} _ {f C} = \left(\dot {I} _ {f B} + \dot {I} _ {f C}\right) Z _ {f}
$$

（2）选A相作为特殊相

$$
\dot {I} _ {f A} = \dot {I} _ {f A 1} + \dot {I} _ {f A 2} + \dot {I} _ {f A 0} = 0
$$

$$
\dot {U} _ {f C} = \dot {U} _ {f C 1} + \dot {U} _ {f C 2} + \dot {U} _ {f C 0} = a \dot {U} _ {f A 1} + a ^ {2} \dot {U} _ {f A 2} + \dot {U} _ {f A 0}
$$

$$
\dot {U} _ {f B} = \dot {U} _ {f B 1} + \dot {U} _ {f B 2} + \dot {U} _ {f B 0} = a ^ {2} \dot {U} _ {f A 1} + a \dot {U} _ {f A 2} + \dot {U} _ {f A 0}
$$

$$
\dot {U} _ {f B} = \dot {U} _ {f C}, a \dot {U} _ {f A 1} + a ^ {2} \dot {U} _ {f A 2} + \dot {U} _ {f A 0} = a ^ {2} \dot {U} _ {f A 1} + a \dot {U} _ {f A 2} + \dot {U} _ {f A 0}
$$

$$
\dot {U} _ {f A 1} = \dot {U} _ {f A 2}
$$

$$
\dot {U} _ {f B} = a ^ {2} \dot {U} _ {f A 1} + a \dot {U} _ {f A 1} + \dot {U} _ {f A 0} = - \dot {U} _ {f A 1} + \dot {U} _ {f A 0}
$$

$$
\dot {U} _ {f B} = \left(\dot {I} _ {f B} + \dot {I} _ {f C}\right) Z _ {f} = \left(a ^ {2} \dot {I} _ {f A 1} + a \dot {I} _ {f A 2} + \dot {I} _ {f A 0} + a \dot {I} _ {f A 1} + a ^ {2} \dot {I} _ {f A 2} + \dot {I} _ {f A 0}\right) Z _ {f} = \left(- \dot {I} _ {f A 1} - \dot {I} _ {f A 2} + 2 \dot {I} _ {f A 0}\right) Z _ {f}
$$

$$
\dot {U} _ {f B} = 3 \dot {I} _ {f A 0} Z _ {f} = - \dot {U} _ {f A 1} + \dot {U} _ {f A 0}
$$

$$
\dot {U} _ {f A 1} = \dot {U} _ {f A 0} - 3 \dot {I} _ {f A 0} Z _ {f}
$$

A 相为特殊相，此时边界条件，

$$
\left\{ \begin{array}{l} \dot {I} _ {f 1} + \dot {I} _ {f 2} + \dot {I} _ {f 0} = 0 \\ \dot {U} _ {f 1} = \dot {U} _ {f 2} = \dot {U} _ {f 0} - 3 \dot {I} _ {f 0} Z _ {f} \end{array} \right.
$$

（3） 




（4） 

$$
I _ {f 1} = \frac {U _ {f | 0 |}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} / / \left(Z _ {\Sigma 0} + 3 Z _ {f}\right)}
$$

（5） 

$$
I _ {f} = \sqrt {3} \sqrt {1 - \frac {Z _ {\Sigma 2} \left(Z _ {\Sigma 0} + 3 Z _ {f}\right)}{Z _ {\Sigma 2} + Z _ {\Sigma 0} + 3 Z _ {f}}} \frac {U _ {f | 0 |}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} / / \left(Z _ {\Sigma 0} + 3 Z _ {f}\right)}
$$

【昆明理工 2022年真题】

作如图所示的负序、零序网络。





【火哥电气考研伟哥解析】，






负序网






零序网


# 【昆明理工 2017年真题】

结合作相量图，简述对称分量法的基本原理和优势。

# 【火哥电气考研伟哥解析】，

三个不对称的相量可以唯一的分解成三组对称的相量：正序分量、负序分量和零序分量，即：

Fa(a 2 a $\dot { F } _ { \mathfrak { a } ( 2 ) }$ F 。在计算不对称故障时，可以采用单相法，分别计算各组对称的序分a² Fa()

量，根据其对称性，得到其他两相对应的序分量，最后进行相量合成，计算出各相的不对称分量，简化了分析过程。

# 【昆明理工 2016年真题】

为什么两相断线故障可以类比于单相接地故障进行分析？

# 【火哥电气考研伟哥解析】，

假设a相为特殊相。

单相接地故障时，故障点各序分量的边界条件为：

两相断线时，故障点各序分量的边界条件为： 。

两者的边界条件相似，其复合序网均可以表示为正序、负序、零序网络的串联，因此可以进行类比分析。

# 【昆明理工 2013年真题】

画出图所示电力系统 f点发生接地短路时的零序等值电路。




【火哥电气考研伟哥解析】，

如图所示。




# 【昆明理工 2012年真题】

试绘出中性点经 $X _ { \mathfrak { n } }$ 接地的 YN，d接线双绕组变压器的零序电流回路和零序等值电路，并写出它的零序电抗 $X _ { 0 }$ 的计算式。

# 【火哥电气考研伟哥解析】，

如图所示。

$$
X _ {\Sigma (0)} = X _ {I} + \frac {X _ {I I} X _ {m (0)}}{X _ {I I} + X _ {m (0)}} + 3 X _ {n}
$$




# 【昆明理工 2011年真题】

列出电力系统非全相运行时的边界条件？

【火哥电气考研伟哥解析】，

一相断线：

两相断线：


# 【昆明理工 2010年真题】

正序等效定则是指：在简单不对称短路的情况下，短路点电流的正序分量，与在短路点每一相中加入附加阻抗 $\mathbf { z } _ { \Delta }$ 而发生三相短路时的电流相等，即 $\dot { I } _ { f ( 1 ) } = \dot { \mathrm { U } } _ { f | 0 | } / \left( z _ { \Sigma ( 1 ) } + z \Delta \right)$ 

越靠近电源点，正序电压数值越高，电源点处负序和零序电压为零，越靠近短路点，正序电压数直越低，负序和零序电压数值越高。

# 【火哥电气考研伟哥解析】，

假设a相为特殊相。一相断线时，故障点各序分量的边界条件为：

$$
\left. \begin{array}{l} \dot {U} _ {\mathrm {f a} (1)} - z _ {\mathrm {q k}} \dot {I} _ {\mathrm {f a} (1)} = \dot {U} _ {\mathrm {f a} (2)} - z _ {\mathrm {q k}} I _ {\mathrm {f a} (2)} = \dot {U} _ {\mathrm {f a} (0)} - z _ {\mathrm {q k}} \dot {I} _ {\mathrm {f a} (0)} \\ \dot {I} _ {\mathrm {f a} (1)} + \dot {I} _ {\mathrm {f a} (2)} + \dot {I} _ {\mathrm {f a} (0)} = 0 \end{array} \right\}
$$

两相断线时，故障点各序分量的边界条件为：

$$
\left. \begin{array}{l} \dot {U} _ {\mathrm {f a} (1)} + \dot {U} _ {\mathrm {f a} (2)} + \dot {U} _ {\mathrm {f a} (0)} = \left(\dot {I} _ {\mathrm {f a} (1)} + \dot {I} _ {\mathrm {f a} (2)} + \dot {I} _ {\mathrm {f a} (0)}\right) z _ {\mathrm {q k}} \\ \dot {I} _ {\mathrm {f a} (1)} = \dot {I} _ {\mathrm {f a} (2)} = \dot {I} _ {\mathrm {f a} (0)} \end{array} \right\}
$$

# 【昆明理工 2010年真题】

何谓正序等效定则？简单电力系统不对称短路时，各序电压分布情况怎样？

# 【火哥电气考研伟哥解析】，

正序等效定则是指：在简单不对称短路的情况下，短路点电流的正序分量，与在短路点每一相中加入附加阻抗 $\mathbf { z } _ { \Delta }$ 而发生三相短路时的电流相等，即 $\dot { I } _ { f ( 1 ) } = \dot { \mathbf { U } } _ { f | 0 | } / \left( z _ { \Sigma ( 1 ) } + z \Delta \right)$ 

越靠近电源点，正序电压数值越高，电源点处负序和零序电压为零，越靠近短路点，正序电压数直越低，负序和零序电压数值越高。

# 【昆明理工 2009年真题】

试绘出中性点经 Xn 接地的 YN,d 接线双绕组变压器的零序电流回路和零序等值电路，并写出它的零序电抗 $X _ { 0 }$ 的计算式。

# 【火哥电气考研伟哥解析】，

如图所示。

$$
X _ {\Sigma (0)} = X _ {I} + \frac {X _ {I I} X _ {m (0)}}{X _ {I I} + \bar {X} _ {m (0)}} + 3 X _ {n}
$$




# 【昆明理工 2008年真题】

列出电力系统非全相运行时的边界条件。

# 【火哥电气考研伟哥解析】，

假设a相为特殊相。一相断线时，故障点各序分量的边界条件为：

$$
\left. \begin{array}{l} \dot {U} _ {\mathrm {f a} (1)} - z _ {\mathrm {q k}} \dot {I} _ {\mathrm {f a} (1)} = \dot {U} _ {\mathrm {f a} (2)} - z _ {\mathrm {q k}} I _ {\mathrm {f a} (2)} = \dot {U} _ {\mathrm {f a} (0)} - z _ {\mathrm {q k}} \dot {I} _ {\mathrm {f a} (0)} \\ \dot {I} _ {\mathrm {f a} (1)} + \dot {I} _ {\mathrm {f a} (2)} + \dot {I} _ {\mathrm {f a} (0)} = 0 \end{array} \right\}
$$

两相断线时，故障点各序分量的边界条件为：

$$
\left. \begin{array}{l} \dot {U} _ {\mathrm {f a} (1)} + \dot {U} _ {\mathrm {f a} (2)} + \dot {U} _ {\mathrm {f a} (0)} = \left(\dot {I} _ {\mathrm {f a} (1)} + \dot {I} _ {\mathrm {f a} (2)} + \dot {I} _ {\mathrm {f a} (0)}\right) z _ {\mathrm {q k}} \\ \dot {I} _ {\mathrm {f a} (1)} = \dot {I} _ {\mathrm {f a} (2)} = \dot {I} _ {\mathrm {f a} (0)} \end{array} \right\}
$$

# 【西安工程 2025年真题】

图所示变压器三角形侧发生a、b 两相短路时，星形侧哪相的短路电流最大？简要说明其原因。




# 【火哥电气考研伟哥解析】，

三角形侧、星形侧电流相量图，如下图，星形侧 B 相的电流最大。





三角型侧电流相量图



30






星型侧电流相量图


# 【西安工程 2023年真题】

电力系统接线如图所示，请绘出图中 f点发生单相接地短路时的零序等值电路。




【火哥电气考研伟哥解析】，




# 【西安工程 2022年真题】

系统接线如图所示，在 f 点发生接地短路，试作系统的零序等值电路。




【火哥电气考研伟哥解析】，




# 【西安工程 2021年真题】

作图题：画出图示电力系统在 f点发生单相接地短路时的负序和零序等值电路。




# 【火哥电气考研伟哥解析】，







# 【西安工程 2020年真题】

如图所示电力系统，试分别作出 f点发生不对称接地故障时的正序、负序、零序等值电路，并写出正序、负序、零序电抗的表达式： $X _ { \Sigma 1 }$ Xo。




# 【火哥电气考研伟哥解析】，

正序网




$$
X _ {\Sigma 1} = \left(x _ {G 1 (1)} + x _ {T 1} + x _ {L 1 (1)}\right) / / \left(x _ {L 2 (1)} + x _ {T 2 - I} + \left(x _ {T 2 - I I I} + x _ {G 2 (1)}\right) / / \left(x _ {T 2 - I I} + x _ {L D (1)}\right)\right)
$$

负序网




$$
X _ {\Sigma 2} = \left(x _ {G 1 (2)} + x _ {T 1} + x _ {L 1 (2)}\right) / / \left(x _ {L 2 (2)} + x _ {T 2 - I} + \left(x _ {T 2 - I I I} + x _ {G 2 (2)}\right) / / \left(x _ {T 2 - I I} + x _ {L D (2)}\right)\right)
$$

零序网




$$
X _ {\Sigma 0} = \left(3 x _ {n 1} + x _ {T 1} + x _ {L 1 (0)}\right) / / \left(x _ {L 2 (0)} + x _ {T 2 - I} + \left(x _ {T 2 - I I I}\right) / / \left(x _ {T 2 - I I} + 3 x _ {n 2} + x _ {L 3 (0)} + x _ {T 3}\right)\right)
$$

【西安工程 2020年真题】

简述电力系统故障类型及特点，分析短路故障时的等效电动势 $E _ { \Sigma }$ 与断线故障时的等效电动势$E _ { \Sigma }$ 含义有何不同

【火哥电气考研伟哥解析】，

简述电力系统故障类型及特点，分析短路故障时的等效电动势 $E _ { \Sigma }$ 与断线故障时的等效电动势$E _ { \Sigma }$ 含义有何不同。

（1）电力系统的故障分为横向故障和纵向故障两种类型。

（2）横向故障分为三相短路、两相短路、两相接地短路和单相接地，故障电流较大。

（3）纵向故障又称非全相运行，分为单相断线、两相断线，故障电流较小。

短路时等效电动势为故障点看进去，相对地的等效电源；断线时等效电动势为断口看进去，断线两侧的等效电源。

【西安工程 2019年真题】

什么叫对称分量法？它有何用途？试用图表示三序分量的合成。

【火哥电气考研伟哥解析】，

对称分量法是任意三个相量可以用三组对称的相量（正序、负序、零序）唯一的表示，并且是可逆的。

用途是分析三相电路不对称运行的方法，将相分量转换为序分量的关系，用序分量进行计算，在合成为相分量，简化计算。

以下给出A相接地短路时，电流相量图如下（本题没有固定答案）。




【西安工程 2018年真题】

什么情况下单相接地故障电流大于三相短路故障电流？


# 【火哥电气考研伟哥解析】，

根据正序等效定则，考虑 $X _ { \Sigma 1 } = X _ { \Sigma 2 }$ 

单相接地短路电流 $I _ { f ^ { ( 1 ) } } = \frac { 1 } { 2 X _ { \Sigma 1 } + X _ { \Sigma 0 } }$ ，三相短路电流 X

当 $X _ { \Sigma 0 } < X _ { \Sigma 1 }$ 时， $I _ { f ^ { ( 3 ) } } < I _ { f ^ { ( 1 ) } }$ 单相接地故障电流大于三相短路故障电流。

# 【西安工程 2018年真题】

系统接线如图所示，在 f点发生接地短路，试作系统的零序等值电路。（10分）




# 【火哥电气考研伟哥解析】，




备注：13、10 的中性点是否接地，对本题零序网没影响，接地开关为干扰内容。

【东北农业 2025年真题】

不对称故障分析与计算的步骤是什么？

【东北农业 2024年真题】

电力系统简单不对称故障分析与计算的步骤是什么？

【东北农业 2023年真题】

如何应用对称分量法分析不对称短路故障？

【东北农业 2016年真题】

电力系统简单不对称故障的分析计算步骤有哪些？

# 【火哥电气考研伟哥解析】，

（1）网络中各元件参数计算；

（2）作出正序、负序、零序等值网络，求出故障处的各序等值电抗；

（3）根据短路类型，确定复合序网；

（4）求出故障处特殊相正、负、零序电压和电流；


（5）根据对称分量法，求出故障处的电压和电流；

（6）求出非故障处特殊相正、负、零序电压和电流；

【东北农业 2020年真题】

计算电力系统不对称短路时，正、负、零三个序电网结构及对应的序网方程是否与不对称故障的形式有关？为什么？

【火哥电气考研伟哥解析】，

和故障类型无关。正序网、负序网、零序网及各序网的方程如下，




$$
\dot {U} _ {f (1)} = \dot {U} _ {f | 0 |} - j x _ {\Sigma (1)} \dot {I} _ {f (1)}
$$




$$
\dot {U} _ {f (2)} = - j x _ {\Sigma (2)} \dot {I} _ {f (2)}
$$




$$
\dot {U} _ {f (0)} = - j x _ {\sum (0)} \dot {I} _ {f (0)}
$$

不同的故障类型各序网和各序网方程是一样的。

【东北农业 2020年真题】

写出B、C 两相短路接地的边界条件，画出其复合序网图。

【火哥电气考研伟哥解析】，

<table><tr><td>三相边界条件</td><td>序分量边界条件</td></tr><tr><td>\(\dot{I}_{fa}=0\)</td><td>\(\dot{I}_{f(1)}+\dot{I}_{f(2)}+\dot{I}_{f(0)}=0\)</td></tr><tr><td>\(\dot{U}_{fb}=\dot{U}_{fc}=0\)</td><td>\(\dot{U}_{f(1)}=\dot{U}_{f(2)}=\dot{U}_{f(0)}\)</td></tr></table>




【东北农业 2019年真题】

在电力网输电线中，单回线路零序电抗为什么小于双回线路零序电抗？

【火哥电气考研伟哥解析】，

三相导线的零序电流方向相同，平行架设的双回线路都通过零序电流时，两回线路的零序电流方向也相同。任一回线路中与一相导线交链的磁通不仅有与另外两相零序电流产生的互感磁通，还有另一回路三相零序电流产生的互感磁通，且都通过大地形成回路，零序电流大小方向相同，因此互磁通起增磁作用。比单回线路零序电抗大。

【东北农业 2019年真题】

电力系统发生不对称故障时，试分析电压、电流的对称分量经过 Yd11型理想变压器的相位变化？


# 【火哥电气考研伟哥解析】，

正序电压、电流三角型侧超前星型侧 $3 0 ^ { \circ }$ ；负序电压、电流星型侧超前三角型侧 $3 0 ^ { \circ }$ ；星型侧的零序电流无法穿过变压器流向三角型侧。

# 【东北农业 2019年真题】

简单电力系统不对称短路时，分析各序电压的分布情况？

# 【火哥电气考研伟哥解析】，

电源点的正序电压最高，随着对短路点的接近，正序电压将逐渐降低，到短路点即等于短路处的正序电压。短路点的负序和零序电压最高。离短路点愈远，节点的负序电压和零序电压就愈低，电源点的负序电压和零序电压为零。

# 【东北农业 2019年真题】

零序等值电路绘图。




# 【火哥电气考研伟哥解析】，





零序网


# 【东北农业 2018年真题】

写出A相单相金属性接地短路的边界条件方程，画出其复合序网。

# 【火哥电气考研伟哥解析】，

<table><tr><td>三相边界条件</td><td>序分量边界条件</td></tr><tr><td>\(\dot{I}_{fb}=\dot{I}_{fc}=0\)</td><td>\(\dot{I}_{f(1)}=\dot{I}_{f(2)}=\dot{I}_{f(0)}\)</td></tr><tr><td>\(\dot{U}_{fa}=0\)</td><td>\(\dot{U}_{f(1)}+\dot{U}_{f(2)}+\dot{U}_{f(0)}=0\)</td></tr></table>





正序网



负序网



零序网


# 【东北农业 2018年真题】

画出下图所示电力系统的零序等值电路（不计各元件电阻）。




【火哥电气考研伟哥解析】，





零序网


# 【东北农业 2017年真题】

变压器的零序参数主要由哪些因素决定？零序等效电路有何特点？

# 【火哥电气考研伟哥解析】，

零序电阻和电导：变压器各绕组的发热和通过电流的序别无关，所以正、负、零序等值电阻和电导相同。

零序励磁电抗：励磁电抗取决于主磁通的磁导，正、负序电流的磁路相同，正、负序励磁电抗相同。

零序漏抗：漏抗反应了原副边线圈磁链耦合的紧密程度，漏磁通的路径和序电流无关，正、负、


零序的等值漏抗相同。

变压器的零序等值电路和变压器绕组的接线方式、变压器铁芯的结构、中性点的运行方式、外电路的连结形式有关。

【东北农业 2017年真题】

画出下图所示电力系统 f点发生不对称短路故障时的零序等值电路（不计各元件电阻）。




【火哥电气考研伟哥解析】，





零序网


【东北农业 2016年真题】

什么是对称分量法？a、b、c分量与正序、负序、零序分量具有怎样的关系？

【火哥电气考研伟哥解析】，

对称分量法是将任意三个相量分解为三组对称的相量，用于分析三相电路不对称运行状态的一种方法。

（1）三个不对称相量可用三组对称相量来表示

$$
\left[ \begin{array}{l} \dot {F} _ {a} \\ \dot {F} _ {b} \\ \dot {F} _ {c} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {F} _ {a (1)} \\ \dot {F} _ {a (2)} \\ \dot {F} _ {a (0)} \end{array} \right]
$$

（2）三个不对称相量可以分解为三组对称相量

$$
\left[ \begin{array}{l} \dot {F} _ {a (1)} \\ \dot {F} _ {a (2)} \\ \dot {F} _ {a (0)} \end{array} \right] = \frac {1}{3} \left[ \begin{array}{c c c} 1 & a & a ^ {2} \\ 1 & a ^ {2} & a \\ 1 & 1 & 1 \end{array} \right] \left[ \begin{array}{l} \dot {F} _ {a} \\ \dot {F} _ {b} \\ \dot {F} _ {c} \end{array} \right]
$$

【东北农业 2016年真题】

画出下图所示电力系统短路点发生不对称短路时的零序等值电路（不计各元件电阻）。




【火哥电气考研伟哥解析】，





零序网


# 【贵州大学 2023年真题】

电力系统bc两相接地短路时，写出相边界条件和序边界条件，绘制复合序网。

【火哥电气考研伟哥解析】，

相边界条件：

$$
\dot {I} _ {f a} = 0
$$

$$
\dot {U} _ {f b} = \dot {U} _ {f c} = 0
$$

序边界条件：（A相为特殊相）

$$
\dot {I} _ {f (1)} + \dot {I} _ {f (2)} + \dot {I} _ {f (0)} = 0
$$

$$
\dot {U} _ {f (1)} = \dot {U} _ {f (2)} = \dot {U} _ {f (0)}
$$

复合序网：




# 【贵州大学 2022年真题】

两相接地短路相分量及序分量的边界条件，绘制复合序网。

# 【火哥电气考研伟哥解析】，

以BC 相接地短路为例，

相分量边界条件 $\dot { I } _ { _ { A f } } = 0$ $\dot { U } _ { { \scriptscriptstyle B f } } = \dot { U } _ { { \scriptscriptstyle C f } } = 0$ ，A相为特殊相，

序分量的边界条件 $\dot { I } _ { f ( 1 ) } + \dot { I } _ { f ( 2 ) } + \dot { I } _ { f ( 0 ) } = 0$ $\dot { U } _ { f ( 1 ) } = \dot { U } _ { f ( 2 ) } = \dot { U } _ { f ( 0 ) }$ 




# 【贵州大学 2020年真题】

写出正序增广网络中，短路点串入的附加阻抗 $\mathrm { X } _ { \triangle }$ 在各种金属性短路故障情况下的表达式。

# 【火哥电气考研伟哥解析】，

正序电流为 $\dot { I } _ { f ( 1 ) } = \frac { \dot { U } _ { f | 0 | } } { j x _ { \Sigma ( 1 ) } + j x _ { \Delta } }$ Uf

短路电流为 $\dot { I } _ { f } = M \dot { I } _ { f ( 1 ) }$ 

不同故障类型下的 $x _ { \Delta }$ 和 $\mathbf { M }$ 的值

<table><tr><td>故障类型</td><td>xΔ</td><td>M</td></tr><tr><td>f(3)</td><td>0</td><td>1</td></tr><tr><td>f(1)</td><td>xΣ(2)+xΣ(0)</td><td>3</td></tr><tr><td>f(2)</td><td>xΣ(2)</td><td>√3</td></tr><tr><td>f(1,1)</td><td>xΣ(2)xΣ(0)/xΣ(2)+xΣ(0)</td><td>√3√1-xΣ(2)xΣ(0)/(xΣ(2)+xΣ(0))2</td></tr></table>

# 【青岛科技 2024年真题】

为什么架空输电线路的零序电抗大于其正序电抗(负序电抗)?

# 【火哥电气考研伟哥解析】，

输电线路三相流过零序电流（幅值和相位均相等），相与相之间的产生同相位的磁场，相互之间有助磁作用，因此零序电抗比正序电抗大，几乎是正序电抗的三倍。输电线路为静止元件，ABC 的相序对电抗大小没影响，正序电抗等于负序电抗。

# 【青岛科技 2024年真题】

已知电力系统接线如图 4所示，请绘出图中 f点发生单相接地短路时的零序等值电路，




【火哥电气考研伟哥解析】，




# 【青岛科技 2024年真题】

写出单相金属性接地短路、两相金属性路接地和两相金属性短路时的边界条件方程，并绘制其复合序网。

# 【火哥电气考研伟哥解析】，

A相接地短路

相边界条件 $\dot { U } _ { \scriptscriptstyle f A } = 0 , \dot { I } _ { \scriptscriptstyle f B } = \dot { I } _ { \scriptscriptstyle f C } = 0$ $\dot { U } _ { f A } = 0$ ，A相为特殊相

序分量的边界条件 $\dot { U } _ { f ( 1 ) } + \dot { U } _ { f ( 2 ) } + \dot { U } _ { f ( 0 ) } = 0 , \dot { I } _ { f ( 1 ) } = \dot { I } _ { f ( 2 ) } = \dot { I } _ { f ( 0 ) }$ 


复合序网




BC 相接地短路，

相分量边界条件 $\dot { I } _ { _ { A f } } = 0$ $\dot { U } _ { { \scriptscriptstyle B f } } = \dot { U } _ { { \scriptscriptstyle C f } } = 0$ $\mathbf { A }$ 相为特殊相，

序分量的边界条件 $\dot { I } _ { f ( 1 ) } + \dot { I } _ { f ( 2 ) } + \dot { I } _ { f ( 0 ) } = 0$ $\dot { U } _ { f ( 1 ) } = \dot { U } _ { f ( 2 ) } = \dot { U } _ { f ( 0 ) }$ 




BC 两相短路

相边界条件， $\dot { I } _ { \ f a } = 0 \ : , \dot { I } _ { \ f b } = - \dot { I } _ { \ f c } \ : , \dot { U } _ { \ f b } = \dot { U } _ { \ f c }$ ，A相为特殊相

序分量表示的边界条件为， $\dot { I } _ { f ( 1 ) } + \dot { I } _ { f ( 2 ) } = 0 \ : , \dot { I } _ { f ( 0 ) } = 0 \ : , \dot { U } _ { f ( 1 ) } = \dot { U } _ { f ( 2 ) }$ 





正序网



负序网


# 【青岛科技 2023年真题】

写出电力系统中f点发生 B 相金属性接地故障的边界条件方程，并画出复合序网。

# 【火哥电气考研伟哥解析】，

相边界条件

$$
\dot {U} _ {f B} = 0, \dot {I} _ {f A} = \dot {I} _ {f C} = 0
$$

B 相为特殊相，序分量的边界条件

$$
\dot {U} _ {f (1)} + \dot {U} _ {f (2)} + \dot {U} _ {f (0)} = 0, \dot {I} _ {f (1)} = \dot {I} _ {f (2)} = \dot {I} _ {f (0)}
$$

复合序网




# 【青岛科技 2023年真题】

利用对称分量法分析计算电力系统故障时，对于对称短路故障，短路电流中一定存在哪些序分量，对于不对称短路，短路电流中一定存在哪些序分量。

# 【火哥电气考研伟哥解析】，

对称短路故障肯定存在正序分量。

不对称短路，短路电流中一定存在正序分量、负序分量。

# 【青岛科技 2023年真题】

当 f 点发生不对称接地短路故障时，请画出相应的正序、负序、零序等值网络。（略去各元件电阻和所有对地导纳和变压器励磁导纳）




【火哥电气考研伟哥解析】，










# 【山西大学 2025年真题】

作出图所示系统中，f点发生A相直接接地短路故障时，f点处和发电机端母线处的各序电流、各相电流相量图，作图时参考相量取 $\dot { U } _ { f a | 0 | } = j 1$ 。




# 【火哥电气考研伟哥解析】，





星型侧电流相量图






三角型侧电流相量图


# 【山西大学 2025年真题】

作出图所示系统中，f点发生不对称短路故障时的零序网络图。





【火哥电气考研伟哥解析】，





# 【山西大学 2024年真题】

画出下图所示电力系统在 k1发生不对称故障时的零序网。





【火哥电气考研伟哥解析】，





# 第 9 章 同步电机的三相短路计算

# 【上海电力 2025 年真题】

试比较凸极同步电机的 xd、x’d、x’’d的大小，并简要说明理由。

【火哥电气考研伟哥解析】，

$$
x _ {d} > x _ {d} ^ {\prime} > x _ {d} ^ {\prime \prime}
$$

原因： $x _ { d } = x _ { \sigma } + x _ { a d }$ 

# 【上海电力 2023年真题】

有阻尼绕组同步发电机机端突然发生三相短路，定子绕组中短路电流周期分量可分为几部分？各按什么时间常数衰减？

# 【火哥电气考研伟哥解析】，

定子绕组：工频交流分量、直流分量、倍频交流分量。

工频交流分量的衰减时间常数：T’’d、T’’q、T’d

直流分量、倍频交流分量的衰减时间常数：Ta

# 【上海电力 2021年真题】

若由同步发电机供电的线路上发生突然三相短路的短路电流和恒定电源电路突然三相短路所产生的电流相比由何不同，为什么。

# 【火哥电气考研伟哥解析】，

恒定电势源短路后短路电流分为基频周期分量和非周期分量两种，其中基频周期分量不会衰减，非周期分量最终衰减至零；而同步发电机三相短路后，短路电流分为周期分量、非周期分量和倍频分量三类，其中基频周期分量最终衰减至稳态短路电流，非周期分量和倍频分量最终衰减至零。之所以产生如此不同，是因为同步发电机由多个磁耦合关系绕组构成，定子绕组同转子绕组之间还有相对运动，突然短路时，定子电流在数值上发生急剧变化，电枢反应磁通也随着变化，并在转子绕组中感应电流，这种电流又反过来影响定子电流的变化。

# 【上海电力 2021 年真题】

比较凸极机的下列参数大小并说明理由。

$$
X _ {\sigma a} 、 X _ {d} 、 X _ {d} ^ {\prime} 、 X _ {d} ^ {\prime \prime}
$$

【火哥电气考研伟哥解析】，

$$
x _ {d} = x _ {\sigma a} + x _ {a d}
$$

其中， $x _ { \sigma a }$ 表示定子绕组的漏抗； $x _ { a d }$ 表示 d 轴电枢反应电抗；

$$
x _ {d} ^ {\prime} = x _ {\sigma a} + x _ {a d} / / x _ {\sigma f}
$$

其中， $x _ { \sigma f }$ 表示励磁绕组漏抗；

$$
x _ {d} ^ {\prime \prime} = x _ {\sigma a} + x _ {a d} / / x _ {\sigma f} / / x _ {\sigma D}
$$

其中， $x _ { \sigma D }$ 表示纵轴阻尼绕组漏抗；

综上，有 $x _ { \sigma a } < x _ { d } ^ { \prime \prime } < x _ { d } ^ { \prime } < x _ { d }$ 

# 【上海电力 2020年真题】

试比较同步发电机电抗 $X _ { d }$ $X _ { d } ^ { \prime }$ 、 $X _ { d } ^ { \prime \prime }$ 的大小关系，并简要说明理由。

【火哥电气考研伟哥解析】， $X _ { d } > X _ { d } ^ { \prime } > X _ { d } ^ { \prime \prime }$ 

因为，

$$
X _ {d} = X _ {a d} + X _ {\sigma}
$$

$$
X _ {d} ^ {\prime} = X _ {\sigma} + \frac {1}{\frac {1}{X _ {f \sigma}} + \frac {1}{X _ {a d}}} = X _ {\sigma} + X _ {f \sigma} / / X _ {a d}
$$

$$
X _ {d} ^ {\prime} = X _ {\sigma} + \frac {1}{\frac {1}{X _ {f \sigma}} + \frac {1}{X _ {a d}} + \frac {1}{X _ {D \sigma}}} = X _ {\sigma} + X _ {f \sigma} / / X _ {a d} / / X _ {D \sigma}
$$

【上海电力 2020年真题】

根据同步机三相短路的物理过程，简要分析为什么突然短路的暂态过程中定子电流远大于稳态短路电流。

【火哥电气考研伟哥解析】，

突然短路时，定子基频电流突然增大，电枢反应磁通也突然增加，励磁绕组和阻尼绕组为了保持磁链不变，都要感应产生自由直流分量，由它产生磁通来抵消电枢反应磁通的增量。转子各绕组的自由直流产生的磁通都有一部分要穿过气隙进入定子，并在定子绕组中感应产生电势的自由分量以及相应的定子基频电流的自由分量，此时的定子电流远大于短路稳态电流。

【上海电力 2020年真题】

请简述对同步发电机的原始方程，采取哪些变换和简化处理手段后，得到用于稳态分析的发电机实用方程。

【火哥电气考研伟哥解析】，

首先进行 park 变换，简化假设如下，

（1）转子转速不变，并等于额定转速；

（2）电机纵轴向三个绕组只有一个公共磁通，不存在只同两个绕组交链的漏磁通；

（3）略去定子电势方程中的变压器电势，即认为 $\dot { \varphi } _ { d } = \dot { \varphi } _ { q } = 0$ ，这条假设适用于不计定子回路电磁暂态过程或者对定子电流中的非周期分量另行考虑的场合；

（4）定子回路的电阻只在计算定子电流非周期分量衰减时予以计及，而在其他计算中则略去不计。

【上海电力 2019年真题】

简述Park变换的物理意义

【火哥电气考研伟哥解析】，

Park 变换从物理上看其实是参照系的变换。通过 Park 变换，观察者的视角从静止的定子转移到了转动的转子上。从转子上看定子绕组，定子的静止三相绕组被三个定子等效绕组 dd 绕组、


qq 绕组、00 绕组所代替，其中 dd 绕组、qq 绕组分别以 d 轴、q 轴为轴线，随转子同步运动，00 绕组轴线在转子转动轴方向（与 d 轴、q 轴垂直）。由于定子等效绕组和转子诸绕组间不存在相对运动，故定子等效绕组的自感、等效绕组间的互感、定子等效绕组和转子绕组间的互感都不随定子、转子间的相对位置的变化而变化，即不随 $\mathfrak { a }$ 变化，不随时间变化。这样 Park 磁链方程与Park电压方程联列时得常系数微分方程便于求解。

# 【上海电力 2019年真题】

试分析横轴暂态电势 $E _ { q } ^ { ' }$ ，在短路瞬间为什么能保持不变？

【火哥电气考研伟哥解析】，无阻尼绕组同步发电机的暂态电势 $E _ { q } ^ { \prime }$ 与励磁绕组交链的磁链成正比，在短路前后瞬间，磁链是守恒的，不发生突变，因此 $E _ { q } ^ { \prime }$ 保持不变。

# 【上海电力 2018年真题】

简要说明 $E _ { q } ^ { \prime \prime }$ 的特点。

# 【火哥电气考研伟哥解析】，

$E _ { q } ^ { \prime \prime }$ 为有阻尼绕组同步电机横轴次暂态电势，它同励磁绕组总磁链 $\psi _ { f }$ 和纵轴阻尼绕组总磁链 $\psi _ { D }$ 呈线性关系。在运行状态突变的瞬间， $\psi _ { f }$ 和 $\psi _ { D }$ 都不能突变，所以 $E _ { q } ^ { \prime \prime }$ 也不能突变。

# 【上海电力 2015年真题】

电力系统发生三相短路时，发电机定子侧和转子侧分别产生什么电流分量？

# 【火哥电气考研伟哥解析】，

定子绕组：基频交流分量、倍频交流分量和直流分量。

磁链绕组：直流分量和基频交流分量。

D轴阻尼绕组：直流分量和基频交流分量。

Q轴阻尼绕组：直流分量和基频交流分量。

# 【上海电力 2015年真题】

写出同步电机稳态运行时的电势方程式，并依据电势方程式作出同步电机电势纵轴、横轴相量图。

# 【火哥电气考研伟哥解析】，

对于隐极电机，当 $x _ { q } = x _ { d }$ 时， $\dot { E } _ { q } = \dot { U } + j x _ { d } \dot { I }$ 为 Q 轴所在位置，

相量图，







对于凸极电机， $x _ { q } \neq x _ { d }$ $\dot { E } _ { { \scriptscriptstyle Q } } = \dot { U } + j x _ { q } \dot { I }$ 为 Q 轴所在位置，

$$
E _ {q} = E _ {Q} + \left(x _ {d} - x _ {q}\right) I _ {d}
$$

相量图，




# 【上海电力 2014年真题】

同步电机定子三相通入直流 $i _ { \scriptscriptstyle A } = 2$ $i _ { B } = - 1$ $i _ { c } = - 1$ ，求转换到 d，q ，0坐标系的 $I _ { d }$ $I _ { q }$ $I _ { 0 }$ 

【火哥电气考研伟哥解析】，

$$
\begin{array}{l} \left( \begin{array}{l} I _ {d} \\ I _ {q} \\ I _ {0} \end{array} \right) = \frac {2}{3} \left( \begin{array}{c c c} \cos \alpha & \cos (\alpha - 1 2 0 ^ {\circ}) & \cos (\alpha + 1 2 0 ^ {\circ}) \\ \sin \alpha & \sin (\alpha - 1 2 0 ^ {\circ}) & \sin (\alpha + 1 2 0 ^ {\circ}) \\ \frac {1}{2} & \frac {1}{2} & \frac {1}{2} \end{array} \right) \left( \begin{array}{l} i _ {a} \\ i _ {b} \\ i _ {c} \end{array} \right) \\ \left( \begin{array}{l} I _ {d} \\ I _ {q} \\ I _ {0} \end{array} \right) = \left( \begin{array}{l} \frac {2}{3} \left[ 2 \cos \alpha - \cos \left(\alpha - 1 2 0 ^ {\circ}\right) - \cos \left(\alpha + 1 2 0 ^ {\circ}\right) \right] \\ \frac {2}{3} \left[ 2 \sin \alpha - \sin \left(\alpha - 1 2 0 ^ {\circ}\right) - \sin \left(\alpha + 1 2 0 ^ {\circ}\right) \right] \\ \frac {2}{3} \left[ 2 \times \frac {1}{2} - \frac {1}{2} - \frac {1}{2} \right] \end{array} \right) = \left( \begin{array}{l} 2 \cos \alpha \\ 2 \sin \alpha \\ 0 \end{array} \right), \quad \alpha = \omega t + \alpha_ {0} \\ \end{array}
$$

# 【上海电力 2014年真题】

无阻尼绕组的同步发电机近距离突然三相短路后，其短路电流中的周期分量大小如何变化？为什么？

# 【火哥电气考研伟哥解析】，

短路电流的周期分量按时间常数 $T _ { d } ^ { \prime }$ 衰减到稳态短路电流。因为发电机的转子励磁绕组存在励磁$T _ { d } ^ { \prime }$ 电流（不考虑励磁系统的调节作用）。

# 【上海电力 2013年真题】

有阻尼绕组的同步发电机机端发生三相短路，定子绕组中的短路电流周期分量可分为哪几部分？其中哪些是衰减的？各按什么时间常数衰减？

# 【火哥电气考研伟哥解析】，

此时定子绕组中的周期分量可分为稳态强制分量和自由分量两部分，前者不衰减，后者又分为


次暂态分量和暂态分量两部分衰减为零，次暂态分量以纵轴阻尼绕组的时间常数衰减 Td''，暂态分量以励磁绕组的时间常数 Td'衰减为零。

# 【上海电力 2013 年真题】

为什么同步发电机次暂态电势 $E _ { q } ^ { \prime \prime }$ 在短路瞬间保持不变？

# 【火哥电气考研伟哥解析】，

同步发电机次暂态电势 $E _ { q } ^ { \prime \prime }$ 与励磁绕组交链的磁链 $\psi _ { f }$ 和纵轴阻尼绕组交链的磁链 $\psi _ { D }$ 线性相关，因为磁链守恒，后两者在短路瞬间保持不变，所以 $E _ { q } ^ { \prime \prime }$ 在短路瞬间也保持不变。

# 【东北电力 2025 年真题】

同步电机的xd、x’d、x’’d是什么电抗，试画出各自的等值电路图，并比较它们的大小关系。

# 【火哥电气考研伟哥解析】，

xd：直轴稳态电抗

x’d：直轴暂态电抗

x’’d：直轴次暂态电抗










$$
x _ {d} > x _ {d} ^ {\prime} > x _ {d} ^ {\prime \prime}
$$

# 【东北电力 2025年真题】

请写出用 E’q 表示的同步发电机暂态 dq 轴电压方程式，并推导解释为什么 E’q 在短路前后保持不变。

# 【火哥电气考研伟哥解析】，

$$
\left\{ \begin{array}{l} {E _ {q} ^ {\prime} = U _ {q} + x _ {d} ^ {\prime} I _ {d}} \\ {0 = U _ {d} - x _ {q} I _ {q}} \end{array} \text {或} \left\{ \begin{array}{l} {\dot {E} _ {q} ^ {\prime} = \dot {U} _ {q} + j x _ {d} ^ {\prime} \dot {I} _ {d}} \\ {0 = \dot {U} _ {d} + j x _ {q} \dot {I} _ {q}} \end{array} \right. \right.
$$

由基本方程中的磁链方程，

$$
\left[ \begin{array}{c} \psi_ {d} \\ \psi_ {q} \\ \psi_ {0} \\ \psi_ {f} \\ \psi_ {D} \\ \psi_ {Q} \end{array} \right] = \left[ \begin{array}{c c c c c c} x _ {d} & 0 & 0 & x _ {a d} & x _ {a d} & 0 \\ 0 & x _ {q} & 0 & 0 & 0 & x _ {a q} \\ 0 & 0 & x _ {0} & 0 & 0 & 0 \\ x _ {a d} & 0 & 0 & x _ {f} & x _ {a d} & 0 \\ x _ {a d} & 0 & 0 & x _ {a d} & x _ {D} & 0 \\ 0 & x _ {a q} & 0 & 0 & 0 & x _ {Q} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right]
$$

不考虑阻尼绕组， ${ i _ { D } } = 0$ $i _ { Q } = 0$ 

$$
\left\{ \begin{array}{l} \psi_ {d} = - x _ {d} i _ {d} + x _ {a d} i _ {f} \\ \psi_ {f} = - x _ {a d} i _ {d} + x _ {f} i _ {f} \end{array} \right.,
$$

消去 $i _ { f }$ $\psi _ { d } = \frac { x _ { a d } } { x _ { f } } \psi _ { f } - ( x _ { d } - \frac { x _ { a d } ^ { 2 } } { x _ { f } } ) i _ { d }$ x，

令 $E _ { q } ^ { \prime } = \frac { x _ { a d } } { x _ { f } } \psi _ { f }$ $E _ { q } ^ { \prime }$ 和励磁绕组磁链 $\psi _ { f }$ 成正比，磁链 $\psi _ { f }$ 短路前后不发生突变， $E _ { q } ^ { \prime }$ 也不突变。

# 【东北电力 2025年真题】

同步发电机基本方程进行 Park变换目的是什么，列出经过 Park 变换后发电机定子绕组端电压方程，并指出方程中有哪些电压分量构成。

# 【火哥电气考研伟哥解析】，

Park变换目的：将静止的 abc三相坐标系变换为随转子同步旋转的 dq0坐标系，这样 abc三相对称的正弦量变换为直流量，描述发电机的方程由变系数微分方程变为常系数微分方程，方便求解。

$$
\left[ \begin{array}{c} u _ {d} \\ u _ {q} \\ u _ {0} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c} r & & & & \\ & r & & & \\ & & r & & \\ & & & r _ {f} & \\ & & & & r _ {D} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi} _ {d} \\ \dot {\psi} _ {q} \\ \dot {\psi} _ {0} \\ \dot {\psi} _ {f} \\ \dot {\psi} _ {D} \\ \dot {\psi} _ {Q} \end{array} \right] - \left[ \begin{array}{c} \omega \psi_ {q} \\ - \omega \psi_ {d} \\ 0 \\ 0 \\ 0 \\ 0 \end{array} \right]
$$

由三部分组成：绕组电阻电压降落、变压器电动势、发电机电动势。

# 【东北电力 2024年真题】

请列写派克变换后 dq0轴对应的电压方程，并指出哪项为交叉耦合项，代表何种电势？

$$
\left[ \begin{array}{c} u _ {d} \\ u _ {q} \\ u _ {0} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c} r & & & & \\ & r & & & \\ & & r & & \\ & & & r _ {f} & \\ & & & & r _ {D} \\ & & & & r _ {Q} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi_ {d}} \\ \dot {\psi_ {q}} \\ \dot {\psi_ {0}} \\ \dot {\psi_ {f}} \\ \dot {\psi_ {D}} \\ \dot {\psi_ {Q}} \end{array} \right] - \left[ \begin{array}{c} (1 + s) \psi_ {q} \\ -(1 + s) \psi_ {d} \\ 0 \\ 0 \\ 0 \\ 0 \end{array} \right]
$$

最后一项为交叉耦合项，代表发电机电动势。

【火哥电气考研伟哥解析】，

# 【东北电力 2023年真题】

请列写Park变换后d、q、0坐标系下的同步发电机各回路的电压方程。

【火哥电气考研伟哥解析】，

$$
\left[ \begin{array}{c} u _ {d} \\ u _ {q} \\ u _ {0} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c c} r & & & & & \\ & r & & & & \\ & & r & & & \\ & & & r _ {f} & & \\ & & & & r _ {D} & \\ & & & & & r _ {Q} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi_ {d}} \\ \dot {\psi_ {q}} \\ \dot {\psi_ {0}} \\ \dot {\psi_ {f}} \\ \dot {\psi_ {D}} \\ \dot {\psi_ {Q}} \end{array} \right] - \left[ \begin{array}{c} (1 + s) \psi_ {q} \\ - (1 + s) \psi_ {d} \\ 0 \\ 0 \\ 0 \\ 0 \end{array} \right]
$$

【东北电力 2022年真题】

说明Park变换的物理意义，Park变换后同步机端电压各部分物理意义是什么？

【火哥电气考研伟哥解析】，

将静止的abc三相坐标系变换为随转子同步旋转的 dq0坐标系，这样 abc三相对称的正弦量变换为直流量，描述发电机的方程由变系数微分方程变为常系数微分方程，方便求解。

机端电压由三部分组成：定子绕组电阻电压降落、变压器电动势（体现电磁暂态过程）、发电机电动势（体现机电暂态过程）。

# 【东北电力 2020年真题】

Park变换前后同步机端电压构成有何变化，且变化后机端电压各部分物理意义是什么?

【火哥电气考研伟哥解析】，

Park 变换前端电压由两部分组成，Park 变换后的端电压由三部分组成，分别为定子电阻的压降，反应磁链大小变化的变压器电动势，反应转子旋转引起的发电机电动势。

【东北电力 2018年真题】

无限大功率电源短路与同步发电机发生三相短路各自的特点？

【火哥电气考研伟哥解析】，

无限大功率电源短路电流：含有基频交流分量和直流分量，基频交流分量不随时间变化，直流分量衰减到零。

同步发电机发生三相短路电流：定子电流含基频交流分量、倍频分量和直流分量，基频交流分量衰减到稳态短路电流值，倍频分量和直流分量衰减到零。

【东北电力 2017年真题】

进行派克变换的作用及其物理意义。

【火哥电气考研伟哥解析】，

作用：派克变换是一种坐标变换，经静止的 abc 坐标系变换为随转子一起旋转的 dq0 坐标系，这样发电机原始方程由变系数微分方程变换成常系数微分方程。

物理意义：定子的静止三相绕组被同转子一起旋转的等效 dq0绕组所代替，三相的对称交流变成直流量。

【东北电力 2015年真题】

比较无限大功率电源发生三相短路和凸极同步发电机机端发生三相短路后瞬间，短路电流分量的形式有何不同。

【火哥电气考研伟哥解析】，

（1）无穷大功率电源：短路电流含有直流分量和交流分量，直流分量衰减为 0，交流分量不衰减。

（2）凸极同步同步发电机（考虑阻尼绕组）：含有倍频交流分量以时间常数 Ta 衰减到零；基


频交流分量以时间常数 $\boldsymbol { T } _ { \boldsymbol { d } } ^ { * }$ $T _ { q } ^ { " }$ $\boldsymbol { T _ { d } ^ { \prime } }$ 衰减到稳态值；直流分量以 Ta 衰减到零；

两者相比较，同步发电机短路时对定子绕组多出了倍频交流电流，而且基频交流分量衰减。

# 【东北电力 2014年真题】

派克变换后，同步发电机电压方程有哪几部分组成，各部分如何引起的。

# 【火哥电气考研伟哥解析】，

电阻压降：电流流过引起；发电机电势：转子旋转引起；变压器电势：磁链变化引起。

# 【东北电力 2011年真题】

同步电机突然三相短路后，定子回路和励磁回路分别有哪些电流分量？

# 【火哥电气考研伟哥解析】，

定子回路：基频交流分量（含强制分量和自由分量）、直流分量（自由分量）、倍频交流分量；励磁回路：直流分量（含强制分量和自由分量）、基频分量（自由分量）。

# 【河海大学 2025年真题】

同步发电机突然三相短路时，定子绕组包含基频交流分量、直流分量、倍频分量，问：

（1）三个分量中的哪个（些）会衰减为零？

（2）定子绕组中的倍频分量何时为零？实际工程中，倍频分量一般大小如何？

（3）定子绕组直流分量何时为零？

# 【火哥电气考研伟哥解析】，

（1）直流分量、倍频分量会衰减为零。

（2）当 $x _ { d } ^ { \prime \prime } { = } x _ { q } ^ { \prime \prime }$ 时倍频分量为零。实际工程中，倍频分量不为零，但是很小。

（3）当某相电压瞬时值正好为零时 $\left| \alpha - \varphi \right| = 9 0 ^ { \circ }$ （纯电感电路， $\varphi = 9 0 ^ { \circ }$ $\alpha = 0 ^ { \circ }$ ），发生三相短路，该相直流分量为零。

# 【河海大学 2024年真题】

问同步发电机突然三相短路的电磁暂态过程分几个阶段，并简述电磁暂态过程各阶段与各绕组时间常数的关系。

# 【火哥电气考研伟哥解析】，

次暂态阶段、暂态阶段两个阶段。鞠萍 P253

次暂态阶段过程主要取决于阻尼绕组 D、Q的时间常数。

暂态阶段过程主要取决于励磁绕组 f的时间常数。

# 【河海大学 2023 年真题】

同步发电机dq0 坐标系下磁链方程为什么电感变为常数?为什么等效 d绕组与q绕组之间的电感为零?

# 【火哥电气考研伟哥解析】，

经过Park变换后，把静止的定子 abc坐标系转换成随转子同步旋转 dq0坐标系，定子等效 dq0绕组和转子绕组没有相对运行，磁链额磁路不随转子旋转而变化，磁链方程的电感变为常数。等效d绕组和q绕组相互垂直，磁链上没有联系，互感为 0。

# 【河海大学 2022年真题】

同步发电机端口突然发生三相短路，请回答（1）电磁暂态过程主要有哪几个阶段，每个阶段有什么特点？（2）发电机定子 b相电流ib 有哪些分量，转子励磁电流 if有哪些分量？（3）

发电机定子b相电流 ib和转子励磁电流 if哪些分量衰减至零？

# 【火哥电气考研伟哥解析】，

（1）将同步发电机的电磁暂态过程分为两个阶段：

1）次暂态阶段指的是短路最初毫秒级的暂态过程。励磁绕组 f对应的变量几乎不变，近似的认为是短路，次暂态过程主要取决于阻尼绕组 DQ的动态时间常数；

2）暂态阶段指的是次暂态结束后的暂态过程。阻尼绕组的电流已经衰减几乎为零近似的认为是开路，暂态过程中主要取决于励磁绕组的动态时间常数。

（2）发电机定子b相电流有：直流分量、基频分量、倍频分量。

转子励磁电流有：直流分量、基频分量。

（3）发电机定子b相电流有：直流分量（减至 0）、基分量（于稳定值）、倍频分量（衰减至 0）。转子励磁电流有：直流分量（趋于稳定值）、基频分量（衰减至 0）。（《电力工程》P252-253）

# 【河海大学 2021 年真题】

画图表示直轴发电机的等效电路从次暂态 暂态 稳态的演变关系，并根据等效电路写出直轴次暂态电抗x’d和暂态电抗 x’’d的表达式。

# 【火哥电气考研伟哥解析】，

如下图所示





(a)






(b)






（c）


$$
x _ {d} ^ {\prime \prime} = x _ {a d} ^ {\prime \prime} + x _ {\sigma} = \frac {1}{\frac {1}{x _ {D \sigma}} + \frac {1}{x _ {f \sigma}} + \frac {1}{x _ {a d}}} + x _ {\sigma}
$$

$$
\begin{array}{l} x _ {d} ^ {\prime} = x _ {a d} ^ {\prime} + x _ {\sigma} = \frac {x _ {f \sigma} x _ {a d}}{x _ {f \sigma} + x _ {a d}} + x _ {\sigma} \\ x _ {d} = x _ {\sigma} + x _ {a d} \\ \end{array}
$$

# 【河海大学 2021 年真题】

设发电机转子速度为 ω，转子 d轴与定子 a轴之间的初始夹角为 $\theta _ { 0 }$ ，已知定子三相电源的瞬时值分别为ia、ib、ic，求dq0坐标下的电流 id、iq、i0。

【火哥电气考研伟哥解析】，

$$
\left[ \begin{array}{l} i _ {d} \\ i _ {q} \\ i _ {0} \end{array} \right] = \frac {2}{3} \left[ \begin{array}{c c c} \cos \theta & \cos \left(\theta - 1 2 0 ^ {\circ}\right) & \cos \left(\theta + 1 2 0 ^ {\circ}\right) \\ - \sin \theta & - \sin \left(\theta - 1 2 0 ^ {\circ}\right) & - \sin \left(\theta + 1 2 0 ^ {\circ}\right) \\ \frac {1}{2} & \frac {1}{2} & \frac {1}{2} \end{array} \right] \left[ \begin{array}{l} i _ {a} \\ i _ {b} \\ i _ {c} \end{array} \right], \text {其 中} \theta = \omega t + \theta_ {0} (\text {《 电 力 工 程 》 P 7 8})
$$

# 【河海大学 2019年真题】

判断正误并说明理由：派克变换将abc分量变换为 dq0分量，对称分量法将 abc分量变换为 120分量，但其中0分量的意义是不同的。

# 【火哥电气考研伟哥解析】，

对。

派克变换中，abc三相的相均为瞬时值，0 轴分量也是瞬时值。

对称分量法中，零序分量和正序分量负序分量一样，都是相量，abc 相的零序分量也是相量，即三个瞬时值相同的正弦稳态交流量。

二者的零分量虽然都是 $f _ { 0 } = \frac { 1 } { 3 } \big ( f _ { a } + \hat { f } _ { b } { + } \hat { f } _ { c } \big )$ ，但物理意义却不尽相同

# 【昆明理工 2023年真题】

同步发电机稳态运行时，分别针对凸极机和隐极机说明定子绕组自感系数、定子绕组间的互感系数，转子绕组自感系数，转子绕组间的互感系数以及定转子绕组间的互感系数分别按什么规律变化，并简述理由。

# 【火哥电气考研伟哥解析】，

凸极机定子绕组自感系数、定子绕组间的互感系数变化周期为 π，因为转子 D 轴和 Q 轴方向的磁阻不一样，在转子旋转一个周期内，定子绕组的磁阻最大值、最小值分别经历两次。

隐极机定子绕组自感系数、定子绕组间的互感系数为常数，因为转子 D 轴和 Q 轴方向的磁阻完全一样，定子绕组的磁阻一直不变。

转子绕组自感系数，转子绕组间的互感系数均为常数，因为转子绕组的磁阻不变。

定转子绕组间的互感系数变化周期为 $2 \pi$ ，因为定转子绕组的相对位置发生变化。

# 【昆明理工 2022年真题】

请分析凸极机运行时自感系数和互感系数的变化规律及变化的原因？说明进行派克变换的原因，并写出经变换后的电压方程。

# 【火哥电气考研伟哥解析】，

（1）定子绕组自感、互感变化周围为 $\pi$ ：因为定子绕组对应的磁阻在一个周期内最大、最小值经历2次。

定子、转子绕组之间的互感变化周期为 $2 \pi$ ：定子、转子绕组相对运动，一个周期变化 1次。转子绕组自感、互感为常数。转子绕组之间没有相对运动，且磁阻不变。

（2）通过Park变换，将描述发电机的方程由变系数微分方程，变为常系数微分方程，方便求解。

$$
\left[ \begin{array}{c} u _ {d} \\ u _ {q} \\ u _ {0} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c} r & & & & \\ & r & & & \\ & & r & & \\ & & & r _ {f} & \\ & & & & r _ {D} \\ & & & & r _ {Q} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi} _ {d} \\ \dot {\psi} _ {q} \\ \dot {\psi} _ {0} \\ \dot {\psi} _ {f} \\ \dot {\psi} _ {D} \\ \dot {\psi} _ {Q} \end{array} \right] - \left[ \begin{array}{c} \omega \psi_ {q} \\ - \omega \psi_ {d} \\ 0 \\ 0 \\ 0 \\ 0 \end{array} \right]
$$

# 【昆明理工 2021年真题】

用磁链守恒定律分析无阻尼绕组同步发电机突然短路的暂态过程，解释定、转子绕组电流中出现各种分量的原因。


# 【火哥电气考研伟哥解析】，

$\psi = \psi \sin \left( \theta _ { 0 } + \omega t \right)$ $\psi _ { _ { | 0 | } } = \psi \sin \left( \theta _ { 0 } \right)$ $\psi = \psi \sin \left( \theta _ { 0 } + \omega t \right)$ $\psi ^ { \prime }$ $\psi _ { | 0 | } = \psi + \psi ^ { \prime }$ $\psi ^ { \prime } = \psi _ { | 0 | } - \psi$ 

磁链的交流分量，由定子绕组的工频交流电流分量产生，和转子绕组的直流电流分量对应。磁链的直流分量，因定子绕组的磁阻一个周期内最大值最小值经历两次，定子绕组中有直流电流分量、倍频交流电流分量，转子绕组有工频交流电流分量。

# 【昆明理工 2020 年真题】

请解释提出 Park 变换的物理依据，并说明其作用。

# 【火哥电气考研伟哥解析】，

由于同步机定子绕组和转子绕组存在相对运动，随转子位置不同，空间磁阻不同，对于凸极机，定子各绕组的自感和互感系数，定子绕组与转子绕组的互感系数均随转子位置周期变化，对于隐极机，仅定、转子绕组的互感系数周期变化，故基本方程是一组变系数微分方程，求解分析不便。而转子各绕组随转子同步转动，相对静止，故其自感和互感系数均为常数，因此考虑将定子绕组变换至随转子同步旋转的坐标系中，使得各绕组间的自感和互感系数为常数，基本方程为常系数微分方程，简化分析和计算。

# 【昆明理工 2019年真题】

同步发电机原始方程中的哪些电感系数与转子位置无关？

# 【火哥电气考研伟哥解析】，

转子上各绕组的自感系数和互感系数与转子位置无关，即励磁绕组、直轴阻尼绕组和横轴阻尼绕组间的自感系数与互感系数与转子位置无关。

# 【昆明理工 2018年真题】

有阻尼绕组的同步凸极发电机在空载运行情况下，机端发生突然三相短路，定子、转子绕组将出现哪些电流分量？其自由分量按什么时间常数衰减？

# 【火哥电气考研伟哥解析】，

定子绕组：

$\textcircled{1}$ 基频交流分量，按 T’’d、T’d衰减； $\textcircled{2}$ 直流分量和倍频交流分量，均按 Ta衰减。

转子励磁绕组f：

$\textcircled{1}$ 直流分量，按 T’’d、T’d 衰减； $\textcircled{2}$ 基频交流分量，按 Ta 衰减。

转子直轴阻尼绕组D： $\textcircled{1}$ 直流分量，按T’’d衰减； $\textcircled{2}$ 基频交流分量，按 Ta衰减。

转子交轴阻尼绕组Q：基频交流分量，按 Ta 衰减。

# 【昆明理工 2015年真题】

为什么要引入暂态电动势 $E _ { q } ^ { ' }$ 和暂态电抗 $x _ { d } ^ { ' }$ ？它们具有怎样的物理意义？

# 【昆明理工 2013年真题】

为什么要引入暂态电动势 $E _ { q } ^ { ' }$ 和暂态电抗 $\stackrel { \triangledown } { x _ { d } }$ ？它们具有怎样的物理意义？

# 【昆明理工 2009年真题】

为什么要引入暂态电动势 $E _ { q } ^ { \prime }$ 和暂态电抗 $x _ { d } ^ { \prime }$ ?它们只有怎样的物理意义?


# 【火哥电气考研伟哥解析】，

当同步机机端三相短路时，定子绕组交流分量突增，励磁绕组为保持其磁链不变，感应出直流分量，与之对应的空载电势 Eq在短路前后发生突变，无法直接用于求解暂态短路电流。

暂态电动势 $E _ { \mathrm { q } } ^ { ' }$ 与励磁绕组的磁链 $\psi _ { \mathrm { f } }$ 成正比，在短路前后不突变，可以用短路前的 $E _ { \mathrm { q } } ^ { ' }$ 来计算短路后的暂态电流电流。直轴暂态电抗 $x _ { \mathrm { d } } ^ { ' }$ ，是不计阻尼绕组作用时，仅考虑励磁绕组对电势电枢反应的影响，定子绕组磁路对应的电抗

# 【昆明理工 2014年真题】

什么是park变换，park 变换有何物理意义？

# 【火哥电气考研伟哥解析】，

Park变换是指将静止的定子 a、b、c相绕组通过坐标系变换，等效为随转子同步旋转的直轴等效dd绕组、交轴等效 qq绕组和零轴等效0 绕组的数学变换。其物理意义在于：通过坐标系变换，将观察者置于随转子同步旋转的坐标系中，使得定子绕组和转子绕组的自感和互感系数变为常数，从而将同步发电机的原始方程由变系数微分方程变为常系数微分方程，大大简化了分析和计算。

# 【昆明理工 2012年真题】

绘制理想同步发电机六个回路的示意图（三个定子绕组、一个励磁绕组以及直轴和交轴阻尼绕组），并根据所取参考方向列出发电机的基本方程。

# 【火哥电气考研伟哥解析】，




$$
\left[ \begin{array}{c} u _ {\mathrm {a}} \\ u _ {\mathrm {b}} \\ u _ {\mathrm {c}} \\ u _ {\mathrm {f}} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c} \dot {\psi} _ {\mathrm {a}} \\ \dot {\psi} _ {\mathrm {b}} \\ \dot {\psi} _ {\mathrm {c}} \\ \dot {\psi} _ {\mathrm {f}} \\ \dot {\psi} _ {\mathrm {D}} \\ \dot {\psi} _ {\mathrm {Q}} \end{array} \right] + \left[ \begin{array}{c c c c c c} r & 0 & 0 & & & \\ 0 & r & 0 & & 0 & \\ 0 & 0 & r & & & \\ & & & r _ {\mathrm {f}} & 0 & 0 \\ 0 & & 0 & r _ {\mathrm {D}} & 0 & \\ & & 0 & 0 & r _ {\mathrm {Q}} \end{array} \right] \left[ \begin{array}{c} - i _ {\mathrm {a}} \\ - i _ {\mathrm {b}} \\ - i _ {\mathrm {c}} \\ i _ {\mathrm {f}} \\ i _ {\mathrm {D}} \\ i _ {\mathrm {Q}} \end{array} \right],
$$

$$
\left[ \begin{array}{l} \psi_ {\mathrm {a}} \\ \psi_ {\mathrm {b}} \\ \psi_ {\mathrm {c}} \\ \psi_ {\mathrm {f}} \\ \psi_ {\mathrm {D}} \\ \psi_ {\mathrm {Q}} \end{array} \right] = \left[ \begin{array}{l} \psi_ {a} \\ \psi_ {b} \\ \psi_ {c} \\ \psi_ {\mathrm {f}} \\ \psi_ {D} \\ \psi_ {Q} \end{array} \right] + \left[ \begin{array}{l l l l l l} L _ {\mathrm {a a}} & M _ {\mathrm {a b}} & M _ {\mathrm {a c}} & M _ {\mathrm {a f}} & M _ {\mathrm {a D}} & M _ {\mathrm {a Q}} \\ M _ {\mathrm {b a}} & L _ {\mathrm {b b}} & M _ {\mathrm {b c}} & M _ {\mathrm {b f}} & M _ {\mathrm {b D}} & M _ {\mathrm {b Q}} \\ M _ {\mathrm {c a}} & M _ {\mathrm {c b}} & L _ {\mathrm {c c}} & M _ {\mathrm {c f}} & M _ {\mathrm {c D}} & M _ {\mathrm {c Q}} \\ M _ {\mathrm {f a}} & M _ {\mathrm {f b}} & M _ {\mathrm {f c}} & L _ {\mathrm {f f}} & M _ {\mathrm {f D}} & M _ {\mathrm {f Q}} \\ M _ {D \mathrm {a}} & M _ {\mathrm {D b}} & M _ {\mathrm {D c}} & M _ {\mathrm {D f}} & L _ {\mathrm {D D}} & M _ {\mathrm {D Q}} \\ M _ {Q \mathrm {a}} & M _ {\mathrm {Q b}} & M _ {\mathrm {Q c}} & M _ {\mathrm {Q f}} & M _ {\mathrm {Q D}} & L _ {Q Q} \end{array} \right] \left[ \begin{array}{l} - i _ {a} \\ - i _ {b} \\ - i _ {c} \\ - i _ {\mathrm {f}} \\ - i _ {D} \\ - i _ {Q} \end{array} \right]
$$

# 【昆明理工 2011年真题】

为什么要进行派克变换？简述派克变换的物理含义？

# 【火哥电气考研伟哥解析】，

Park变换是指将静止的定子 a、b、c相绕组通过坐标系变换，等效为随转子同步旋转的直轴等效dd绕组、交轴等效 qq绕组和零轴等效0 绕组的数学变换。其物理意义在于：通过坐标系变换，将观察者置于随转子同步旋转的坐标系中，使得定子绕组和转子绕组的自感和互感系数变为常数，从而将同步发电机的原始方程由变系数微分方程变为常系数微分方程，大大简化了分析和计算。

# 【昆明理工 2010年真题】

同步发电机突然三相短路时，定子和转子绕组中会产生哪些电流分量？他们的衰减时间常数分别是什么？

# 【火哥电气考研伟哥解析】，

定子绕组：

$\textcircled{1}$ 基频交流分量，按 T’’d、T’d衰减； $\textcircled{2}$ 直流分量和倍频交流分量，均按 Ta衰减。

转子励磁绕组f：

$\textcircled{1}$ 直流分量，按 T’’d、T’d 衰减； $\textcircled{2}$ 基频交流分量，按 Ta 衰减。

转子直轴阻尼绕组D： $\textcircled{1}$ 直流分量，按T’’d衰减； $\textcircled{2}$ 基频交流分量，按 Ta衰减。

转子交轴阻尼绕组Q：基频交流分量，按 Ta 衰减。

# 【昆明理工 2009年真题】

为什么要进行派克变换?简述派克变换的物理含义?

# 【火哥电气考研伟哥解析】，

Park变换是指将静止的定子 a、b、c相绕组通过坐标系交换，等效为随转子同步旋转的直轴等效dd绕组、交轴等效 qq绕组和零轴等效0 绕组的数学变换。其物理意义在于：通过坐标系变换，将观察者置于随转子同步旋转的坐标系中，使得定子绕组和转子绕组的自感和互感系数变为常数，从而将同步发电机的原始方程的变系数微分方程变为常系数微分方程，大大简化了分析和计算。

# 【昆明理工 2008年真题】

为什么要进行派克变换?简述派克变换的物理含义?

# 【火哥电气考研伟哥解析】，

Park变换是指将静止的定子 a、b、c相绕组通过坐标系变换，等效为随转子同步旋转的直轴等效dd绕组、交轴等效 qq绕组和零轴等效0 绕组的数学变换。其物理意义在于：通过坐标系变换，将观察者置于随转子同步旋转的坐标系中，使得定子绕组和转子绕组的自感和互感系数变为常数，从而将同步发电机的原始方程由变系数微分方程变为常系数微分方程，大大简化了分析和计算。

# 【昆明理工 2007年真题】


无阻尼绕组同步发电机突然三相短路时，转子和定子中出现哪些电流分量？他们之间有何对应关系？其中电流自由分量按什么规律衰减？

# 【火哥电气考研伟哥解析】，

定子绕组：

$\textcircled{1}$ 基频交流分量，按 T’d衰减； $\textcircled{2}$ 直流分量和倍频交流分量，均按 Ta衰减。

转子励磁绕组f：

$\textcircled{1}$ 直流分量，按T’d衰减； $\textcircled{2}$ 基频交流分量，按 Ta衰减。

定子绕组的基频交流分量对应转子励磁绕组的直流分量；定子绕组中的直流分量和倍频分量对应转子励磁绕组的基频交流分量。

# 【昆明理工 2007年真题】

绘制理想同步发电机六个回路的示意图(三个定子绕组、一个励磁绕组以及直轴和交轴阻尼绕组)，并根据所取参考方向列出发电机的基本方程。

【火哥电气考研伟哥解析】，

$$
\left[ \begin{array}{c} u _ {\mathrm {a}} \\ u _ {\mathrm {b}} \\ u _ {\mathrm {c}} \\ u _ {\mathrm {f}} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c} \psi_ {\mathrm {a}} \\ \psi_ {\mathrm {b}} \\ \psi_ {\mathrm {c}} \\ \psi_ {\mathrm {f}} \\ \psi_ {D} \\ \psi_ {Q} \end{array} \right] + \left[ \begin{array}{c c c c c c} r & 0 & 0 & & & \\ 0 & r & 0 & & 0 & \\ 0 & 0 & r & & & \\ & & & r _ {\mathrm {f}} & 0 & 0 \\ & 0 & & 0 & r _ {D} & 0 \\ & & & 0 & 0 & r _ {Q} \end{array} \right], \left[ \begin{array}{c} \psi_ {a} \\ \psi_ {b} \\ \psi_ {c} \\ \psi_ {\mathrm {f}} \\ \psi_ {D} \\ \psi_ {Q} \end{array} \right] + \left[ \begin{array}{c c c c c c} L _ {\mathrm {a a}} & M _ {\mathrm {a b}} & M _ {\mathrm {a c}} & M _ {\mathrm {a f}} & M _ {\mathrm {a D}} & M _ {\mathrm {a Q}} \\ M _ {\mathrm {b a}} & L _ {\mathrm {b b}} & M _ {\mathrm {b c}} & M _ {\mathrm {b f}} & M _ {\mathrm {b D}} & M _ {\mathrm {b Q}} \\ M _ {\mathrm {c a}} & M _ {\mathrm {c b}} & L _ {\mathrm {c c}} & M _ {\mathrm {c f}} & M _ {\mathrm {c D}} & M _ {\mathrm {c Q}} \\ M _ {\mathrm {f a}} & M _ {\mathrm {f b}} & M _ {\mathrm {f c}} & L _ {\mathrm {f f}} & M _ {\mathrm {f D}} & M _ {\mathrm {f Q}} \\ M _ {D \mathrm {a}} & M _ {\mathrm {D b}} & M _ {\mathrm {D c}} & M _ {\mathrm {D f}} & L _ {\mathrm {D D}} & M _ {\mathrm {D Q}} \\ M _ {Q \mathrm {a}} & M _ {\mathrm {Q b}} & M _ {\mathrm {Q c}} & M _ {\mathrm {Q f}} & M _ {\mathrm {Q D}} & L _ {Q Q} \end{array} \right] \left[ \begin{array}{c} - i _ {a} \\ - i _ {b} \\ - i _ {c} \\ - i _ {\mathrm {f}} \\ - i _ {D} \\ - i _ {Q} \end{array} \right]
$$




# 【青岛科技 2024年真题】

隐极式同步发电机原始磁链方程中，都有哪些电感系教为常数?哪些电感系数是随着转子的旋转而变化的?变化的原因是什么?

# 【火哥电气考研伟哥解析】，

凸极机：定子绕组自感和互感、定转子绕组之间的互感是变化的，转子绕组的自感和互感是常数。

隐极机：定转子绕组之间的互感是变化的，定子绕组自感和互感、转子绕组的自感和互感是常数。

变化的原因：定转子绕组之间相对位置一直在变化，磁阻在变化，互感也是变化的。凸极机的


定子绕组自感和互感，因 d轴和q轴的磁阻不一样，也是变化的。

# 【西安工程 2023年真题】

分析同步发电机中凸极机和隐极机原始磁链方程中哪些电感系数为常数?哪些电感系数是变化的?变化的原因是什么?

# 【火哥电气考研伟哥解析】，

凸极机：定子绕组自感和互感、定转子绕组之间的互感是变化的，转子绕组的自感和互感是常数。

隐极机：定转子绕组之间的互感是变化的，定子绕组自感和互感、转子绕组的自感和互感是常数。

变化的原因：定转子绕组之间相对位置一直在变化，磁阻在变化，互感也是变化的。凸极机的定子绕组自感和互感，因 d轴和q轴的磁阻不一样，也是变化的。

# 【西安工程 2022年真题】

为什么要引入暂态电动势 E’q和暂态电抗 x’d?它们具有怎样的物理意义?

# 【火哥电气考研伟哥解析】，

同步电机转子上的阻尼绕组电流衰减较快，不考虑阻尼绕组时，仅考虑转子励磁绕组对暂态过程的影响，此时发电机的模型有电动势 $E _ { q } ^ { \prime }$ 和暂态电抗 $x _ { d } ^ { \prime }$ 

$E _ { q } ^ { \prime }$ 和励磁绕组的磁链成正比，在故障瞬间不发生突变，可以用故障前的 $E _ { q } ^ { \prime }$ 求故障后的短路电流。

暂态电抗 $x _ { d } ^ { \prime }$ 是定子等效 D 轴绕组的对应磁链所走磁路的电抗。

# 【西安工程 2021年真题】

凸极同步发电机模型中引入 $\dot { E } _ { \varrho }$ 有何意义， $\dot { E } _ { \varrho }$ 相量图位于那个轴上?

# 【火哥电气考研伟哥解析】，

引入 $\dot { E } _ { \varrho }$ 是为了确定 Q 的位置， $\dot { E } _ { \varrho }$ 在 Q 轴上。

# 【西安工程 2020年真题】

同步发电机突然三相短路时，定子绕组、转子绕组中包含哪些电流分量？它们的对应关系和变化规律是什么？

# 【火哥电气考研伟哥解析】，

同步电机突然三相短路时，定子各绕组电流将包含基频分量、倍频分量和直流分量，转子绕组基频分量和直流分量。

定子绕组的包含基频分量和转子绕组的直流分量对应，按两个时间 T’d、T’’d常数衰减，基频分量至稳态短路电流，励磁绕组直流分量衰减到强制直流励磁电流，阻尼绕组直流分量衰减至零。

定子绕组的倍频分量、直流分量和转子绕组的基频分量对应，按 Ta 时间常数衰减，都衰减至零。

# 【西安工程 2020年真题】

什么是派克变换？派克变换的目的是什么？

派克变换是一种坐标变换，将静止的定子 abc 三相坐标系的量用随转子一起旋转的 dq0 坐标系的量，这样描述发电机模型的变系数微分方程转换为常系数微分方程。


派克变换的目的：简化计算，方便分析。

# 【贵州大学 2025年真题】

写出发电机三相短路时的原始电压方程与磁链方程，为什么要进行 park变换?

原始电压方程

【火哥电气考研伟哥解析】，

$$
\left[ \begin{array}{c} u _ {a} \\ u _ {b} \\ u _ {c} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c c} r & & & & & \\ & r & & & & \\ & & r & & & \\ & & & r _ {f} & & \\ & & & & r _ {D} & \\ & & & & & r _ {Q} \end{array} \right] \left[ \begin{array}{c} - i _ {a} \\ - i _ {b} \\ - i _ {c} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi} _ {a} \\ \dot {\psi} _ {b} \\ \dot {\psi} _ {c} \\ \dot {\psi} _ {f} \\ \dot {\psi} _ {D} \\ \dot {\psi} _ {Q} \end{array} \right]
$$

原始磁链方程

$$
\left[ \begin{array}{l} \psi_ {a} \\ \psi_ {b} \\ \psi_ {c} \\ \psi_ {f} \\ \psi_ {D} \\ \psi_ {Q} \end{array} \right] = \left[ \begin{array}{c c c c c c} L _ {a a} & M _ {a b} & M _ {a c} & M _ {a f} & M _ {a D} & M _ {a Q} \\ M _ {b a} & L _ {b b} & M _ {b c} & M _ {b f} & M _ {b D} & M _ {b Q} \\ M _ {c a} & M _ {c b} & L _ {c c} & M _ {c f} & M _ {c D} & M _ {c Q} \\ M _ {f a} & M _ {f b} & M _ {f c} & L _ {f f} & M _ {f D} & M _ {f Q} \\ M _ {D a} & M _ {D b} & M _ {D c} & M _ {D f} & L _ {D D} & M _ {D Q} \\ M _ {Q a} & M _ {Q b} & M _ {Q c} & M _ {Q f} & M _ {Q D} & L _ {Q Q} \end{array} \right] \left[ \begin{array}{l} - i _ {a} \\ - i _ {b} \\ - i _ {c} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right]
$$

发电机的原始方程是变系数微分方程，不容易求解，通过 park变换可转换为常系数微分方程，方便求解。

# 【贵州大学 2024年真题】

写出电压、磁链基本方程以及 Park变换意义。

# 【贵州大学 2022年真题】

发电机的park方程，电压方程与磁链方程，为什么要 park变换？

【火哥电气考研伟哥解析】，

$$
\text {电 压 方 程} \left[ \begin{array}{l} u _ {d} \\ u _ {q} \\ u _ {0} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c} r & & & & \\ & r & & & \\ & & r & & \\ & & & r _ {f} & \\ & & & & r _ {D} \\ & & & & r _ {Q} \end{array} \right] \left[ \begin{array}{l} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi} _ {d} \\ \dot {\psi} _ {q} \\ \dot {\psi} _ {0} \\ \dot {\psi} _ {f} \\ \dot {\psi} _ {D} \\ \dot {\psi} _ {Q} \end{array} \right] - \left[ \begin{array}{c} \omega \psi_ {q} \\ - \omega \psi_ {d} \\ 0 \\ 0 \\ 0 \\ 0 \end{array} \right]
$$

0 0 0 -id0 Xaq -iq0 0 0磁链方程 xad 0 0xad 0 0[we 0 Xaq 0 X 0

原因或意义：将静止的 abc三相坐标系变换为随转子同步旋转的 dq0坐标系，描述发电机的方程由变系数微分方程变为常系数微分方程，方便求解。

# 【贵州大学 2021 年真题】

试写出基本电压方程和磁链方程，并回答派克变换有什么意义?

# 【贵州大学 2020年真题】

请介绍一下派克变换的数学意义和物理意义。

# 【火哥电气考研伟哥解析】，

数学意义：park变换通过坐标变换，把 abc坐标系变换到 dq0坐标系，把描述发电机的变系数微分方程变换成常系数微分方程。

物理意义：park变换把 abc坐标系三相对称的交流量变换成 dq0 坐标系的直流量。

# 【山西大学 2025年真题】

用发电机的基本方程推导正常稳态运行时，凸极式同步发电机组的电势平衡关系式。

# 【火哥电气考研伟哥解析】，

电压方程，

$$
\left[ \begin{array}{c} u _ {d} \\ u _ {q} \\ u _ {0} \\ u _ {f} \\ 0 \\ 0 \end{array} \right] = \left[ \begin{array}{c c c c c} r & & & & \\ & r & & & \\ & & r & & \\ & & & r _ {f} & \\ & & & & r _ {D} \\ & & & & r _ {\bar {Q}} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right] + \left[ \begin{array}{c} \dot {\psi_ {d}} \\ \dot {\psi_ {q}} \\ \dot {\psi_ {0}} \\ \dot {\psi_ {f}} \\ \dot {\psi_ {D}} \\ \dot {\psi_ {Q}} \end{array} \right] - \left[ \begin{array}{c} (1 + s) \psi_ {q} \\ - (1 + s) \psi_ {d} \\ 0 \\ 0 \\ 0 \\ 0 \end{array} \right]
$$

定转速s=0，uq=Ψa， ud =-4a

磁链方程，

$$
\left[ \begin{array}{c} \psi_ {d} \\ \psi_ {q} \\ \psi_ {0} \\ \psi_ {f} \\ \psi_ {D} \\ \psi_ {Q} \end{array} \right] = \left[ \begin{array}{c c c c c c} x _ {d} & 0 & 0 & x _ {a d} & x _ {a d} & 0 \\ 0 & x _ {q} & 0 & 0 & 0 & x _ {a q} \\ 0 & 0 & x _ {0} & 0 & 0 & 0 \\ x _ {a d} & 0 & 0 & x _ {f} & x _ {a d} & 0 \\ x _ {a d} & 0 & 0 & x _ {a d} & x _ {D} & 0 \\ 0 & x _ {a q} & 0 & 0 & 0 & x _ {Q} \end{array} \right] \left[ \begin{array}{c} - i _ {d} \\ - i _ {q} \\ - i _ {0} \\ i _ {f} \\ i _ {D} \\ i _ {Q} \end{array} \right]
$$

不考虑阻尼绕组， ${ i _ { D } } = 0$ $i _ { Q } = 0$ $\psi _ { d } = - x _ { d } i _ { d } + x _ { a d } i _ { f }$ （1）， （2）

（1）式得， $x _ { a d } i _ { f } = u _ { q } + x _ { d } i _ { d }$ $E _ { q } = x _ { a d } i _ { f }$ （空载电动势），得

（2）式得， $0 = u _ { d } - x _ { q } i _ { q }$ 

# 【山西大学 2024年真题】

同步发电机发生三相短路，定子电流含有哪些分量？哪些分量同步衰减?

# 【火哥电气考研伟哥解析】，

定子绕组：工频交流分量、直流分量、倍频交流分量。

工频交流分量和转子绕组的直流分量同步衰减；

直流分量、倍频交流分量和转子绕组的工频交流分量同步衰减。

# 第 10 章 电力系统稳定性的基本概念及各元件的机电特性

# 【上海电力 2021年真题】

简单电力系统的功角 $\delta$ 具与怎样的物理意义。

# 【火哥电气考研伟哥解析】，

$\dot { E } _ { q }$ $\dot { U }$ 的相对空间位置。

# 【上海电力 2019年真题】

写出任意一种形式的转子运动方程并解释惯性时间常数的含义

# 【火哥电气考研伟哥解析】，

转子运动方程的标么值表示表示方式 dr $\frac { T _ { J } } { \omega _ { N } } \frac { d ^ { 2 } \delta } { d t ^ { 2 } } = \Delta M _ { * }$ $T _ { \ j }$ 定义为发电机的惯性时间常数，单位为s，M 为转子净加速转矩（不平衡转矩）的标幺值。

额定惯性时间常数的物理意义：当发电机空载运行时，若发电机转子轴受到一个额定转矩的持续推动，转子轴从静止状态加速到额定转速所需时间，数值上等于 $T _ { \jmath }$ 

# 【上海电力 2018年真题】

试写出同步发电机的转子运动方程并简述额定惯性时间常数的物理意义。

# 【火哥电气考研伟哥解析】，

转子运动方程的标幺值表示 $\frac { T _ { J } } { \omega _ { N } } \frac { d ^ { 2 } \delta } { d t ^ { 2 } } { = } \Delta M$ ，其中： $T _ { \ j }$ 定义为发电机的惯性时间常数，单位为 s。dt

额定惯性时间常数的物理意义为当发电机空载运行时，若发电机转续推动，转子轴从静止状态加速到额定转速所需时间，数值上等于 $T _ { \ j }$ 轴受到一个额定转矩的持

# 【东北电力 2025年真题】

下图所示简单系统中，无穷大系统母线电压为 U 相角为 $0 ^ { \circ }$ ，发电机为隐极机，其内电势幅值为 E’q，功角为 δ，若用 E’q 表示发电机输出电磁功率时，其电磁功率的表达式是什么？并画图说明此时电磁功率限值出现的位置。




# 【火哥电气考研伟哥解析】，

$$
P = \frac {E _ {q} ^ {\prime} U}{x _ {d \Sigma} ^ {\prime}} \sin \delta + \frac {U ^ {2}}{2} \left(\frac {1}{x _ {d \Sigma}} - \frac {1}{x _ {d \Sigma} ^ {\prime}}\right) \sin 2 \delta
$$




电磁功率限值在功角大于 $9 0 ^ { \circ }$ 的时候。

# 【东北电力 2021年真题】

以如图所示的简单系统为例，试推导具有强行励磁功能的凸极发电机电磁功率表达式。




凸极发电机

无限大系统

# 【火哥电气考研伟哥解析】，

强行励磁时 $U _ { G }$ 为保持恒定，




设 $\dot { U } _ { G } = U _ { G } \angle \delta _ { G }$ ，U=U20°， Xx≥=xχ1+0.5x +xr2

$$
\begin{array}{l} \dot {S} = P _ {E} + j Q _ {E} = \dot {U} \cdot \dot {I} ^ {*} = \dot {U} \left[ \frac {U _ {G} \angle \delta_ {G} - U \angle 0}{j X _ {\Sigma}} \right] ^ {*} = U \frac {U _ {G} \angle - \delta_ {G} - U}{- j X _ {\Sigma}} \\ = \frac {U U _ {G} \angle - \delta_ {G} - U ^ {2}}{- j X _ {\Sigma}} = \frac {U U _ {G} (\cos \delta_ {G} - j \sin \delta_ {G}) - U ^ {2}}{- j X _ {\Sigma}} \\ = \frac {U U _ {G} (\cos \delta_ {G} - j \sin \delta_ {G}) - U ^ {2}}{- j X _ {\Sigma}} \\ = \frac {U U _ {G} \cos_ {G} - U ^ {2} - j U _ {G} U \sin \delta}{- j X _ {\Sigma}} \\ \end{array}
$$

$$
\begin{array}{l} = \frac {U _ {G} U \sin \delta_ {G}}{X _ {\Sigma}} + j \frac {U _ {G} U \cos \delta_ {G} - U ^ {2}}{X _ {\Sigma}} \\ \therefore P _ {E} = \frac {U _ {G} U \sin \delta_ {G}}{X _ {\Sigma}} \\ \end{array}
$$

【东北电力 2016年真题】

写出同步发电机的转子运动过程，并说明惯性时间常数的物理意义。

【火哥电气考研伟哥解析】，

$$
\left\{ \begin{array}{l} \frac {d \delta}{d t} = (\omega - 1) \omega_ {0} \\ \frac {d \omega}{d t} = \frac {1}{T _ {j}} \left(P _ {T} - P _ {E}\right) \end{array} \text {或} \left\{ \begin{array}{l} \frac {d \delta}{d t} = \omega - \omega_ {0} \\ \frac {d \omega}{d t} = \frac {\omega_ {0}}{T _ {j}} \left(P _ {T} - P _ {E}\right) \end{array} \right. \right.
$$

$T _ { j }$ 为发电机转子施加额定转矩，转子从静止到额定转速所需时间。

# 【河海大学 2025年真题】

$x _ { d }$ T2接入无限大系统（电压为 $1 \angle 0 ^ { \circ } .$ ）。

（1）试推导同步发电机内电动势 $E _ { q } ^ { \prime }$ 以及端电压 UG分别为恒定的情况下，发电机的功角特性？（10 分）

（2）分别比较各种情况的静态稳定极限。（5分）




【火哥电气考研伟哥解析】，

（1） 

$\textcircled{1}$ 设 ， U U jIX G = +  ， 1 20. 5 X x x x  = + + T L T

同理 $\dot { S } = P _ { \scriptscriptstyle E } + j Q _ { \scriptscriptstyle E } = \dot { U } \cdot \dot { I } ^ { * } = \dot { U } \left[ \frac { U _ { \scriptscriptstyle G } \angle \delta _ { \scriptscriptstyle G } - U \angle 0 } { j X _ { \scriptscriptstyle \Sigma } } \right] ^ { * } = U \frac { U _ { \scriptscriptstyle G } \angle - \delta _ { \scriptscriptstyle G } - U } { - j X _ { \scriptscriptstyle \Sigma } }$ 

$$
= \frac {U U _ {G} \angle - \delta_ {G} - U ^ {2}}{- j X _ {\Sigma}} = \frac {U U _ {G} (\cos \delta_ {G} - j \sin \delta_ {G}) - U ^ {2}}{- j X _ {\Sigma}} = \frac {U U _ {G} (\cos \delta_ {G} - j \sin \delta_ {G}) - U ^ {2}}{- j X _ {\Sigma}}
$$

$$
\begin{array}{l} = \frac {U U _ {G} \cos_ {G} - U ^ {2} - j U _ {G} U \sin \delta}{- j X _ {\Sigma}} = \frac {U _ {G} U \sin \delta_ {G}}{X _ {\Sigma}} + j \frac {U _ {G} U \cos \delta_ {G} - U ^ {2}}{X _ {\Sigma}} \\ \therefore P _ {E} = \frac {U _ {G} U}{X _ {\Sigma}} \sin \delta_ {G} \\ \end{array}
$$

$\textcircled{2}$ 设 $\dot { E } ^ { \prime } = E ^ { \prime } \angle \delta ^ { \prime }$ ， E U jIXd  ，证明方法和 $\textcircled{1}$ 类似。

同理S= Pe+jQE=U.i=EU sinδjEUcosδ8-U² $\dot { S } = P _ { \scriptscriptstyle E } + j Q _ { \scriptscriptstyle E } = \dot { U } \cdot \dot { I ^ { * } } = \frac { E ^ { \prime } U \sin \delta ^ { \prime } } { X _ { \scriptscriptstyle d \Sigma } ^ { \prime } } + j \frac { E ^ { \prime } U \cos \delta ^ { \prime } - U ^ { 2 } } { X _ { d \Sigma } ^ { \prime } }$ 

$$
P _ {E} = \frac {E ^ {\prime} U}{X _ {d \Sigma} ^ {\prime}} \sin \delta^ {\prime}
$$

$\textcircled{3}$ 电动势 $E _ { q }$ 满足E=Ua+IX4E， $0 = U _ { d } + I _ { q } X _ { q \Sigma }$ ， Xde=x4+x,x2=x+X

$$
\dot {S} = P _ {E} + j Q _ {E} = \dot {U} \cdot \dot {I} ^ {*} = \left(U _ {d} + j U _ {q}\right) \cdot \left(I _ {d} - j I _ {q}\right) = \left(U _ {d} I _ {d} + U _ {q} I _ {q}\right) + j \left(U _ {q} I _ {d} - U _ {d} I _ {q}\right)
$$

$$
P _ {E} = U _ {d} I _ {d} + U _ {q} I _ {q} = U _ {d} \frac {E _ {q} - U _ {q}}{X _ {d \Sigma}} - U _ {q} \frac {U _ {d}}{X _ {q \Sigma}} = \frac {E _ {q} U _ {d}}{X _ {d \Sigma}} + U _ {d} U _ {q} \left(\frac {1}{X _ {q \Sigma}} - \frac {1}{X _ {d \Sigma}}\right)
$$

$$
U _ {d} = U \sin \delta , U _ {q} = U \cos \delta
$$

$$
P _ {E} = \frac {E _ {q} U}{X _ {d \Sigma}} \sin \delta + \frac {U ^ {2}}{2} \left(\frac {1}{X _ {q \Sigma}} - \frac {1}{X _ {d \Sigma}}\right) \sin 2 \delta
$$

$\textcircled{4}$ 电动势 $E _ { q } ^ { \prime }$ 满足 $E _ { q } ^ { \prime } = U _ { q } + I _ { d } X _ { d \Sigma } ^ { \prime } , ~ 0 = U _ { d } + I _ { q } X _ { q \Sigma }$ ，X'=x4+X，X=x+X

证明方法和③类似，可得 $\textcircled{3}$ $P _ { _ { E } } = \frac { E _ { q } ^ { \prime } U } { X _ { d \Sigma } ^ { \prime } } \sin \delta + \frac { U ^ { ^ { 2 } } } { 2 } \Bigg ( \frac { 1 } { X _ { _ { q \Sigma } } } - \frac { 1 } { X _ { d \Sigma } ^ { \prime } } \Bigg ) \sin 2 \delta$ Xq∑ X

（2）静态稳定极限分别是，分别在 UG、 $E ^ { \prime }$ 、 $E _ { q } ^ { \prime }$ 、 $E _ { q }$ 为恒定的情况下，越来越小。

# 【河海大学 2022 年真题】

（1）什么是电力系统的安全性？（2）静态安全分析和动态安全分析有何区别？（3）什么是“N-1”原则？

# 【火哥电气考研伟哥解析】，

（1）电力系统的安全性是指电力系统在运行中承受故障扰动的能力。

（2）动态安全，即电力系统能承受故障扰动引起的暂态过程并过渡到一个可接受的运行工况，通常指稳定性。静态安全，即在新的运行工况下各种约束条件得到满足。

（3）“N-1”原则是指正常方式下的电力系统中任一元件（如线路、发电机、变压器等），无故障或因故障断开，电力系统应能保持定运行和正常供电，其他元件不过负荷，电压和率均在允许范围内。（《电力工程》P144）

# 【河海大学 2021年真题】

电力系统稳定性按失稳方式分为“非周期性失稳”和“振荡失稳”。分别说明两种失稳方式下系统的主要物理特征，并阐述引起两种失稳方式的主要原因。

# 【火哥电气考研伟哥解析】，

非周期性失稳：系统的主要物理特征以单调地上升或者下降形式失稳，主要由于同步转矩不足而引起；

振荡失稳：系统的主要物理特征发生增幅振荡导致失稳，主要由于阻尼转矩不足而引起。（《电力工程》P295）

# 【河海大学 2021年真题】

在进行电力系统稳定分析时，整个系统的模型在数学上可以统一描述成一般形式的微分-代数$\left\{ { \begin{array} { l } { { \cfrac { d y } { d x } } = f ( x , y ) } \\ { 0 = g ( x , y ) } \end{array} } \right.$ [=f(x,y)方程 其中为 $\boldsymbol { x }$ 描述系统动态特性的状态变量组成的向量，y 为系统的运行参量

主要包括哪些？

# 【火哥电气考研伟哥解析】，

微分方程式主要包括：

1）描述各同步发电机暂态和次暂态电动势变化规律的微分方程

2）描述各同步发电机转子运动的摇摆方程；

3）描述同步发电机组中励磁调节系统动态特性的微分方程；

4）描述同步发电机组中原动机及其调速系统动态特性的微分方程；

5）描述各感应电动机和同步电动机负荷动态特性的微分方程；

6）描述直流系统整流器和逆变器控制行为的微分方程；

7）描述其他动态装置（如 SVC、TSSC 等元件）动态特性的微分方程；

代数方程式主要包括：

1）电力网络方程，即描述在公共参考坐标系 x-y下节点电压与节点注入电流之间的关系；

2）各同步发电机定子电压方程（建立在各自的 dq坐标系下）及 dq坐标系与x-y坐标系间联系的坐标变换方程：

3）各直流线路的电压方程；

4）负荷的静态电压特性方程。（《电力工程》P299-300）

# 【河海大学 2020 年真题】

为了避免失稳导致大停电的发生，电力系统有哪“三道防线”？

# 【火哥电气考研伟哥解析】，

第一道防线：快速可靠的继电保护、有效的预防性控制措施，确保电网在发生常见的单一故障时保持电网稳定运行和电网的正常供电；

第二道防线：采用稳定控制装置及切机、切负荷等紧急控制措施，确保电网在发生概率较低的严重故障时能继续保持稳定运行；

第三道防线：设置失步解列、频率及电压紧急控制装置，当电网遇到概率很低的多重严重事故而稳定破坏时，依靠这些装置防止事故扩大，防止大面积停电。（《电力工程·第二版》P320）

# 【河海大学 2020年真题】

两台同步发电机的转子运动方程为

$$
\frac {H _ {1}}{\pi f _ {0}} \frac {d ^ {2} \delta_ {1}}{d t ^ {2}} = P _ {m 1} - P _ {e 1}, \frac {H _ {2}}{\pi f _ {0}} \frac {d ^ {2} \delta_ {2}}{d t ^ {2}} = P _ {m 2} - P _ {e 2}
$$

两台发电机的相对功角 $\delta { = } \delta _ { 1 } - \delta _ { 2 }$ 。等效为一台发电机下转子运动方程为

$$
\frac {H}{\pi f _ {0}} \frac {d ^ {2} \delta}{d t ^ {2}} = P _ {m} - P _ {e}
$$

试求上式中的 H、 $\mathrm { P _ { m } }$ 和 Pe。

【火哥电气考研伟哥解析】，

$$
T _ {J} = 2 H
$$

两台发电机等效成一台发电机时的惯性时间常数（发电机额定容量 ，折合到基准容量 $S _ { B }$ ），

$$
T _ {J \Sigma} = \frac {T _ {J N 1} S _ {N 1} + T _ {J N 2} S _ {N 2}}{S _ {B}}, \text {所 以} H = H _ {\Sigma} = \frac {H _ {1} S _ {N 1} + H _ {2} S _ {N 2}}{S _ {B}},
$$

$$
\frac {H}{\pi f _ {0}} \frac {d ^ {2} \delta}{d t ^ {2}} = \frac {H}{\pi f _ {0}} \frac {d ^ {2} \left(\delta_ {1} - \delta_ {2}\right)}{d t ^ {2}} = \frac {H}{\pi f _ {0}} \frac {d ^ {2} \left(\delta_ {1} - \delta_ {2}\right)}{d t ^ {2}} = \frac {H}{\pi f _ {0}} \frac {d ^ {2} \delta_ {1}}{d t ^ {2}} - \frac {H}{\pi f _ {0}} \frac {d ^ {2} \delta_ {2}}{d t ^ {2}}
$$

$$
\frac {1}{\pi f _ {0}} \frac {d ^ {2} \delta_ {1}}{d t ^ {2}} = \frac {1}{H _ {1}} \left(P _ {m 1} - P _ {e 1}\right), \quad \frac {1}{\pi f _ {0}} \frac {d ^ {2} \delta_ {2}}{d t ^ {2}} = \frac {1}{H _ {2}} \left(P _ {m 2} - P _ {e 2}\right) \text {代 入 上 式},
$$

$$
\frac {H}{\pi f _ {0}} \frac {d ^ {2} \delta}{d t ^ {2}} = \frac {H}{H _ {1}} \left(P _ {m 1} - P _ {e 1}\right) - \frac {H}{H _ {2}} \left(P _ {m 2} - P _ {e 2}\right) = \left(\frac {H}{H _ {1}} P _ {m 1} - \frac {H}{H _ {2}} P _ {m 2}\right) - \left(\frac {H}{H _ {1}} P _ {e 1} - \frac {H}{H _ {2}} P _ {e 2}\right),
$$

$$
\mathrm {又} \frac {H}{\pi f _ {0}} \frac {d ^ {2} \delta}{d t ^ {2}} = P _ {m} - P _ {e}
$$

$$
P _ {m} = \frac {H}{H _ {1}} P _ {m 1} - \frac {H}{H _ {2}} P _ {m 2} = \left(\frac {S _ {N 1}}{S _ {B}} + \frac {H _ {2} S _ {N 2}}{H _ {1} S _ {B}}\right) P _ {m 1} - \left(\frac {S _ {N 2}}{S _ {B}} + \frac {H _ {1} S _ {N 1}}{H _ {2} S _ {B}}\right) P _ {m 2},
$$

$$
P _ {e} = \frac {H}{H _ {1}} P _ {e 1} - \frac {H}{H _ {2}} P _ {e 2} = \left(\frac {S _ {N 1}}{S _ {B}} + \frac {H _ {2} S _ {N 2}}{H _ {1} S _ {B}}\right) P _ {e 1} - \left(\frac {S _ {N 2}}{S _ {B}} + \frac {H _ {1} S _ {N 1}}{H _ {2} S _ {B}}\right) P _ {e 2}
$$

【河海大学 2020年真题】

一条中等长度线路，用 $\pi$ 形等效电路表示，串联支路的阻抗为 $Z = R + j X$ $\dot { U } _ { 1 }$ 和 $\dot { U } _ { 2 }$ 分别为线路始端和末端电压，取线路末端电压为参考相量时 $\dot { U } _ { 1 } = U _ { 1 } \angle \theta$ 。假设线路 $\pi$ 形等效电路中的电阻等于零，并且不计两端的并联电纳。试推导线路能够传导的有功功率极限的表达式。

$\tau$ 【火哥电气考研伟哥解析】，

如图所示， $\dot { U } _ { 1 } = U _ { 1 } \angle \theta$ $\dot { U } _ { 2 } = U \angle 0$ 




$$
\dot {I} _ {1 2} = \frac {\dot {U} _ {1} - \dot {U} _ {2}}{j X} = \frac {U _ {1} \angle \theta - U _ {2}}{j X}
$$

$$
\begin{array}{l} \tilde {S} _ {1 2} = \dot {U} _ {2} \dot {I} _ {1 2} ^ {*} = \dot {U} _ {2} \left[ \frac {U _ {1} \angle \theta - U _ {2}}{j X} \right] ^ {*} = U _ {2} \left[ \frac {U _ {1} \angle (- \theta) - U _ {2}}{- j X} \right] = U _ {2} \times \frac {U _ {1} \cos \theta - j U _ {1} \sin \theta - U _ {2}}{- j X} \\ = \frac {U _ {1} U _ {2} \cos \theta - j U _ {1} U _ {2} \sin \theta - U _ {2} ^ {2}}{- j X} = \frac {U _ {1} U _ {2} \sin \theta}{X} + j \frac {U _ {1} U _ {2} \cos \theta - U _ {2} ^ {2}}{X} \\ \end{array}
$$

$$
P = \frac {U _ {1} U _ {2}}{X} \sin \theta
$$

有功功率极限 $P _ { { _ M } } = { \frac { U _ { 1 } U _ { _ 2 } } { X } }$ 

【河海大学 2019年真题】

功角δ在电力系统中经常用到，试解释角度 δ是如何定义的？

【火哥电气考研伟哥解析】，

功角是发电机的励磁电势 Eq 和端电压（或无限大电源电压）U 之间相角差。

【河海大学 2019年真题】

判断正误并说明理由：电力系统小干扰稳定性是指系统遭受微小千扰的稳定性，而暂态稳定性是指系统遭受大干扰情况的稳定性，能承受大于扰便一定能承受小干扰，这样一来就没必要分析系统的小干扰稳定性了。

【火哥电气考研伟哥解析】，

错。

系统受到小扰动后，会引起发电机自发振荡和非周期性失步，和系统的运行状态和参数有关有关。

大干扰常伴随有系统结构参数的变化，涉及不同的运行状态，大扰动稳定，小扰动不一定稳定。

【河海大学 2018年真题】

稳定性按照物理特征分为哪几类？

【火哥电气考研伟哥解析】，

1）功角稳定性，即部分发电机之间的功角失去稳定；

2）频率稳定性，即系统的频率先失去稳定；

3）电压稳定性，即部分节点的电压先失去稳定。（《电力工程》P295）

【昆明理工 2025年真题】

请作出凸极同步发电机的相量图，并给出用 $E ^ { \prime }$ 和 $X _ { d \Sigma } ^ { \prime }$ 表示的发电机功-角特性方程，写出 $\delta ^ { \prime }$ 的表达式（ 为相量 和 之间的夹角）。 $\delta ^ { \prime }$ $E ^ { \prime }$ $U$ 

【火哥电气考研伟哥解析】，

$$
E _ {q} = U _ {q} + I _ {d} x _ {d}, 0 = U _ {d} + I _ {q} x _ {q}
$$




$$
P _ {E ^ {\prime}} = \frac {E ^ {\prime} U}{x _ {d \Sigma} ^ {\prime}} \sin \delta^ {\prime}
$$

$$
\delta^ {\prime} = \delta - \sin^ {- 1} \left(\frac {U}{E ^ {\prime}} \left(1 - \frac {x _ {d \Sigma} ^ {\prime}}{x _ {d \Sigma}}\right) \sin \delta\right)
$$

# 【西安工程 2022年真题】

简单分析电力系统暂态过程分别研究什么问题?

# 【火哥电气考研伟哥解析】，

电力系统暂态过程可分为三类：波过程、电磁暂态过程、机电暂态过程。

波过程主要与运行操作或雷击时的过电压有关，涉及电流、电压波的传播，这类过程最短暂，为高电压技术分析的内容。

电磁暂态过程主要与短路和自励磁有关，涉及电流、电压，有时也涉及功率角 δ随时间的变化。机电暂态过程主要与系统振荡、稳定性的破坏、异步运行等有关，涉及功率、功率角、旋转电机的转速 $\mathfrak { O }$ 等随时间的变化。

暂态分析主要指电磁暂态和机电暂态。

# 【西安工程 2018年真题】

什么叫电力系统的稳定运行？电力系统稳定共分为几类？

# 【火哥电气考研伟哥解析】，

（1）电力系统的稳定运行：电力系统受到扰动后，经过一段时间可以恢复到原始稳态运行方式，或者达到新的稳态运行状态。

（2）电力系统稳定的分类：功角稳定、电压稳定、频率稳定，功角稳定又分为静态稳定、暂态稳定、动态稳定。

# 【东北农业 2020年真题】

简述静态稳定和暂态稳定的区别。

# 【火哥电气考研伟哥解析】，

静态稳定性和暂态稳定性都属于功角稳定性。静态稳定性是当系统受到小扰动的时候，系统能够独立的恢复到其原来运行状态的能力；暂态稳定性是指系统受到大扰动时，系统能够不失同步的回到其原来运行状态或者过渡到新的运行状态并稳定下来的能力。


# 【东北农业 2018年真题】

简述静态稳定和暂态稳定的区别，为什么简单系统的暂态稳定分析不能采用线性化的方法？

# 【火哥电气考研伟哥解析】，

静态稳定：电力系统受到小干扰后，不发生自发振荡或周期性失步，自动恢复到初试运行状态的能力。

暂态稳定：暂态稳定是指电力系统受到大干扰后各同步电机保持同步运行并恢复到原来稳态运行方式或过渡到新的稳态运行方式的能力。

电力系统受到小扰动时，状态变量的变化比较小，在小邻域内，可以一阶线性化分析。暂态稳定分析的是电力系统受到大的扰动时的情况，状态变量的变化幅度较大，此时线性化处理，得出的结果误差较大。

# 【东北农业 2017年真题】

什么是电力系统运行稳定性？如何分类？研究的主要内容是什么？

# 【火哥电气考研伟哥解析】，

电力系统稳定性就是当系统在某一正常运行状态下受到某种干扰后，能否经过一定的时间后回到原来的运行状态或者过渡到一个新的稳态运行状态。

分为暂态稳定性、静态稳定性和动态稳定。

研究内容：发电机转子角的运行情况。

# 第 11 章 电力系统静态稳定性分析

# 【上海电力 2018年真题】

试述小扰动法判断电力系统静态稳定性？

# 【火哥电气考研伟哥解析】，

1）列写电力系统各元件的微分方程以及联系各元件间关系的代数方程（如网络方程）。

2）分别对微分方程和代数方程线性化。

3）消去方程中的非状态变量，求出线性化小扰动状态方程及矩阵 A。

4）进行给定运行情况的初态计算，确定 A矩阵各元素的值

5）确定或判断A矩阵特征值实部的符号，判断系统在给定的运行条件下是否具有静态稳定性。

# 【上海电力 2017年真题】

什么是电力系统静态稳定性？如何提高静态稳定性？

# 【火哥电气考研伟哥解析】，

电力系统受到小扰动后，不发生自发振荡或周期失步，自动恢复到初始运行状态的性质，称为电力系统静态稳定性。

根据功率传输极限公式 电抗等方面提高电力系统稳定性。 $P _ { \mathrm { { } } } = { \frac { E U } { X _ { d } { \Sigma } } }$ ，可从提高输电线路电压等级，加装励磁装置，减小输电线路

# 【上海电力 2015 年真题】

提高电力系统静态稳定性的措施有哪些？

# 【火哥电气考研伟哥解析】，

（1）采用自动调节励磁装置；

（2）减小元件的电抗：采用分裂导线；提高线路额定电压等级；采用串联电容补偿

（3）改善系统的结构和采用中间补偿装置。

# 【东北电力 2025年真题】

试写出单机无限大系统的整步功率表达式，并简述工程上采取哪些措施可以提升整步功率系数。

# 【火哥电气考研伟哥解析】，

整步功率表达式 $S _ { \scriptscriptstyle E } = \frac { d P _ { \scriptscriptstyle E } } { d \delta }$ dPE

提升整步功率系数的措施，即提高静态稳定性的措施，

（1）采用自动调节励磁装置；

（2）减小元件的电抗：采用分裂导线；提高线路额定电压等级；采用串联电容补偿

（3）改善系统的结构和采用中间补偿装置。

# 【东北电力 2024年真题】

采用李雅普诺夫第一方法判断电力系统静态稳定性的基本流程是什么？

【火哥电气考研伟哥解析】，

（1）列写系统状态方程；

（2）将系统状态方程在平衡点线性化；

（3）根据线性化系统系数矩阵的特征值判断系统运行点的稳定性。

# 【东北电力 2023年真题】

请采用小干扰推导简单电力系统的静态稳定性判据。


【火哥电气考研伟哥解析】，

d8 =(@-1)ω0状态方程： d@ dt 1 (P-PE-PD) PE = sinq xddt T

小干扰， $\delta = \delta _ { 0 } + \Delta \delta$ @= @+△@,

$$
\begin{array}{l} \Delta P _ {E} = \left(\frac {d P _ {E}}{d \delta}\right) _ {\delta_ {0}} \Delta \delta , \quad \Delta P _ {D} = D \Delta \omega \\ \therefore \quad \left\{ \begin{array}{l} \frac {d \Delta \delta}{d t} = \Delta \omega \omega_ {0} \\ \frac {d \Delta \omega}{d t} = - \frac {1}{T _ {J}} \left(D \Delta \omega + \frac {d P _ {E}}{d \delta} \Delta \delta\right) \end{array} \right. \\ \end{array}
$$

矩阵形式： [0]

$$
\left| \begin{array}{c c} - \lambda & \omega_ {0} \\ - \frac {1}{T _ {J}} \left(\frac {d P _ {E}}{d \delta}\right) _ {\delta_ {0}} & - \frac {D}{T _ {J}} - \lambda \end{array} \right| = 0
$$

特征根： $\lambda _ { 1 , 2 } = - \frac { D } { 2 T _ { \jmath } } \pm \frac { 1 } { 2 T _ { \jmath } } \sqrt { D ^ { 2 } - 4 \omega _ { 0 } T _ { \jmath } \left( \frac { d P _ { E } } { d \delta } \right) _ { \delta _ { 0 } } }$ D²s

$S _ { E _ { q } } > 0$ ，当 $\mathrm { D } { > } 0$ ，正阻尼，λ 为负实部的共轭根，是稳定的。

# 【东北电力 2022年真题】

请简述提高电力系统静态稳定性的措施及原理。

# 【火哥电气考研伟哥解析】，

（1）采用自动调节励磁装置；

（2）减小元件的电抗：采用分裂导线；提高线路额定电压等级；采用串联电容补偿

（3）改善系统的结构和采用中间补偿装置

# 【东北电力 2018年真题】

能否用小干扰分析法分析暂态稳定的数学模型？为什么？

# 【火哥电气考研伟哥解析】，

不可以。小干扰分析法分析是在静态稳定的工作点进行线性化，对发电机的转子运动方程线性化处理，把非线性微分方程转换为线性微分方程，通过线性化之后方程特征根的性质判断系统能否保持静态稳定。因为暂态稳定分析是针对大扰动，引起的变化量较大，发电机的功角和转速发生变化较大，不能用小干扰分析法分析。

# 【东北电力 2014年真题】


简述利用小干扰法分析系统静态稳定的基本过程。

# 【火哥电气考研伟哥解析】，

（1）列写系统状态方程；

（2）将系统状态方程在平衡点线性化；

（3）根据线性化系统系数矩阵的特征值判断系统运行点的稳定性；

# 【河海大学 2023年真题】

为什么小于扰法不能用来分析电力系统的暂态稳定性?

# 【火哥电气考研伟哥解析】，

小干扰法是将描述系统运动的、通常是非线性的微分方程组线性化，得出近似的线性微分方程组，再根据其特征方程式根的性质判断系统的稳定性。电力系统一般是非线性的，只有在小扰动下才能对其进行线性化处理，在大扰动时不能对其进行线性化处理，不再适合。

# 【河海大学 2021 年真题】

电力系统静态稳定分析的目的是什么？哪些情况下要进行静态稳定分析？

# 【火哥电气考研伟哥解析】，

静态稳定分析目的：应用相应的判据，确定电力系统的稳定性和输电线的输送功率极限，检验在给定方式下的稳定储备；

一般对于大电源送出线、跨大区或省网间联络线、网络中薄弱断面等，需要进行静态稳定分析。（《电力工程》P300）

# 【河海大学 2021 年真题】

小干扰法常用于多电机电力系统的稳定性分析，请写出小干扰法的具体步骤

# 【火哥电气考研伟哥解析】，

1）建立描述电力系统动态过程的数学模型；

2）计算给定稳态运行情况下各变量的取值，即求出稳态平衡点

3）将微分方程和代数方程在稳态平衡点附近线性化，得出一组线性微分方程和代数方程，然后消去其中的代数变量，从而得出一组纯微分方程，它的一般形式为： $\frac { d \Delta X } { d t } = A \Delta X ,$ ， 式中，

A 为状态方程组的系数矩阵； 为状态变量偏移量组成的向量； $\frac { d \Delta X } { d t }$ 为状态变量偏移量的导数所组成的向量；

4）计算系数矩阵A的特征值；

5）判别系统的稳定性，如果所有特征值的实部都为负则系统稳定，只要有一个或多个特征值为正，则系统不稳定。（《电力工程》P315）

# 【河海大学 2020 年真题】

为什么发电机装设自动调节励磁装置可以提高系统的静态稳定性？

# 【火哥电气考研伟哥解析】，

当发电机装设比例型励磁调节器时，发电机可看作具有 E’q（或 E’）为常数的功率特性，这也就相当于将发电机的电抗从同步电抗 xd减小为暂态电抗 x’d了。如果采用强力励磁则甚至可以维持发电机端电压为常数，这就相当于将发电机的电抗减小为零。相当于缩短了发电机与系统间的电气距离，从而提高了静态稳定性。（《电力系统暂态分析·第三版》P200）

# 【河海大学 2019年真题】

为什么发电机装设自动调节励磁装置，可以提高系统的静态稳定性？

# 【火哥电气考研伟哥解析】，


发电机的电磁功率为 $P _ { _ { E } } = { \frac { E _ { q } U } { X _ { _ { \Sigma } } } } \sin \delta$ X增大，使 Eq 增大，有功功率极限 $P _ { _ M } = { \frac { E _ { q } U } { X _ { \Sigma } } }$ X

# 【昆明理工 2025年真题】

简述发电机自动调节励磁装置，对电力系统静态稳定性的影响。

# 【火哥电气考研伟哥解析】，

当发电机装设比例型励磁调节器时，发电机可看作具有 E’q（或 E’）为常数的功率特性，这也就相当于将发电机的电抗从同步电抗 xd 减小为暂态电抗 x’d 了。如果采用强力励磁则甚至可以维持发电机端电压为常数，这就相当于将发电机的电抗减小为零。相当于缩短了发电机与系统间的电气距离，从而提高了静态稳定性。

# 【昆明理工 2024年真题】

请简要分析励磁系统对电力系统静态稳定和暂态稳定的影响。

# 【火哥电气考研伟哥解析】，

发电机的电磁功率为 $P _ { _ { E } } = { \frac { E _ { q } U } { X _ { \Sigma } } } \sin \delta$ ，在发生扰动时，自动调节励磁装置使发电机转子励磁电流X$P _ { _ M } = { \frac { E _ { q } U } { X _ { \Sigma } } }$ 增加， 可以提高系统的静态稳定性。X

Eq增大，有功功率极限增大，发电机输出电磁功率增加，发电机转子的不平衡功率缺额减小，减小了加速面积，增大了减速面积，可以提高暂态稳定。

# 【昆明理工 2021年真题】

对单机无限大系统，不计元件电阻，不考虑调速器、励磁调节器的作用，若阻尼系数为 D ，传递函数框图如图，（1）试导出相应的系统状态方程： $\varDelta X { = } A A X$ . ，写出矩阵 A 的全部元素。 （2）若系统发生振荡失稳或非周期失稳，试说明出现这两种情况的原因。




# 【火哥电气考研伟哥解析】，

由图可知，

$$
\Delta \dot {\delta} = \omega_ {0} \Delta \omega , \tag {1}
$$

$$
\begin{array}{l} \Delta \dot {\omega} = \frac {1}{T _ {J}} \Delta P, \quad \Delta P = \Delta P _ {T} - \Delta P _ {E} - D \Delta \omega , \quad \Delta P _ {E} = \left. \frac {d P _ {E}}{d \delta} \right| _ {\delta_ {0}} \Delta \delta \\ \Delta \dot {\omega} = \frac {1}{T _ {J}} \left(\left. \Delta P _ {T} - \frac {d P _ {E}}{d \delta} \right| _ {\delta_ {0}} \Delta \delta - D \Delta \omega\right) = \frac {1}{T _ {J}} \left(- \left. \frac {d P _ {E}}{d \delta} \right| _ {\delta_ {0}} \Delta \delta - D \Delta \omega\right) \tag {2} \\ \end{array}
$$

（1）和（2）可得，

$$
\left[ \begin{array}{c} \Delta \dot {\delta} \\ \Delta \dot {\omega} \end{array} \right] = \left[ \begin{array}{c c} 0 & \omega_ {0} \\ - \frac {1}{T _ {J}} \frac {d P _ {E}}{d \delta} \Big | _ {\delta_ {0}} & - \frac {1}{T _ {J}} D \end{array} \right] \left[ \begin{array}{c} \Delta \delta \\ \Delta \omega \end{array} \right]
$$

求系数矩阵的特征根，

$$
\begin{array}{l} \left| \begin{array}{c c} \lambda & - \omega_ {0} \\ \left. \frac {1}{T _ {J}} \frac {d P _ {E}}{d \delta} \right| _ {\delta_ {0}} & \frac {1}{T _ {J}} D + \lambda \end{array} \right| = \lambda^ {2} + \frac {D}{T _ {J}} \lambda + \frac {\omega_ {0}}{T _ {J}} \frac {d P _ {E}}{d \delta} \Bigg | _ {\delta_ {0}} \\ \lambda = - \frac {D}{2 T _ {J}} \pm \frac {1}{2 T _ {J}} \sqrt {D ^ {2} - 4 T _ {J} \omega_ {0} \left. \frac {d P _ {E}}{d \delta} \right| _ {\delta_ {0}}} \\ \end{array}
$$

1） $\left. \frac { d P _ { \scriptscriptstyle E } } { d \delta } \right| _ { \delta _ { 0 } } < 0$ ，总有一个正的实根，非周期失稳；

2） $\left. \frac { d P _ { \scriptscriptstyle E } } { d \delta } \right| _ { \delta _ { 0 } } > 0$ $D < 0$ ，非周期失稳。

# 【昆明理工 2020年真题】

电力系统失去静态稳定有哪些形式？它们与线性状态方程的特征根有什么关系？

# 【火哥电气考研伟哥解析】，

静态失稳的形式有非周期失稳和周期振荡失稳。当线性状态方程的特征根为实数，且大于零时，系统受到小扰动后 $\Delta \delta$ 和 $\Delta \omega$ 将单调增加，非周期失稳；当特征根是实部为正的复数时，系统受到小扰动后 $\Delta \delta$ 和 $\Delta \omega$ 将增幅振荡，周期失稳。

# 【昆明理工 2019年真题】

简答用小扰法分析单机无穷大母线系统平衡点稳定性的基本模型与步骤，且说明计入比例式励磁控制器作用的模型与经典二阶模型的差异。

# 【火哥电气考研伟哥解析】，

步骤： $\textcircled{1}$ 列写发电机的转子运动方程以及发电机的电磁功率方程； $\textcircled{2}$ 分别对转子运动方程和电磁功率方程线性化； $\textcircled{3}$ 求出线性化小扰动状态方程及矩阵 A； $\textcircled{4}$ 进行给定运行情况的初态计算，确定矩阵A各元素的值； $\textcircled{5}$ 确定矩阵A特征值实部的符号，若均为负数，则系统在给定状态下静态稳定，反之，则不能保持静态稳定。当计入比例式励磁控制器作用后，发电机空载电势$E _ { q }$ 不再恒定，即发电机的电磁功率是 $E _ { q }$ 和 $\delta$ 的函数，将电磁功率方程线性化时会有所区别。

# 【昆明理工 2018年真题】

简述发电机自动调节励磁装置对短路电流以及电力系统稳定性的影响。

# 【火哥电气考研伟哥解析】，

当发电机端突然短路时，机端电压急剧下降，自动调节励磁装置对发电机强行励磁，以维持机端电压水平，因此短路电流基频分量将增大。但增加励磁是一个逐步的过程，因此短路电流基频分量初始值不受影响，在几个周波内影响也不大。

自动调节励磁装置可以大致保持 $E _ { \mathrm { q } } ^ { ' } = E _ { \mathrm { q } | 0 | } ^ { ' }$ 常数，从而提高电力系统的静态稳定极限功率，但对应的功率极限角下降。同时，自动调节励磁装置可以在系统发生故障时强行励磁，保持机端电压水平，从而抬高发电机功角特性曲线，提高电力系统的暂态稳定性。

# 【昆明理工 2018年真题】

对单机无限大系统，不计元件电阻，不考虑调速器、励磁调节器的作用，若阻尼系数为 。选状态向量为分析系统能 $\boldsymbol { \mathrm { X } } = \left[ \delta , \omega \right] ^ { \mathrm { T } }$ ，试导出小扰动线性化状态方程：定的条件。 $\Delta \dot { X } = A \Delta X$ ，写出矩阵 的全部元素，

# 【火哥电气考研伟哥解析】，

阻尼功率为： $P _ { D } = D \Delta \omega$ 

计及阻尼后的发电机的转子运动方程为：

$$
\left[ \frac {\mathrm {d} \Delta \delta}{\mathrm {d} t} \right] = \left[ \begin{array}{l l} 0 & \omega_ {0} \\ - \frac {1}{T _ {\mathrm {J}}} \frac {\mathrm {d} P _ {\mathrm {E}}}{\mathrm {d} \delta} \Bigg | _ {\delta = \delta_ {0}} & - \frac {D}{T _ {\mathrm {J}}} \end{array} \right] \left[ \begin{array}{l} \Delta \delta \\ \Delta \omega \end{array} \right], \text {即} A = \left[ \begin{array}{c c} 0 & 1 0 0 \\ - \frac {1}{T _ {J}} \frac {\mathrm {d} P _ {E}}{\mathrm {d} \delta} \Bigg | _ {\delta = \delta_ {0}} & - \frac {D}{T _ {J}} \end{array} \right]
$$

其特征方程为：

$$
\left| \begin{array}{c c} 0 - p & \omega_ {0} \\ - \frac {1}{T _ {\mathrm {J}}} \frac {\mathrm {d} P _ {\mathrm {E}}}{\mathrm {d} \delta} \Bigg | _ {\delta = \delta_ {0}} - \frac {D}{T _ {J}} - \rho \end{array} \right| = p ^ {2} + \frac {D}{T _ {\mathrm {J}}} p + \frac {\omega_ {0}}{T _ {\mathrm {J}}} \frac {\mathrm {d} P _ {\mathrm {E}}}{\mathrm {d} \delta} \Bigg | _ {\delta = \delta_ {0}}
$$

解得特征值为：

$$
p _ {1, 2} = - \frac {D}{2 T _ {\mathrm {J}}} \pm \frac {1}{2 T _ {\mathrm {J}}} \sqrt {D ^ {2} - 4 \omega_ {0} T _ {\mathrm {J}} \left. \frac {\mathrm {d} P _ {\mathrm {E}}}{\mathrm {d} \delta} \right| _ {\delta = \delta_ {0}}}
$$

当 $D > 0$ 且 $S _ { E _ { \mathrm { q } } } = \frac { \mathrm { d } P _ { \mathrm { E } } } { \mathrm { d } \delta } \Bigg | _ { \delta = \delta _ { 0 } } > 0$ 时，系统能保持静态稳定。Eq8=δ0

# 【昆明理工 2017年真题】

简述提高静态稳定性的基本思想和主要措施？

# 【火哥电气考研伟哥解析】，

提高电力系统静态稳定性的基本思想是减少发电机与系统间的联系电抗，即缩短“电气距离”，以提高发电机的功率极限。主要措施有： $\textcircled{1}$ 采用自动调节励磁装置，减小发电机的电抗； $\textcircled{2}$ 减小线路的电抗，如采用分裂导线、采用串联电容补偿等， $\textcircled{3}$ 改善系统的结构，加强系统的电气联系，如增加输电线路的回路数； $\textcircled{4}$ 采用中间补偿设备，如在线路中间的降压变电站内装设


SVC，以维持母线电压恒定，将输电线路等值分为两段。

# 【昆明理工 2016年真题】

电力系统小干扰稳定分析有哪些基本步骤？

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 列写电力系统各元件的状态变量的微分方程组及各元件关系的代数方程； $\textcircled{2}$ 分别对微分方程和代数方程线性化处理； $\textcircled{3}$ 消去方程中的非状态变量，求出线性化小干扰状态方程及矩阵 A；$\textcircled{4}$ 进行给定运行情况的初值计算，计算矩阵 A中各元素的值； $\textcircled{5}$ 判断矩阵A的特征值实部的符号，若均为负数，则说明系统在给定运行状态下能保持静态稳定，反之，则不能。

# 【昆明理工 2015年真题】

简述在单机无穷大系统的小扰动稳定分析过程中，状态偏差方程系数矩阵特征根的分布（两个正根、具有正实部共轭根、共轭虚根、具有负实部的共轭根、两个负实根）与状态偏差量运动规律的关系。

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 若状态偏差方程系数矩阵的特征根为两个正实根时，状态偏差量随时间单调增加，系统非周期失稳； $\textcircled{2}$ 特征根为一对具有正实部的共轭根时，状态偏差量随时间增幅振荡，系统周期性失稳； $\textcircled{3}$ 特征根为一对共轭虚根，状态偏差量随时间等幅振荡，若考虑振荡中的摩擦等阻尼，振荡会逐渐衰减，系统稳定； $\textcircled{4}$ 特征根为一对具有负实部的共轭根时，状态偏差量随时间衰减振荡，系统稳定； $\textcircled{5}$ 特征根为两个负实根时，状态偏差量随时间单调减小，系统稳定。

# 【昆明理工 2012年真题】

如何用小干扰法分析简单电力系统的静态稳定性？

# 【昆明理工 2011年真题】

试述用小干扰法分析电力系统的静态稳定性的步骤。

# 【昆明理工 2007年真题】

试述用小干扰法分析电力系统的静态稳定性的步骤。

# 【火哥电气考研伟哥解析】，

步骤： $\textcircled{1}$ 列写发电机的转子运动方程以及发电机的电磁功率方程； $\textcircled{2}$ 分别对转子运动方程和电磁功率方程线性化； $\textcircled{3}$ 求出线性化小扰动状态方程及矩阵 A； $\textcircled{4}$ 进行给定运行情况的初态计算，确定矩阵 $A$ 各元素的值； $\textcircled{5}$ 确定矩阵A特征值实部的符号，若均为负数，则系统在给定状态下静态稳定，反之，则不能保持静态稳定。

# 【昆明理工 2011年真题】

简要说明串联电容在电力系统中的不同作用及其应用场合。

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 在 $3 5 \mathrm { k V }$ 及以下负荷波动大且频繁，功率因数较低的配电线路上串联电容器，可以抵消线路感抗，从而降低线路上的电压波动； $\textcircled{2}$ 在环式网络中阻抗相对过大的线段上串联电容以抵偿线路感抗，可以起转移其他重负荷线段上流通功率的作用；(3)在较高电压等级的输电线路上装设串联电容以补偿线路电抗，可以提高该线路传输功率的能力以及系统的静态稳定性。

# 【昆明理工 2010年真题】

什么是电力系统静态稳定性？提高电力系统静态稳定性的主要措施有哪些？

# 【火哥电气考研伟哥解析】，

电力系统静态稳定性是指电力系统受到小干扰后，不发生非周期性失生，自动恢复到初始运行状态的能力。提高系统静态稳定性的措施有： $\textcircled{1}$ 采用自动调节励磁装置： $\textcircled{2}$ 减小元件的电抗，包括采用分裂导线、提高线路额定电压等级、采用串联电容补偿等； $\textcircled{3}$ 改善系系统的结构和采用中间补偿设备。


# 【西安工程 2023 年真题】

简单电力系统静态稳定性的实用判据是什么?静态稳定储备系数如何计算?并说明静态稳定储备系数中参数代表什么功率。

# 【火哥电气考研伟哥解析】，

静态稳定判据： $S _ { \scriptscriptstyle E } = \frac { d P _ { \scriptscriptstyle E } } { d \delta } > 0 , D > 0$ 

静态稳定储备系数储备系数： $K _ { _ { p } } = { \frac { P _ { _ { M } } - P _ { _ { 0 } } } { | P _ { _ { 0 } } | } } { \times } 1 0 0 \%$ $P _ { M }$ $P _ { 0 }$ 电机输出的电磁功率。 $K _ { p }$ 用于描述发电机静态稳定的能力。

# 【西安工程 2019年真题】

简述用小干扰法判断系统稳定性的一般步骤，并借助特征根落在复平面的情况判断电力系统的静态稳定性。

# 【火哥电气考研伟哥解析】，

步骤：（1）列出描述系统的非线性微分 $\longrightarrow$ （2）将非线性方程在某一运行点（平衡点）线性化→（3）得出近似的线性微分方程组 （4）根据其特征根的性质判断系统的稳定性。

判断方法：若系数矩阵所有特征值的实部均为负值，则系统是稳定的；若系数矩阵的特征值出现一个根或一对实部为 0的复根，则系统处于稳定的边界；只要特征值出现一个正实根或一对具有正实部的复根，则系统是不稳定的。前者对应于非周期性失稳，后者对应于周期性振荡失稳。

# 【西安工程 2018年真题】

简述用小干扰法判断系统稳定性的一般步骤，并借助特征根落在复平面的情况判断电力系统的静态稳定性。

# 【西安工程 2017年真题】

简述用小干扰法判断系统稳定性的一般步骤，并借助特征根落在复平面的情况判断电力系统的静态稳定性。

# 【东北农业 2022年真题】

简单电力系统静态稳定性的实用判据是什么？

# 【火哥电气考研伟哥解析】，

$$
\frac {d P _ {E}}{d \delta} > 0
$$

# 【东北农业 2020年真题】

试述小扰动法判断电力系统静态稳定性。

# 【火哥电气考研伟哥解析】，

对发电机的状态方程线性化处理，根据系数矩阵的特征根符号情况来判断能否保持静态稳定。根据李雅普诺夫小干扰稳定性判断原则，若所有特征值的实部均为负值，则系统是稳定的。若特征值中出现一个零根或实部为零的一对虚根，则系统处于稳定的边界。只要特征值出现一个正实根或一对具有正实部的复根，则系统是不稳定的，前者对应于非周期性地失稳，后者则对应于周期性地振荡失稳。

# 【贵州大学 2024年真题】

阐述小干扰法的原理，如何根据小干扰法判断静态稳定性。

# 【火哥电气考研伟哥解析】，


小干扰法是将描述电力系统的非线性微分方程组线性化，得出近似的线性微分方程组，再根据其特征方程式根的性质判断系统的稳定性。

列写系统状态方程，将系统状态方程在平衡点线性化，根据线性化系统系数矩阵的特征值判断系统运行点的稳定性。确定系数矩阵的特征值实部的符号，若均为负数，则系统在给定状态下静态稳定，反之，则不能保持静态稳定。

# 【贵州大学 2023年真题】

说明为什么小扰动法可以分析电力系统静态稳定性。

# 【火哥电气考研伟哥解析】，

小干扰法是将描述电力系统的非线性微分方程组线性化，得出近似的线性微分方程组，再根据其特征方程式根的性质判断系统的稳定性。电力系统静态稳定性是研究系统受到小扰动时，能否保持稳定的能力，这时的非线性系统可以直接线性化，然后应用线性系统的方式判断稳定。

# 第 12 章 电力系统暂态稳定性分析

# 【上海电力 2024 年真题】

画简图并说明如图简单电力系统中，线路暂时性单相金属性接地故障下线路重合闸对发电机暂态稳定的影响。（设正常运行时，短路故障期间及故障切除后的发电机的电磁功率分别为$P _ { \mathrm { I } } , P _ { \mathrm { I I } } , P _ { \mathrm { I I I } }$ ，原动机输出功率为 $P _ { 0 }$ ）




【火哥电气考研伟哥解析】，注意 $ { \mathrm { P } } _ { \mathrm { I I } } \neq 0$ ，本题为瞬时故障，重合闸成功。





重合闸成功


如图所示，重合闸成功，发电机的电磁功率恢复到正常运行状态下的 P ，发电机输出的电磁功率增大了，增大了最大可能的减速面积，有利于提高暂态稳定。

# 【上海电力 2020年真题】

绘图说明快速调节汽门对提高暂态稳定性的作用。

# 【火哥电气考研伟哥解析】，

如图所示，正常运行时电磁功率 $P _ { I }$ ，故障时电磁功率 $P _ { I I }$ ，故障切除后电磁功率 $P _ { I I I }$ ，调节发电机气门可以检修发电机输入的机械功率 $\mathrm { \bf P T }$ ，增大减速面积，减小加速面积，可以提高电力系统暂态稳定。




# 【上海电力 2014年真题】

试用等面积法则解释某（任意）一种稳定措施。

# 【火哥电气考研伟哥解析】，

快速切除故障可以提高暂态稳定性。




故障发生时：功角δ 功角特性P ；故障切除时：功角 δ 功角特性 P ；加速面积和减速面积如图所示，快速切除故障，减小故障持续时间，功角 δ1左移动，加速面积减小，减速面积增大，有利于提高系统的暂态稳定性。

# 【上海电力 2013年真题】

提高电力系统暂态稳定性的措施有哪些？

# 【火哥电气考研伟哥解析】，

（1）故障的快速切除和自动重合闸装置的应用；

（2）提高发电机输出的电磁功率：对发电机施行强励磁；电气制动；变压器中性点经小电阻接地；采用柔性输电装置（或采用串联电容补偿）；

（3）减小原动机输出的机械功率（快速关闭汽门、切机切负荷等）.

# 【东北电力 2025年真题】

画图说明利用等面定则进行暂态稳定分析的原理，并推导极限切除角的表达式。




加速面积 $\mathbf { S } ^ { + }$ 和最大可能的减速面积 S-如图所示，只有当 S-> S+时，可以保持暂态稳定。当加速面积 S+和最大可能的减速面积 S-相等时，对应的故障切除角称为极限切除角 $\delta _ { c m }$ 

$$
S _ {+} = \int_ {\delta_ {0}} ^ {\delta_ {c m}} \left(P _ {T} - P _ {I I M} \sin \delta\right) d \delta , S _ {-} = \int_ {\delta_ {c m}} ^ {\delta_ {h}} \left(P _ {I I I M} \sin \delta - P _ {T}\right) d \delta , S _ {+} = S _ {-}
$$

$$
\int_ {\delta_ {0}} ^ {\delta_ {c m}} \left(P _ {T} - P _ {I I M} \sin \delta\right) d \delta = \int_ {\delta_ {c m}} ^ {\delta_ {h}} \left(P _ {I I I M} \sin \delta - P _ {T}\right) d \delta
$$

$$
\left(P _ {T} + P _ {I I M} \cos \delta\right) \bigg | _ {\delta_ {0}} ^ {\delta_ {c m}} = \left(- P _ {I I I M} \cos \delta - P _ {T}\right) \bigg | _ {\delta_ {c m}} ^ {\delta_ {h}}
$$

$$
\cos \delta_ {c m} = \frac {P _ {T} \left(\delta_ {h} - \delta_ {0}\right) + P _ {I I I M} \cos \delta_ {h} - P _ {I I M} \cos \delta_ {0}}{P _ {I I I M} - P _ {I I M}}
$$

# 【东北电力 2024年真题】

请利用等面积定则解释切除故障快慢对系统暂态稳定的影响（画图并结合文字）。

【火哥电气考研伟哥解析】，

切除故障越快对暂态稳定越有利，如图所示。故障切除越快，故障持续时间越短，功角的加速运动的时间越短，故障切除角 δc越小，对应的加速面积越小，最大可能的减速面积越大。




# 【东北电力 2023年真题】

请简述为何切机可以提高电力系统的暂态稳定性并画出示意图。

【火哥电气考研伟哥解析】，







如图所示，切除部分发电机后，发电机输入等效机械功率减小了，最大可能的减速面积增大了，可以提高暂态稳定。

# 【东北电力 2021年真题】

请从电力系统暂态稳定性角度，简述超高压输电线路配置自动重合闸装置的作用，输电线路自动重合闸是否会恶化系统的暂态稳定性，为什么？

# 【火哥电气考研伟哥解析】，

对于瞬时性故障，重合闸成功，减速面积增加，可以提高暂态稳定性。对于永久性故障，重合闸失败，会增大加速面积，减小减速面积，对暂态稳定不利。如下图所示。





重合闸成功






重合闸失败


# 【东北电力 2020年真题】

为什么通过快速切换故障和自动重合闸可提高暂态稳定性?

# 【火哥电气考研伟哥解析】，

快速切除故障减少了加速面积面积，增加了减速面积，提高了发电机之间并列运行的稳定性。自动重合闸装置在线路发生故障时，先切除线路，经过一定时间再合上断路器。如果故障已经消除，则重合闸成功，否则再次跳开。重合闸成功时，系统的减速面积增大，提高了系统的稳定性。






快速切换故障






重合闸成功


# 【东北电力 2016年真题】

简单说明有哪些措施可以提高电力系统的暂态稳定性。

# 【火哥电气考研伟哥解析】，

（1）故障的快速切除和自动重合闸装置的应用；

（2）提高发电机输出的电磁功率：对发电机施行强励磁；电气制动；变压器中性点经小电阻接地；采用柔性输电装置（或采用串联电容补偿）；

（3）减小原动机输出的机械功率（快速关闭汽门、切机切负荷等）.

# 【东北电力 2015年真题】

利用等面积定则画图分析如图所示简单系统一回输电线路始端f点发生三相短路后，故障切除，重合闸成功与不成功对系统暂态稳定性的影响。




# 【火哥电气考研伟哥解析】，

设系统正常稳态运行时，发电机的功角特性为 $P _ { I }$ ，机械功率为 $P _ { T }$ ，初试功角为 $\delta _ { \mathfrak { o } }$ ，故障发生$P _ { \pi } { = } 0$ $\delta _ { c }$ 特性为 $P _ { I I I }$ ，则，

无重合闸时，加速面积和减速面积如图，加速面积为 $\mathbf { S } 1 { + } \mathbf { S } 2$ ，减速面积为 S3。





重合闸失败






重合闸成功


有重合闸且 $\delta _ { R }$ 时刻重合闸未成功 $\delta _ { R C }$ 时刻再次切除故障时，加速面积和减速面积如图，加速面积为 $\mathrm { S } 1 { + } \mathrm { S } 2 { + } \mathrm { S } 3$ ，减速面积为 S4，显然加速面积要比无重合闸装置时大，可见重合闸不成功时不利于暂态稳定。

有重合闸且 $\delta _ { R }$ 时刻重合闸成功时，加速面积和减速面积如图，加速面积为 $\mathbf { S } 1 { + } \mathbf { S } 2$ ，减速面积为S3，显然加速面积要比无重合闸装置时小，可见重合闸成功有利于提高暂态稳定。

# 【东北电力 2014年真题】

如图所示系统 $\mathrm { Y } _ { 0 } /$ △接线的变压器的中性点经过合适的小电阻接地，利用等面积定则分别分析说明靠近变压器 $\mathrm { Y } _ { 0 }$ 侧发生单相接地短路与发生两相短路，合适的接地小电阻的接入对系统暂态稳定性的。




# 【火哥电气考研伟哥解析】，

变压器中性点经小电阻接地后，可以流过零序电流，增加输出电磁功率，增加减速面积减小加速面积，从而使系统暂态更加稳定。

对于两相短路没有影响，因为两相短路不产生零序电流。

# 【东北电力 2011年真题】

电力系统中为什么采用线路自动重合闻装置？

# 【火哥电气考研伟哥解析】，

电力系统的故障特别是高压输电线路的故障大多是短路故障，而这些短路故障大多数又是暂时性的，采用自动重合闸装置，在发生故障的线路上，先切除线路，经过一段时间再合上断路器，如果故障消失则重合闸成功，可以提高供电的可靠性和系统的暂态稳定性。




# 【河海大学 2025 年真题】

为什么在电力系统暂态稳定分析中可以忽略负序分量和零序分量？

# 【火哥电气考研伟哥解析】，

（1）对零序电流来说，一方面，由于连接发电机的升压变压器绝大多数采用三角形-星型联结，发电机都接在三角形侧，如果故障发生在高压网络，则零序电流并不通过发电机；另一方面，即使发电机流通零序电流，定子三相绕组在空间对称分布，零序电流产生的合成气隙磁场为零，对转子运行也没有影响。

（2）负序电流在气隙中产生的合成电枢反应磁场，其旋转方向与转子旋转方向相反。它与转子绕组直流电流相互作用所产生的转矩，是以近二倍同步频率交变的转矩，其平均值接近于零，


对转子运动的总趋势影响很小。加之转子机械惯性较大，所以对转子运动的瞬时速度影响不大。

# 【河海大学 2025年真题】

用等面积法则作图，分析快关汽门对电力系统暂态稳定的影响。

# 【火哥电气考研伟哥解析】，

发生故障时快速关闭汽门动作，使原动机的功率迅速下降，减小加速面积，最大可能的减速面积增大，有利于提高发电机的暂态稳定性。




# 【河海大学 2025 年真题】

单台同步发电机经升压变和双回线路接入无限大系统，如图所示。设 $\scriptstyle \mathrm { t = 0 s }$ 时，双回线路中的一回线路始端发生三相短路，故障持续 0.1s 时故障线路两端的断路器跳闸。

（1）求发电机在故障前、故障期间和故障后的功率特性表达式。（5分）

（2）试以能量守恒原理推导单机无限大系统暂态稳定的判据等面积准则。（10分）




# 【火哥电气考研伟哥解析】，

（1）正常运行时，

设 ， $X _ { \scriptscriptstyle I } ^ { \prime } = x _ { \scriptscriptstyle d } ^ { \prime } + x _ { \scriptscriptstyle T 1 } + 0 . 5 x _ { \scriptscriptstyle L }$ ，E'=U+ jxz，P EU sin8X

发生故障 $P _ { \pi } = 0$ 

故障切除， $X _ { I I I } ^ { \prime } = x _ { d } ^ { \prime } + x _ { T 1 } + x _ { L }$ $P _ { _ { I I I } } = \frac { E ^ { \prime } U } { X _ { _ { I I I } } ^ { \prime } } \sin \delta$ 




$$
\frac {d ^ {2} \delta}{d t ^ {2}} = \frac {\omega_ {0}}{T _ {J}} \left(P _ {T} - P _ {E}\right)
$$

$$
\frac {d ^ {2} \delta}{d t ^ {2}} = \frac {d}{d t} \left(\frac {d \delta}{d t}\right) = \frac {d}{d t} (\dot {\delta}) = \frac {d \dot {\delta}}{d t} = \frac {d \dot {\delta}}{d \delta} \frac {d \delta}{d t} = \frac {d \dot {\delta}}{d \delta} \dot {\delta} = \dot {\delta} \frac {d \dot {\delta}}{d \delta}
$$

加速面积

$$
S _ {+} = \int_ {\delta_ {0}} ^ {\delta_ {c}} \left(P _ {T} - P _ {I I}\right) d \delta = \int_ {\delta_ {0}} ^ {\delta_ {c}} \left(\frac {T _ {J}}{\omega_ {0}} \frac {d ^ {2} \delta}{d t ^ {2}}\right) d \delta = \frac {T _ {J}}{\omega_ {0}} \int_ {\delta_ {0}} ^ {\delta_ {c}} \frac {d ^ {2} \delta}{d t ^ {2}} d \delta = \frac {T _ {J}}{\omega_ {0}} \int_ {\delta_ {0}} ^ {\delta_ {c}} \dot {\delta} \frac {d \dot {\delta}}{d \delta} d \delta = \frac {T _ {J}}{\omega_ {0}} \int_ {\delta_ {0}} ^ {\delta_ {c}} \dot {\delta} d \dot {\delta},
$$

$$
S _ {+} = \frac {T _ {J}}{\omega_ {0}} \frac {1}{2} \left(\dot {\delta} _ {c} - \dot {\delta} _ {0}\right)
$$

发电机稳态运行时为初始功角，功角保持不变，因此 $\dot { \delta } _ { 0 } = 0$ 

$S _ { + } = \frac { T _ { J } } { \omega _ { 0 } } \frac { 1 } { 2 } \big ( \dot { \delta } _ { c } - \dot { \delta } _ { 0 } \big ) = \frac { T _ { J } } { \omega _ { 0 } } \frac { 1 } { 2 } \dot { \delta } _ { c }$ 8 表示转子动能的增加@

同理减速面积

$$
S _ {-} = \int_ {\delta_ {c}} ^ {\delta_ {m}} \left(P _ {I I I} - P _ {T}\right) d \delta = \int_ {\delta_ {c}} ^ {\delta_ {m}} \left(- \frac {T _ {J}}{\omega_ {0}} \frac {d ^ {2} \delta}{d t ^ {2}}\right) d \delta = - \frac {T _ {J}}{\omega_ {0}} \int_ {\delta_ {c}} ^ {\delta_ {m}} \dot {\delta} d \dot {\delta} = \frac {T _ {J}}{\omega_ {0}} \frac {1}{2} \left(\dot {\delta} _ {c} - \dot {\delta} _ {m}\right),
$$

发电机的最大摇摆角 $\delta _ { m }$ ，是功角的极值，对时间的导数 $\dot { \delta } _ { m } = 0$ 

$$
S _ {-} = \int_ {\delta_ {c}} ^ {\delta_ {m}} \left(P _ {I I I} - P _ {T}\right) d \delta = \int_ {\delta_ {c}} ^ {\delta_ {m}} \left(- \frac {T _ {J}}{\omega_ {0}} \frac {d ^ {2} \delta}{d t ^ {2}}\right) d \delta = - \frac {T _ {J}}{\omega_ {0}} \int_ {\delta_ {c}} ^ {\delta_ {m}} \dot {\delta} d \dot {\delta} = \frac {T _ {J}}{\omega_ {0}} \frac {1}{2} \dot {\delta} _ {c}
$$

表示转子动能的减速，

因此暂态稳定时 $S _ { + } = S _ { - }$ ，加速面积 $\left. \vert = \right.$ 减速面积，能力守恒。

最大摇摆角 $\delta _ { { \scriptscriptstyle m } } < \delta _ { { \scriptscriptstyle h } }$ ，最大可能的减速面积为 $S _ { _ - } = \int _ { \delta _ { c } } ^ { \delta _ { h } } \big ( P _ { \scriptscriptstyle { I I I } } - P _ { _ T } \big ) d \delta$ 

最大可能的减速面积为大于加速面积可以保持暂态稳定。

# 【河海大学 2022年真题】

系统如图所示，正常运行时发电机经过变压器和双回输电线路向无穷大系统送电，如果突然在一回输电线路首端发生短路故障，线路继电保护装置将迅速断开故障线路两端的断路器。

（1）分别画出稳态运行、故障期间和故障切断后系统的等值电路。

（2）画出发电机在正常运行、故障、故障切除后的功-角特性曲线，然后基于等面积定则推导出极限功率切除角的表达式，表达式中的各个变量在功-角特性曲线图上标注清楚。

（3）假设发生的是瞬间故障，自动重合闸装置动作成功，试用等面积定则画图分析采用重合闸为什么能提高暂态稳定性。




# 【火哥电气考研伟哥解析】，

稳态运行，功角特性 PI




发生故障，功角特性 PII




故障切除，功角特性 PIII




（2）功角特性如图所示，




根据等面积定则，加速面积与允许的减速面积相等时，δh是最大允许摇摆角，δh如图所示，

$$
\int_ {\delta_ {0}} ^ {\delta_ {c}} \left(P _ {T} - P _ {I I}\right) d \delta = \int_ {\delta_ {c}} ^ {\delta_ {h}} \left(P _ {I I I} - P _ {T}\right) d \delta
$$

$$
\int_ {\delta_ {0}} ^ {\delta_ {c}} \left(P _ {T} - P _ {I I M} \sin \delta\right) d \delta = \int_ {\delta_ {c}} ^ {\delta_ {h}} \left(P _ {I I I M} \sin \delta - P _ {T}\right) d \delta
$$

$$
\cos \delta_ {c} = \frac {P _ {T} \left(\delta_ {h} - \delta_ {0}\right) + P _ {I I M} \cos \delta_ {h} - P _ {I I M} \cos \delta_ {0}}{P _ {I I M} - P _ {I I M}}
$$

（3）重合闸成功时，加速面积和减速面积如图所示，




当系统发生瞬时故障，自动重合闸装置动作成功，由图可见，可以显著地增加减速面积，提高电力系统的暂态稳定性。

【河海大学 2019年真题】

快速关闭汽门可以提高电力系统并列运行的暂态稳定性，试以单机无穷大系统为例，通过等面积定则作图说明其工作原理。

【火哥电气考研伟哥解析】，

发生故障时快速关闭汽门动作，使原动机的功率迅速下降，以减小加速面积，可能的减速面积增大，有利于提高发电机的暂态稳定性。




【河海大学 2018年真题】

影响暂态稳定的因素有哪些？

【火哥电气考研伟哥解析】，

1）扰动的性质；

2）扰动发生的地点；

3）扰动前系统的运行情况。（《电力工程》P305）

【河海大学 2018年真题】

分别画出下图系统在稳态运行、故障期间、故障切除后的等值电路图。发生瞬时故障，ACR动作成功，用等面积定则分析采用 ACR 是否能够提高暂态稳定性？




【火哥电气考研伟哥解析】，

正常运行时，发电机电磁功率 $\mathrm { P _ { I } }$ 




发生故障时，发电机电磁功率 PII





故障切除后，发电机电磁功率 PIII







如图所示，设 $\delta _ { 0 }$ 时发生瞬时故障， $\delta _ { c }$ 时切除故障， $\delta _ { R }$ 时自动重合闸装置动作，重合闸成功。

（1）未装设自动重合闸装置时，加速面积 $S _ { \mathrm { + } } = S _ { a b c d }$ ，最大可能的减速面积 $S _ { \textrm { - } } = S _ { \textrm { } _ { e d j f g } }$ 

（2）未装设自动重合闸装置时，加速面积 $S _ { \mathrm { + } } = S _ { a b c d }$ 不变，最大可能的减速面积

$S _ { _ - } = S _ { _ { e d j f g } } + S _ { _ { g f i h } } = S _ { _ { e g h d } }$ +S ，减速面积增大，可以提高暂态稳定。gfih

# 【昆明理工 2023年真题】

利用等面积定则，画图比较分析自动重合闸成功可以提高电力系统暂态稳定性的原因。

# 【火哥电气考研伟哥解析】，

当故障为瞬时性故障时，重合闸成功线路恢复到正常运行状态，发电机的功角特性为 $\mathrm { P _ { I } }$ ，如图，增大了减速面积，可以提高暂态稳定。




# 【昆明理工 2022年真题】

什么是摇摆曲线？什么是极限切除时间？怎么用摇摆曲线判断极限切除时间？怎么用摇摆曲线判断系统的暂态稳定性？

# 【火哥电气考研伟哥解析】，

摇摆曲线：发电机的功角随时间变化的曲线。

极限切除时间：故障发生后，转子到达极限切除角所用的时间。

先根据等面积定则确定极限切除角，再由摇摆曲线找出极限切除时间。

故障切除时间小于极限切除时间，或故障切除时的功角小于极限切除角。

# 【昆明理工 2021年真题】

什么是励磁？简要回答同步发电机自动励磁调节器在电力系统稳、暂态工况下发挥的作用。

# 【火哥电气考研伟哥解析】，

励磁为电机元件（发电机、变压器、电动机等）的主磁通提供电源（电压或电流）。

稳态：改变励磁电流，改变发电机输出的无功功率，提高发电机的机端电压。

暂态：受到扰动时，增大励磁电流，提高发电机的空载电动势，可以提高发电机的静态和暂态稳定性。

# 【昆明理工 2021年真题】

请结合图示，解释汽门快关对提高电力系统暂态稳定性的作用。

# 【火哥电气考研伟哥解析】，

发生故障时，保护装置或专门的检测控制装置使快速汽门动作，使原动机的功率迅速下降，以减小加速面积，并增大可能的减速面积，从而使系统在第一个摇摆周期保持静态稳定。由下图可知，调速系统使加速面积减小，减速面积增大，有利于提高发电机的暂态稳定性。




# 【昆明理工 2019年真题】

以单机无穷大母线系统为例，结合图示说明自动重合闸对提高电力系统暂态稳定性的作用。

# 【火哥电气考研伟哥解析】，

当故障为瞬时性故障时，重合闸成功线路恢复到正常运行状态，发电机的功角特性为 PI，如图，增大了减速面积，可以提高暂态稳定。




# 【昆明理工 2017年真题】

为什么理论上快关汽门可以提高电力系统并列运行的暂态稳定性，试以图为例作图说明其工作原理。




# 【火哥电气考研伟哥解析】，

设正常运行时，发电机的功角特性曲线为 。若f点发生三相短路，发电机的功角特性曲线$P _ { \mathrm { I I } } = 0$ ，运行点由 $a$ 降至 b。若在 $c$ 点处切除故障线路，发电机的功角特性曲线为 $P _ { \mathrm { I I I } }$ ，运行点升至 $d$ ，并至 $e$ 点功率平衡。加速面积为 ，而最大减速面积为 。若原动机能快速关闭汽门，原动机机械功率沿 $P _ { \mathrm { T } } ^ { ' }$ 下降，加速面积减小为abcf ，最大减速面积增加为 ，有利于系统的暂态稳定。




# 【昆明理工 2016年真题】

绘图并结合图形说明判断单机无穷大系统暂态稳定性的等面积原则。（发电机采用经典二阶模型）

【火哥电气考研伟哥解析】，




如图所示，在功角为 $\delta _ { 0 }$ 时发生故障，至 $\delta _ { c }$ 处故障切除，发电机加速。故障后的转子运动方程为：

$$
\frac {T _ {\mathrm {J}}}{\omega_ {0}} \times \frac {\mathrm {d} ^ {2} \delta}{\mathrm {d} t ^ {2}} = P _ {\mathrm {T}} - P _ {\mathrm {I I}} \Rightarrow \frac {T _ {\mathrm {J}}}{\omega_ {0}} \dot {\delta} \mathrm {d} \dot {\delta} = \left(P _ {\mathrm {T}} - P _ {\mathrm {I I}}\right) \mathrm {d} \delta
$$

将上式两边积分，得：

$$
\int_ {\delta_ {0}} ^ {\delta_ {\mathrm {c}}} \frac {T _ {\mathrm {J}}}{\omega_ {0}} \dot {\delta} \mathrm {d} \dot {\delta} = \int_ {\delta_ {0}} ^ {\delta_ {\mathrm {c}}} \left(P _ {\mathrm {T}} - P _ {\mathrm {I I}}\right) \mathrm {d} \delta \Rightarrow \frac {1}{2} \times \frac {T _ {\mathrm {J}}}{\omega_ {0}} \dot {\delta} _ {\mathrm {c}} ^ {2} = \int_ {\delta_ {0}} ^ {\delta_ {\mathrm {c}}} \left(P _ {\mathrm {T}} - P _ {\mathrm {I I}}\right) d \delta
$$

即转子动能的增加对应图中的加速面积


在功角为 $\delta _ { m }$ 时转子速度恢复至同步速，转子在制动过程中动能的减少即为制动转矩所做的功：

$$
\frac {1}{2} \times \frac {T _ {\mathrm {J}}}{\omega_ {0}} \dot {\delta} _ {\mathrm {c}} ^ {2} = \int_ {\delta_ {\mathrm {c}}} ^ {\delta_ {\mathrm {m}}} \left(P _ {\mathrm {T}} - P _ {\mathrm {I I I}}\right) \mathrm {d} \delta
$$

即转子动能的减少对应图中的减速面积 。当两者面积相等，即为等面积原则。

# 【昆明理工 2015年真题】

试用等面积定则分析自动重合闸对暂态稳定性的影响。

# 【火哥电气考研伟哥解析】，

如图所示，当运行于功角为 $\delta _ { \phantom { } _ { 0 } }$ 处发生短路故障， $\delta _ { c }$ 时切除故障， $\delta _ { \mathrm { R } }$ 时重合闸。若重合成功，则发电机沿着功角特性曲线 $P _ { I }$ 运行，其减速面积增大 ，有利于提高系统的暂态稳定性；若重合不成功，发电机的功角特性曲线又降为 $P _ { \mathrm { I I } }$ $\delta _ { R C }$ 时断路器再次跳开，切除故障，发电机继续沿着功角特性曲线暂态稳定，取决于再次 $P _ { \mathrm { I I I } }$ 运行，其加速面积增加了，不利于系统的暂态稳定，系统能否保持除故障的速度。





重合闸成功






重合闸失败


# 【昆明理工 2014年真题】

发电厂通过并联的双回线路与无限大功率母线相连，如果故障发生在其中一条线路上并且线路被切除，试推导保持系统暂态稳定的临界切除角。

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 正常运行时，发电机与系统间的联系电抗为 $x _ { \mathrm { { I } } }$ ，发电机发出的电磁功率为：

$$
P _ {\mathrm {I}} = \frac {E ^ {\prime} U}{x _ {\mathrm {I}}} \sin \delta = P _ {\mathrm {I M}} \sin \delta
$$

$\textcircled{2}$ 一条线路故障时，发电机与系统间的联系电抗为 $x _ { \mathrm { I I } }$ ，发电机发出的电磁功率为：

$$
P _ {\mathrm {I I}} = \frac {E ^ {\prime} U}{x _ {\mathrm {I I}}} \sin \delta = P _ {\mathrm {I I M}} \sin \delta
$$

$\textcircled{3}$ 切除故障后，发电机与系统间的联系电抗为 ，发电机发出的电磁功率为：

$$
P _ {\mathrm {I I I}} = \frac {E ^ {\prime} U}{x _ {\mathrm {I I I}}} \sin \delta = P _ {\mathrm {I I M}} \sin \delta
$$

$P _ { \cal T } ,$ $\delta _ { 0 } = \sin ^ { - 1 } P _ { \mathrm { { T } } } / P _ { \mathrm { { I M } } } \circ$ $\delta _ { \mathrm { c m } }$ $\delta _ { \mathrm { h } } = \pi - \sin ^ { - 1 } P _ { \mathrm { r } } / P _ { \mathrm { I I I M } }$ 定则：

$$
\int_ {\delta_ {0}} ^ {\delta_ {\mathrm {c m}}} \left(P _ {\mathrm {T}} - P _ {\mathrm {I I}}\right) \mathrm {d} \delta = \int_ {\delta_ {\mathrm {c m}}} ^ {\delta_ {\mathrm {h}}} \left(P _ {\mathrm {I I I}} - P _ {\mathrm {T}}\right) \mathrm {d} \delta \Rightarrow \int_ {\delta_ {0}} ^ {\delta_ {\mathrm {c m}}} \left(P _ {\mathrm {T}} - P _ {\mathrm {I I M}} \sin \delta\right) \mathrm {d} \delta = \int_ {\delta_ {\mathrm {c m}}} ^ {\delta \mathrm {h}} \left(P _ {\mathrm {I I I M}} \sin \delta - P _ {\mathrm {T}}\right) \mathrm {d} \delta
$$

解得：

$$
\delta_ {\mathrm {c m}} = \cos^ {- 1} \frac {P _ {\mathrm {T}} \left(\delta_ {\mathrm {h}} - \delta_ {0}\right) + P _ {\mathrm {I I M}} \cos \delta_ {\mathrm {h}} - P _ {\mathrm {I I M}} \cos \delta_ {0}}{P _ {\mathrm {I I M}} - P _ {\mathrm {I I M}}}
$$

# 【昆明理工 2013年真题】

如图所示的简单电力系统在 f点发生三相短路，作图说明快速切除故障提高同步发电机并列运行稳定性的原理。




# 【火哥电气考研伟哥解析】，

如图所示，在功率特性曲线 $\delta _ { 0 }$ 处发生三相短路，发电机电磁功率降为零，运行点由 $a$ 降至 0。至 $\delta _ { c }$ 处切除故障，功率特性曲线变为 $P _ { \mathrm { I I I } }$ 。其中，加速面积即为矩形 abcd。若至最大摇摆角 $\delta _ { m }$ 处功角不再增大，减速面积为edfg。若加快故障切除速度，即 $\delta _ { c }$ 变小，则加速面积减小，最大减速面积增大，有利于系统保持暂态稳定。




# 【昆明理工 2011年真题】

快速关机可以提高电力系统并列运行的暂态稳定性，试以图为例作图说明其工作原理。




# 【火哥电气考研伟哥解析】，

设正常运行时，发电机的功角特性曲线为 。若f点发生三相短路，发电机的功角特性曲线$P _ { \mathrm { I I } } = 0$ ，运行点由 $a$ 降至 b。若在 c 点处切除故障线路，发电机的功角特性曲线为 ，运行点升至 $d$ ，并至 $e$ 点功率平衡。加速面积为 ，而最大减速面积为 。若原动机能快速关闭汽门，原动机机械功率沿 下降，加速面积减小为abcf ，最大减速面积增加为 ，有利于系统的暂态稳定。




# 【昆明理工 2008年真题】

试用等面积定则分析自动重合闸对暂态稳定性的影响。

# 【火哥电气考研伟哥解析】，

如图所示，当运行于功角为 $\delta _ { 0 }$ 处发生短路故障， $\delta _ { c }$ 时切除故障， $\delta _ { \mathrm { R } }$ 时重合闸。若重合成功，则发电机沿着功角特性曲线 $P _ { I }$ 运行，其减速面积增大 ，有利于提高系统的暂态稳定性；

若重合不成功，发电机的功角特性曲线又降为 $P _ { \mathrm { I I } }$ $\delta _ { R C }$ 时断路器再次跳开，切除故障，发电机继续沿着功角特性曲线 $P _ { \mathrm { I I I } }$ 运行，其加速面积增加了，不利于系统的暂态稳定，系统能否保持暂态稳定，取决于再次切除故障的速度。





重合闸成功






重合闸失败


# 【西安工程 2025年真题】

为什么暂态稳定分析中只计及正序分量的电磁功率？如何理解系统暂态稳定和系统原来的运行方式及干扰方式有关?

# 【火哥电气考研伟哥解析】，

（1）对零序电流来说，一方面，由于连接发电机的升压变压器绝大多数采用三角形-星型联结，发电机都接在三角形侧，如果故障发生在高压网络，则零序电流并不通过发电机；另一方面，即使发电机流通零序电流，定子三相绕组在空间对称分布，零序电流产生的合成气隙磁场为零，对转子运行也没有影响。

（2）负序电流在气隙中产生的合成电枢反应磁场，其旋转方向与转子旋转方向相反。它与转子绕组直流电流相互作用所产生的转矩，是以近二倍同步频率交变的转矩，其平均值接近于零，对转子运动的总趋势影响很小。加之转子机械惯性较大，所以对转子运动的瞬时速度影响不大。系统原来的运行方式决定了初始功角的大小，干扰方式决定了扰动后的发电机电磁功率，他们都影响加速面积，和暂态稳定有关。

# 【西安工程 2022年真题】

简述快速切除故障对电力系统暂态稳定的影响，并分析故障切除时刻对暂态稳定的影响。（可从加减速面积角度分析）


# 【火哥电气考研伟哥解析】，

快速切除故障可以提高暂态稳定，如图所示，故障持续时间越长，加速面积越大，最大可能的减速面积越小，对暂态稳定越不利。




# 【西安工程 2022年真题】

简述等面积定则，装设重合闸与等面积定则的关系，并分析自动重合闸对暂态稳定的影响。

# 【火哥电气考研伟哥解析】，

等面积定则是用于分析暂态稳定的，当最大可能的减速面积大于加速面积，暂态稳定，否则不稳定。

装设重合闸对暂态稳定的影响，当系统发生瞬时性故障时，重合闸成功，可以提高暂态稳定，实际电力系统的故障大多数为瞬时性故障；当系统发生永久性故障时，重合闸失败，对暂态稳定不利。

# 【西安工程 2021年真题】

试分析当发生单相接地故障时，变压器中性点经小电阻接地的系统有利于系统稳定性的提高。

# 【火哥电气考研伟哥解析】，

中性点经电阻接地，对正常运行时发电机的电磁功率没影响。发生故障时，中性点经电阻接地反应在零序网中，零序等值电抗增加了电阻，在零序网回路会消耗有功功率，正序增广网的附加阻抗 $Z _ { \Delta } = R _ { \Sigma 0 } + j X _ { \Sigma 0 }$ 电阻增加了，相当于提高了故障期间发电机输出的电磁功率，减小了功率差额，有利于提高暂态稳定。

# 【西安工程 2020年真题】

如下图所示简单系统一回输电线始端 f点发生三相短路，利用等面积定则做图，并分析故障切除后重合闸成功与不成功对系统暂态稳定性的影响。




# 【火哥电气考研伟哥解析】，





重合闸成功






重合闸失败


重合闸成功会增加最大可能得减速面积，有利于提高暂态稳定；重合闸失败会增加加速面积，减小最大可能得减速面积，不利于提高暂态稳定。

【西安工程 2019年真题】

简述等面积定则及其应用。

【火哥电气考研伟哥解析】，




等面积定则用于分析简单系统暂态稳定性，正常运行时，电磁功率 PI，发生故障时，电磁功率$\mathrm { P _ { I I } }$ ，故障切除时，电磁功率 PIII。

当 $\mathrm { P r } { > } \mathrm { P } _ { \mathrm { E } }$ ，发电机转子加速，动能增加，对应加速面积 Sabcd；当 $\mathrm { P r } { < } \mathrm { P } _ { \mathrm { E } }$ ，发电机转子减速，动能减少，对应最大可能得减速面积 Sdefh。

当加速面积 $\mathrm { S _ { a b c d } }$ 大于最大可能得减少面积 Sdef，暂态不稳定。

当加速面积 $\mathrm { S _ { a b c d } }$ 小于最大可能得减少面积 Sdef，暂态稳定。

【西安工程 2016年真题】

简述等面积定则的原理及其应用

【西安工程 2019年真题】

何谓电力系统的静态稳定和暂态稳定？提高静态和暂态稳定的措施有哪些？

【火哥电气考研伟哥解析】，


（1）静态稳定：指电力系统受到小干扰后，不发生非周期失步和自发性振荡，恢复到原来运行状态的能力。

暂态稳定：指电力系统受到大扰动后，各同步电机保持同步运行并过渡到新的或恢复到原来的运行状态的能力，通常指保持第一或第二振荡周期不失步的功角稳定。

（2）提高静态稳定性的措施：加强发电机与系统之间的联系，提升极限输出功率。

具体措施：

$\textcircled{1}$ 采用自动励磁调节系统。

$\textcircled{2}$ 减少系统元件的电抗。（如采用分裂导线、串联电容补偿、提高线路的电压等级）

$\textcircled{3}$ 改善系统的网络结构。（如采用无功补偿措施维持电压水平等）

（3）提高暂态稳定性的措施：减少故障时的不平衡功率，即减小加速面积、增大减速面积。具体措施： $\textcircled{1}$ 快速切除故障、自动重合闸 $\textcircled{2}$ 发电机强励磁 $\textcircled{3}$ 中性点经小电阻接地④电气制动 $\textcircled{5}$ 快关汽门、连锁切机。

【西安工程 2018年真题】

何谓电力系统的静态稳定和暂态稳定？提高静态稳定和暂态稳定的措施有哪些？

【西安工程 2017年真题】

何谓电力系统的静态稳定和暂态稳定？提高静态稳定和暂态稳定的措施有哪些？

【西安工程 2016年真题】

何谓电力系统的静态稳定和暂态稳定？提高静态稳定和暂态稳定的措施有哪些？

【西安工程 2015年真题】

何谓电力系统的静态稳定和暂态稳定？提高静态稳定和暂态稳定的措施有哪些？

【西安工程 2018年真题】

结合下图单机无穷大系统发生故障后功角特性的变化图，简述如何利用等面积定则判断系统暂态稳定性的原理。




# 【火哥电气考研伟哥解析】，

等面积定则用于分析简单系统暂态稳定性，正常运行时，电磁功率 $\mathrm { P _ { I } }$ ，发生故障时，电磁功率$\mathrm { P _ { I I } }$ ，故障切除时，电磁功率 PIII。

当 $\mathrm { P r } { > } \mathrm { P } _ { \mathrm { E } }$ ，发电机转子加速，动能增加，对应加速面积 $\mathrm { S _ { \mathrm { { a b c d } } } }$ ；当 $\mathrm { P r } { < } \mathrm { P } _ { \mathrm { E } }$ ，发电机转子减速，动能减少，对应最大可能得减速面积 Sdefh。

当加速面积 $\mathrm { S _ { a b c d } }$ 大于最大可能得减少面积 $\mathbf { S } _ { \mathrm { d e h } }$ ，暂态不稳定。


当加速面积 $\mathrm { S _ { a b c d } }$ 小于最大可能得减少面积 $\mathbf { S } _ { \mathrm { d e h } }$ ，暂态稳定。

# 【西安工程 2017年真题】

结合下图简述利用等面积定则判断系统暂态稳定性的原理。




# 【西安工程 2018年真题】

采用单相重合闸为什么可以提高暂态稳定性？

电力系统中的短路故障绝大多数是单相接地故障，并且是瞬时故障。采用单相重合闸，当线路故障时，仅切除故障相，发电机的非故障相和系统之间仍有联系，可以继续输送功率。在故障时，发电机的电磁功率大于切除三相时的，因此可以提高暂态稳定。

# 【贵州大学 2025年真题】

绘图说明电力系统暂态过程的等面积定则?

# 【火哥电气考研伟哥解析】，

加速面积 $\mathbf { S } ^ { + }$ 和最大可能的减速面积 S-如图所示，只有当 $\mathbf { S } \mathrm { \mathrm { - } } \mathbf {  { S } } ^ { + }$ 时，可以保持暂态稳定。




# 【贵州大学 2024年真题】

提高暂态稳定性的措施有哪些。

# 【火哥电气考研伟哥解析】，


（1）故障的快速切除和自动重合闸装置的应用；

（2）提高发电机输出的电磁功率：对发电机施行强励磁；电气制动；变压器中性点经小电阻接地；采用柔性输电装置（或采用串联电容补偿）；

（3）减小原动机输出的机械功率（快速关闭汽门、切机切负荷等）.

# 【贵州大学 2023年真题】

说出能够提高电力系统静态稳定性和暂态稳定性的措施。

# 【火哥电气考研伟哥解析】，

提高电力系统静态稳定性措施：

1.采用自动调节励磁装置

2.减小元件的电抗：采用分裂导线；提高线路额定电压等级；采用串联电容补偿

3.改善系统的结构和采用中间补偿装置

提高电力系统暂态稳定性措施：

1.故障的快速切除和自动重合闸装置的应用

2.提高发电机输出的电磁功率：对发电机施行强励磁；电气制动；变压器中性点经小电阻接地；

采用柔性输电装置（或采用串联电容补偿）

3.减小原动机输出的机械功率（快速关闭汽门、切机切负荷等）

# 【山西大学 2025年真题】

单机-无限大简单电力系统的暂态稳定性分析中，什么是等面积定则？试应用等面积定则推导极限切除角的计算公式，并对公式中的各变量加以说明。

# 【火哥电气考研伟哥解析】，

加速面积S+和最大可能的减速面积 S-如图所示，只有当 $\mathbf { S } \mathrm { { - } } \mathbf { > } \mathbf { S } \mathrm { { + } }$ 时，可以保持暂态稳定。




当加速面积 $\mathbf { S } +$ 和最大可能的减速面积 S-相等时，对应的故障切除角称为极限切除角 $\delta _ { c m }$ 

$$
\begin{array}{l} S _ {+} = \int_ {\delta_ {0}} ^ {\delta_ {c m}} \left(P _ {T} - P _ {I I M} \sin \delta\right) d \delta , S _ {-} = \int_ {\delta_ {c m}} ^ {\delta_ {h}} \left(P _ {I I I M} \sin \delta - P _ {T}\right) d \delta , S _ {+} = S _ {-} \\ \int_ {\delta_ {0}} ^ {\delta_ {c m}} \left(P _ {T} - P _ {I I M} \sin \delta\right) d \delta = \int_ {\delta_ {c m}} ^ {\delta_ {h}} \left(P _ {I I I M} \sin \delta - P _ {T}\right) d \delta \\ \left. \left(P _ {T} + P _ {I I M} \cos \delta\right) \right| _ {\delta_ {0}} ^ {\delta_ {c m}} = \left(- P _ {I I I M} \cos \delta - P _ {T}\right) \Big | _ {\delta_ {c m}} ^ {\delta_ {h}} \\ \end{array}
$$


$$
\cos \delta_ {c m} = \frac {P _ {T} (\delta_ {h} - \delta_ {0}) + P _ {I I I M} \cos \delta_ {h} - P _ {I I M} \cos \delta_ {0}}{P _ {I I I M} - P _ {I I M}}
$$

$P _ { T }$ 为机械功率， $P _ { \mathit { I I M } }$ 为发生故障时的极限功率， $P _ { \pi M }$ 为故障切除后的极限功率， $\delta _ { 0 }$ 是初始功角，$\delta _ { h }$ 是在极限切除角切除故障时的最大摇摆 角。

# 【山西大学 2025年真题】

在单机无限大系统中，若单回输电线路上某处发生单相接地短路，试分别画出采用单相重合闸和三相重合闸两种情况时的功角特性曲线及对应的加速、减速面积。

# 【火哥电气考研伟哥解析】，





三相重合闸






单相重合闸
