# 华北电力大学《电力系统分析》历年考研初试真题·选择题与判断题全汇编

> **NotebookLM 语义检索与无损解析规范说明**：
> 1. **全原子块封装（Anti-Truncation Chunking）**：每道题目均采用独立的 `#### 【题号】` 标题并完整内嵌【所属试卷】、【题目类型】、【考查要点】、【完整题干】、【规范选项】、【参考答案】、【解析说明】与【校核状态】。NotebookLM 语义召回时任意单一切片均自成闭环，绝不丢失试卷年份与题目上下文。
> 2. **选择与判断严格合并编排**：各年份考研真题下的单选、多选、不定项选择题与判断题紧密汇聚在同一试卷层级之下，避免跨科目标题割裂。
> 3. **真题答案与疑义矛盾精密校核**：包含历年原版官方考研答案与专业理论精密演算，凡出现年份口径冲突、概念争议、多选题漏选少选判分规则或原卷未印文字答案（标注看视频）之处，均在题后设立专用警告警示框（`> ⚠️`）进行专项标注与辨析。

## 📖 本书检索大纲与试卷快速导航（TOC）

| 序号 | 考研科目与年份 | 包含题型 | 题目数量 | 检索锚点 |
| :--- | :--- | :--- | :--- | :--- |
| 01 | 华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831) | 不定项选择题 (10题)、判断题 (10题) | **20 题** | [点击跳转](#kaoyan-paper-1) |
| 02 | 华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813) | 不定项选择题 (10题)、判断题 (30题) | **40 题** | [点击跳转](#kaoyan-paper-2) |
| 03 | 华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815) | 多项选择题 (15题) | **15 题** | [点击跳转](#kaoyan-paper-3) |
| 04 | 华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814) | 选择题 (10题)、判断题 (10题) | **20 题** | [点击跳转](#kaoyan-paper-4) |
| 05 | 华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816) | 选择题 (30题) | **30 题** | [点击跳转](#kaoyan-paper-5) |
| 06 | 华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814) | 选择题 (10题)、判断题 (10题) | **20 题** | [点击跳转](#kaoyan-paper-6) |
| 07 | 华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816) | 单项选择题 (14题)、判断题 (13题) | **27 题** | [点击跳转](#kaoyan-paper-7) |
| 08 | 华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813) | 选择题 (10题)、判断题 (10题) | **20 题** | [点击跳转](#kaoyan-paper-8) |
| 09 | 华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815) | 选择题 (15题)、判断题 (10题) | **25 题** | [点击跳转](#kaoyan-paper-9) |
| 10 | 华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812) | 判断题 (10题)、选择题 (10题) | **20 题** | [点击跳转](#kaoyan-paper-10) |
| 11 | 华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814) | 单项选择题 (15题)、判断题 (15题) | **30 题** | [点击跳转](#kaoyan-paper-11) |
| 12 | 华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812) | 判断题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-12) |
| 13 | 华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814) | 选择题 (20题)、判断题 (10题) | **30 题** | [点击跳转](#kaoyan-paper-13) |
| 14 | 华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813) | 判断题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-14) |
| 15 | 华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815) | 选择题 (20题)、判断题 (10题) | **30 题** | [点击跳转](#kaoyan-paper-15) |
| 16 | 华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813) | 判断题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-16) |
| 17 | 华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815) | 选择题 (20题)、判断题 (10题) | **30 题** | [点击跳转](#kaoyan-paper-17) |
| 18 | 华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813) | 判断题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-18) |
| 19 | 华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815) | 不定项选择题 (19题)、判断题 (10题) | **29 题** | [点击跳转](#kaoyan-paper-19) |
| 20 | 华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817) | 判断题 (8题) | **8 题** | [点击跳转](#kaoyan-paper-20) |
| 21 | 华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817) | 判断题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-21) |
| 22 | 华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817) | 不定项选择题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-22) |
| 23 | 华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819) | 选择题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-23) |
| 24 | 华北电力大学 2009 年硕士生入学考试初试试题 | 单项选择题 (10题) | **10 题** | [点击跳转](#kaoyan-paper-24) |
| 25 | 华北电力大学 2008 年硕士生入学考试初试试题 | 多项选择题 (9题) | **9 题** | [点击跳转](#kaoyan-paper-25) |
| 26 | 华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811) | 多项选择题 (9题) | **9 题** | [点击跳转](#kaoyan-paper-26) |

---

<span id="kaoyan-paper-1"></span>

## 【第 01 套】华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 20 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【不定项选择题】（共 10 题）

#### 【题号】`2026-831-不定项-01`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 1 题）
- **考查要点**：发电机端升压变压器变比判定
- **题目题干**：四台变压器的额定变比分别如下，其中（）是升压变压器。
  - **A.** 121/10.5kV
  - **B.** 220/11kV
  - **C.** 500/121kV
  - **D.** 110/11kV
- **参考答案**：`A`
- **解析说明**：发电机端相连升压变压器，一次侧绕组相当于负荷，额定电压等于发电机额定电压 $U_{1\text{N}}=U_{\text{GN}}$；二次侧绕组相当于电源，比电网额定电压高 10%，即 $U_{2\text{N}}=1.1U_{\text{N}}$（如 121/10.5kV 升压变）。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-02`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 2 题）
- **考查要点**：大电网互联优缺点评估
- **题目题干**：电力系统互联运行的优点是（）。
  - **A.** 减小备用容量
  - **B.** 减小短路电流
  - **C.** 提高负荷功率因数
  - **D.** 提高供电可靠性
- **参考答案**：`ABC`
- **解析说明**：大电网互联可实现水火互济、错峰调节，提高供电可靠性与运行经济性；但网络结构紧密也带来了局部故障易引发跨区域级联跳闸的大面积停电风险。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-03`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 3 题）
- **考查要点**：节点电压波动物理机理
- **题目题干**：下列操作可能会引起电力系统电压波动的是（）
  - **A.** 切除某节点的并联电容器
  - **B.** 某台发电机退出运行
  - **C.** 变压器中性点有直接接地改为不接地
  - **D.** 切除一条正在运行的线路
- **参考答案**：`AC`
- **解析说明**：冲击性负荷（如电弧炉、轧钢机）剧烈吞吐无功功率，引起动态电压降落波动与闪变。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-04`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 4 题）
- **考查要点**：标幺制基准量选定与派生
- **题目题干**：采用标幺值进行计算时，通常先选定（）。
  - **A.** 三相功率基准值
  - **B.** 线电压基准值
  - **C.** 线电流基准值
  - **D.** 阻抗基准值
- **参考答案**：`AB`
- **解析说明**：三相系统中通常先独立选定基准容量 $S_{\text{B}}$ 与基准线电压 $U_{\text{B}}$，其余基准电流 $I_{\text{B}}$、基准阻抗 $Z_{\text{B}}$ 等依电路关系派生。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-05`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 5 题）
- **考查要点**：超高压线路容升效应条件
- **题目题干**：下列哪些情况可能会造成输电线路末端电压高于始端电压（）。
  - **A.** 远距离输电线轻载运行
  - **B.** 末端并联较大容量的电抗器
  - **C.** 末端并联较大容量的电容器
  - **D.** 末端负荷功率因数降低
- **参考答案**：`AB`
- **解析说明**：空载或轻载状态下，长距离超高压输电线路对地电纳充电电流在线路电抗上产生负电压降落，使得末端电压高于始端。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-06`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 6 题）
- **考查要点**：平衡节点（Slack Bus）双重作用
- **题目题干**：电力系统潮流的计算机算法中，平衡节点的作用是（）。
  - **A.** 平衡全网功率
  - **B.** 提高电网运行效率
  - **C.** 给定电压参考相位
  - **D.** 减少迭代次数
- **参考答案**：`AB`
- **解析说明**：平衡节点在潮流计算中承担双重职能：一是承担全网不平衡功率（弥补未知的网损），二是在相位上作为参考节点（给定相位 $\delta=0^\circ$）。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-07`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 7 题）
- **考查要点**：节点导纳矩阵物理性质
- **题目题干**：对于大型电力系统节点导纳矩阵，下列说法正确的是（）。
  - **A.** 其中元素一般为复数
  - **B.** 含有大量零元素
  - **C.** 每行元素之和为零
  - **D.** 并联支路只影响对角元素
- **参考答案**：`ABCD`
- **解析说明**：复数矩阵、高度稀疏性、对称互导纳、对角元为自导纳（连接该节点支路导纳与对地导纳之和）、非对角元为互导纳负值。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-08`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 8 题）
- **考查要点**：无限大电源供电三相短路周期分量
- **题目题干**：无穷大电源供电系统发生三相短路时，短路电流周期分量（）。
  - **A.** 幅值不衰减
  - **B.** 幅值按指数规律衰减
  - **C.** 幅值大小与电源电压有关
  - **D.** 幅值大小和合闸初相角有关
- **参考答案**：`A`
- **解析说明**：无限大容量电源等效内阻抗为零、端电压与频率恒定，因此交流周期分量幅值在暂态全程保持恒定不衰减。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-09`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 9 题）
- **考查要点**：单相接地零序电流决定因素
- **题目题干**：电力系统发生单相接地短路时，影响零序电流（有名值）大小的因素有（）。
  - **A.** 电力系统网络拓扑
  - **B.** 电力系统中性点接地方式
  - **C.** 短路前瞬间短路点的电压
  - **D.** 电力系统负荷水平高低
- **参考答案**：`ABC`
- **解析说明**：单相接地短路时零序电流 $I_{\text{a0}}=\frac{\dot{E}_{\text{a}}}{Z_1+Z_2+Z_0}$，取决于短路点位置、电源电势以及全网零序拓扑和变压器中性点接地方式。
- **校核状态**：【已核定】

#### 【题号】`2026-831-不定项-10`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：不定项选择题（第 10 题）
- **考查要点**：BC两相短路边界条件与序网
- **题目题干**：空载电力系统发生 b、c 相非金属短路，属于该短路形式的边界条件有（）。
  - **A.** a 相电流为零
  - **B.** b 相电压与 c 相电压大小相等、方向相反
  - **C.** a 相电压为零
  - **D.** b 相电流与 c 相电流大小相等、方向相反
- **参考答案**：`ABC`
- **解析说明**：故障相边界条件 $I_{\text{a}}=0, I_{\text{b}}=-I_{\text{c}}, U_{\text{b}}=U_{\text{c}}$；复合序网形式为正序网络与负序网络在故障点处并联，零序网络断开。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2026-831-判断-01`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：分裂导线抑制电晕与减小电抗
- **题目陈述**：架空输电线路采用分裂导线可以减小电晕损耗。（）
- **参考答案**：`√`
- **解析说明**：采用分裂导线增大了导线的等值半径，降低表面电场强度，从而有效抑制电晕损耗并减小线路电抗。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-02`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：环网潮流分布影响因素
- **题目陈述**：支路电阻与电抗改变都会影响环形网络的潮流分布。（）
- **参考答案**：`√`
- **解析说明**：在闭环网络中，自然潮流分布主要取决于支路复数阻抗（电阻与电抗），两者改变均会影响闭环潮流的分流。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-03`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：电压降落与电压损耗概念边界
- **题目陈述**：线路上的电压降落指的是首末端电压的数值差。（）
- **参考答案**：`×`
- **解析说明**：电压降落是指线路首末两端电压的【相量差】$\mathrm{d}\dot{U}=\dot{U}_1-\dot{U}_2$；电压损耗是指首末两端电压【模值代数差】$U_1-U_2$。概念本质不同，不可混淆。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-04`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：满载发电机组参与一次调频限制
- **题目陈述**：电力系统中的所有发电机组都将参与频率的一次调整。（）
- **参考答案**：`×`
- **解析说明**：满载发电机组已达到额定功率上限，原动机蒸门开度受限，无法继续增发有功出力，存在调频截断效应，不可参与增出力的调频。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-05`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：牛拉法与PQ分解法精度一致性
- **题目陈述**：在收敛相同的情况下，牛-拉法和 PQ 分解法潮流计算的精度相同。（）
- **参考答案**：`√`
- **解析说明**：P-Q分解法仅简化了解算雅可比矩阵的迭代路径，但收敛判据（功率残差限值）未变，因此收敛时两者的潮流计算精度完全相同。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-06`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：有功与无功最优分配准则差异
- **题目陈述**：电力系统有功功率和无功功率的最优分配准则都是等网损微增率。（）
- **参考答案**：`×`
- **解析说明**：有功功率最优分配准则是【等耗量微增率准则】；无功功率最优分布的目标函数是使系统有功网损达到最小。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-07`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：同步发电机有功与无功双重特性
- **题目陈述**：发电机既是电力系统的有功电源也是无功电源。（）
- **参考答案**：`√`
- **解析说明**：同步发电机消耗原动机机械能输出有功功率，同时通过调节励磁电流既可过励发出感性无功，也可欠激吸收感性无功。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-08`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：架空地线对零序阻抗的影响
- **题目陈述**：架空输电线的零序阻抗与是否敷设架空地线有关。（）
- **参考答案**：`√`
- **解析说明**：敷设良导体架空地线时，地线与导线间的互感抵消部分主磁通，对零序电抗产生明显的去磁压制作用，使其显著降低。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-09`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：短路冲击电流出现时间
- **题目陈述**：对于 50Hz 电力系统，短路冲击电流在短路后半个周期也就是 10 毫秒时出现。（）
- **参考答案**：`√`
- **解析说明**：对于 50Hz 工频系统，周期 T=0.02s，短路冲击电流在最恶劣条件下于短路后半个周期即 t=0.01s (10ms) 时达到峰值。
- **校核状态**：【已核定】

#### 【题号】`2026-831-判断-10`
- **所属试卷**：华北电力大学 2026 年硕士生入学考试初试试题 (科目代码：831)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：复合序网零序与正序阻抗对比
- **题目陈述**：如果变压器中性点经阻抗接地，则复合序网中零序阻抗一定大于正序阻抗。（）
- **参考答案**：`×`
- **解析说明**：变压器中性点经阻抗接地虽增加了零序阻抗，但零序总阻抗取决于全网零序拓扑与接地变压器数量，不能绝对判定零序阻抗一定大于正序阻抗。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-2"></span>

## 【第 02 套】华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 20 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【不定项选择题】（共 10 题）

#### 【题号】`2025-813-不定项-01`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 1 题）
- **考查要点**：现代电力系统说法错误的是
- **题目题干**：关于现代电力系统，以下说法错误的是（）。
  - **A.** 电源包括火电、水电、核电等常规电源以及风电、光伏等新能源
  - **B.** 输电方式包括直流输电和交流输电
  - **C.** 电动汽车充电负荷不断增加
  - **D.** 电力系统主体是以异步机为主的机械电磁系统
- **参考答案**：`D`
- **解析说明**：现代电力系统主体是以**同步发电机**为主的交流电磁系统，原题“以异步机为主”错误。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-02`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 2 题）
- **考查要点**：影响架空线路电抗大小的因素
- **题目题干**：影响架空线路电抗大小的因素是（）。
  - **A.** 系统频率
  - **B.** 线路相间距离
  - **C.** 导线半径
  - **D.** 导线材料
- **参考答案**：`ABC`
- **解析说明**：线路电抗 $x_1 = 0.1445\lg\frac{D_m}{r} + 0.0157$，取决于系统频率 $f$、几何均距 $D_m$ 和导线半径 $r$，与材质无关。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-03`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 3 题）
- **考查要点**：可能会产生循环功率的情形
- **题目题干**：以下可能会产生循环功率的有（）。
  - **A.** 环网串联加压器
  - **B.** 两端供电网电压不相等
  - **C.** 电磁环网变比匹配
  - **D.** 双回路辐射网
- **参考答案**：`AB`
- **解析说明**：两端供电网首末端电压不相等会产生循环功率；环网中加装串联加压器可强制产生循环功率。电磁环网变比不匹配才产生循环功率。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-04`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 4 题）
- **考查要点**：关于 PQ 分解法正确的说法
- **题目题干**：关于 PQ 分解法，正确的是（）。
  - **A.** 修正方程的简化并不影响 PQ 分解法的精确度
  - **B.** 修正方程系数矩阵 $B'$、$B''$ 并不总直接由节点导纳矩阵虚部组成
  - **C.** PQ 分解法迭代次数比牛顿-拉夫逊法多，但计算速度比牛顿-拉夫逊法快
  - **D.** 系数矩阵 $B'$、$B''$ 是常数矩阵
- **参考答案**：`ABCD`
- **解析说明**：修正方程解耦简化**不损失收敛精度**；$B'$、$B''$ 为常数矩阵且去掉了电容与电阻影响；单步计算快但迭代次数多于牛拉法。
- **校核状态**：【已核定】
#### 【题号】`2025-813-不定项-05`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 5 题）
- **考查要点**：枯水期选择较合适的调频厂
- **题目题干**：枯水期中选择以下哪些机组作为调频厂较合适（）。
  - **A.** 大容量水电厂
  - **B.** 中温中压火电厂
  - **C.** 抽水蓄能电厂
  - **D.** 核电厂
- **参考答案**：`BC`
- **解析说明**：枯水期水电需限制用水防弃水，核电带基荷；应选择具备调节能力的中温中压火电厂或抽水蓄能电厂调频。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-06`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 6 题）
- **考查要点**：局部电压过高可采取的调压措施
- **题目题干**：无功充裕的电力系统，局部电压过高，可以采取的调压措施有（）。
  - **A.** 并联电抗器退出
  - **B.** 并联电容器退出
  - **C.** 调节变压器分接头
  - **D.** 发电机进相运行
- **参考答案**：`BCD`
- **解析说明**：电压偏高需吸收感性无功或减小容性无功：切除并联电容器、发电机进相运行、调节变压器分接头。并联电抗器应投入而非退出。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-07`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 7 题）
- **考查要点**：无限大电源三相短路电流包含分量
- **题目题干**：无限大电源供电系统发生三相短路时，短路电流包含（）。
  - **A.** 工频周期分量
  - **B.** 直流分量
  - **C.** 100Hz 电流分量
  - **D.** 150Hz 电流分量
- **参考答案**：`AB`
- **解析说明**：三相短路电流由工频强迫周期分量 $i_p$ 与按时间常数 $T_a$ 指数衰减的直流非周期分量 $i_a$ 组成。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-08`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 8 题）
- **考查要点**：属于电力系统横向故障的是
- **题目题干**：属于电力系统横向故障的是（）。
  - **A.** 三相短路
  - **B.** 两相短路
  - **C.** 两相断线
  - **D.** 单相断线
- **参考答案**：`AB`
- **解析说明**：相间短路或相对地短路（三相短路、两相短路）属于横向故障；断线属于纵向故障。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-09`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 9 题）
- **考查要点**：关于对称分量法正确的说法
- **题目题干**：关于对称分量法，下列说法正确的是（）
  - **A.** 适用于非线性电路
  - **B.** 各序网可以单独进行计算
  - **C.** 各相零序电流相位相同
  - **D.** 负序网参数对正序电流无影响
- **参考答案**：`BC`
- **解析说明**：对称分量法基于叠加定理仅适用于**线性电路**；三相对称网中各序网独立；零序分量三相同相位；复合序网中负序阻抗会影响正序电流。
- **校核状态**：【已核定】

#### 【题号】`2025-813-不定项-10`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：不定项选择题（第 10 题）
- **考查要点**：C 相金属性接地短路边界条件
- **题目题干**：电力系统发生 C 相金属性接地短路，属于该短路形式边界条件的是（）。
  - **A.** A 相电压为零
  - **B.** B 相电压为零
  - **C.** A 相故障电流为零
  - **D.** B 相故障电流为零
- **参考答案**：`CD`
- **解析说明**：C 相单相接地短路边界条件为：故障相对地电压 $U_c = 0$，非故障相电流为零（$I_a = 0, I_b = 0$），故 C、D 正确。
- **校核状态**：【已核定】
#### 【题号】`2025-813-判断-01`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：我国最高交流/直流电压等级
- **题目陈述**：目前我国电网交流最高电压等级为 $1000 \mathrm{kV}$ ，直流最高电压等级为 $\pm 800 \mathrm{kV}$ 。（）
- **参考答案**：`×`
- **解析说明**：我国特高压直流最高电压等级已达 **$\pm 1100\text{kV}$**（如昌吉—古泉工程），并非 $\pm 800\text{kV}$。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-02`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：发电机高于额定功率因数运行限制
- **题目陈述**：发电机高于额定功率因数运行时，其运行范围取决于空载电动势。（）
- **参考答案**：`×`
- **解析说明**：较高功率因数（过励侧）运行时限制来自**原动机额定功率（有功极限）**或定子电流，非空载电动势。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-03`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：线路首末端有功与无功功率大小比较
- **题目陈述**：线路首端输入的有功功率总大于末端输出的有功功率，但首端输入的无功功率却未必大于末端输出的无功功率。（）
- **参考答案**：`√`
- **解析说明**：电阻发热致有功必有损耗（$P_1 > P_2$）；而轻载线路充电电容发出的无功大于电抗损耗，首端无功可能小于末端。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-04`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：阻抗矩阵与导纳矩阵稀疏性
- **题目陈述**：节点阻抗矩阵和节点导纳矩阵都是对称的稀疏矩阵。（）
- **参考答案**：`×`
- **解析说明**：节点导纳矩阵 $Y$ 是**稀疏矩阵**，但节点阻抗矩阵 $Z = Y^{-1}$ 为**满矩阵**（密集矩阵）。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-05`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：洪水季节应增大水煤换算系数
- **题目陈述**：在洪水季节，为充分利用水利资源应该增大水煤换算系数，从而给水电厂分配较大负荷。（）
- **参考答案**：`×`
- **解析说明**：丰水期为鼓励水电多发少弃水，应**减小水煤换算系数**（降低水电等效微增耗量），优先给水电分配负荷。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-06`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：无功电源优化分布准则与目标
- **题目陈述**：电力系统无功功率电源优化分布的准则是最优网损微增率准则，其目的是降低网络中的有功功率损耗。（）
- **参考答案**：`√`
- **解析说明**：无功优化的目标是使全网有功损耗 $\Delta P_{loss}$ 最小，对应优化准则为**最优网损微增率准则**。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-07`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：A相与B相负序电流相位差与接线组别
- **题目陈述**：电力系统发生不对称短路时，A相负序电流滞后于B相负序电流的相位与变压器接线组别无关。（）
- **参考答案**：`√`
- **解析说明**：负序三相相对相位关系固定为 $I_{a(2)}$ 超前 $I_{b(2)}$ $120^\circ$，变压器接线组别仅引起三相整体相位平移，不改变相间相位差。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-08`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：\(Y_0/\Delta-11\) 变压器零序电流流通
- **题目陈述**：对于Y0/△-11接线变压器，零序短路电流可以在星形绕组中流通，但不能在三角形绕组中流通。（）
- **参考答案**：`×`
- **解析说明**：$Y_0$ 侧零序电流可在 $Y_0$ 绕组流通，并经磁耦合在 $\Delta$ 绕组**内部感应出零序环流**闭合流通（仅不能流出 $\Delta$ 侧外电路）。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-09`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：架空避雷线对负序电抗的影响
- **题目陈述**：架空输电线路有无避雷线对其负序电抗无影响。（）
- **参考答案**：`√`
- **解析说明**：避雷线仅与零序回路磁耦合（减小零序电抗）；正序和负序电流三相对称，在地线中感应电流为零，无影响。
- **校核状态**：【已核定】

#### 【题号】`2025-813-判断-10`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：50Hz系统短路冲击电流出现时间
- **题目陈述**：对于 50Hz 电力系统，短路冲击电流将在短路后 0.01 秒出现。（）
- **参考答案**：`√`
- **解析说明**：50Hz 工频周期为 20ms，短路发生半个周期（10ms = 0.01s）时非周期与周期分量同相叠加达到最大冲击值。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-3"></span>

## 【第 03 套】华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 15 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【多项选择题】（共 15 题）

#### 【题号】`2025-815-多选-01`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 1 题）
- **考查要点**：衡量电能质量的指标
- **题目题干**：衡量电能质量指标包括（）。
  - **A.** 电压
  - **B.** 频率
  - **C.** 波形
  - **D.** 网损
- **参考答案**：`ABC`
- **解析说明**：电能质量三大指标为：**电压偏移、频率偏移、波形畸变率**。网损属于经济运行指标。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-02`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 2 题）
- **考查要点**：属于降压变压器的是
- **题目题干**：下列变比的变压器中,属于降压变压器的是(   )。
  - **A.** 110kV/11kV
  - **B.** 220kV/121kV/10.5kV
  - **C.** 121kV/10.5kV
  - **D.** 242kV/15.75kV
- **参考答案**：`AB`
- **解析说明**：降压变压器高压侧额定电压等于电网标称电压（110kV、220kV）；升压变一次侧与发电机相连（10.5kV、15.75kV），二次侧比电网高10%（121kV、242kV）。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-03`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 3 题）
- **考查要点**：200节点导纳矩阵的特点
- **题目题干**：当电网节点数为 200 时, 下列哪些矩阵特点是节点导纳矩阵的特点 ( )。
  - **A.** 稀疏矩阵
  - **B.** 对称矩阵
  - **C.** 满矩阵
  - **D.** 200 阶方阵
- **参考答案**：`ABD`
- **解析说明**：200 节点导纳矩阵为 **200 阶对称方阵**，且具有高度**稀疏性**（非满矩阵）。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-04`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 4 题）
- **考查要点**：主调频厂的选择原则
- **题目题干**：主调频厂的选择原则有（）。
  - **A.** 足够的调整容量
  - **B.** 较快的调整速度
  - **C.** 调整范围内的经济性较好
  - **D.** 远离负荷中心
- **参考答案**：`ABC`
- **解析说明**：调频厂需具备**足够的调整容量、较快的调整速度、较好的调整经济性**，且宜靠近负荷中心。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-05`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 5 题）
- **考查要点**：潮流计算中平衡节点待求量
- **题目题干**：电力系统潮流计算中, 平衡节点待求的是 ( )。
  - **A.** 电压幅值
  - **B.** 电压相位
  - **C.** 有功功率
  - **D.** 无功功率
- **参考答案**：`CD`
- **解析说明**：平衡节点已知电压幅值 $U$ 和相角 $\delta=0^\circ$，待求注入**有功功率 $P$ 和无功功率 $Q$**。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-06`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 6 题）
- **考查要点**：年用电量 W 除以最大负荷 Pmax
- **题目题干**：一年中负荷消耗的电能 W 除以一年中的最大负荷 Pmax 称为（）。
  - **A.** 年负荷率
  - **B.** 最大负荷损耗时间
  - **C.** 功率因数
  - **D.** 最大负荷利用小时数
- **参考答案**：`D`
- **解析说明**：公式定义 $T_{max} = \frac{W}{P_{max}}$，即为**最大负荷利用小时数**。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-07`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 7 题）
- **考查要点**：电力系统中的无功电源
- **题目题干**：电力系统中的无功电源包括（）。
  - **A.** 发电机
  - **B.** 并联电容器
  - **C.** 串联电容器
  - **D.** 串联电抗器
- **参考答案**：`AB`
- **解析说明**：**发电机、并联电容器**（及调相机、SVG）为无功电源；串联电容器用于补偿线路电抗，不直接供给无功。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-08`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 8 题）
- **考查要点**：短路电流周期分量有效值相关因素
- **题目题干**：无限大电源供电的系统发生三相短路，短路电流中周期分量有效值大小与（）有关
  - **A.** 回路阻抗
  - **B.** 短路初相角
  - **C.** 电源频率
  - **D.** 电源电压
- **参考答案**：`ACD`
- **解析说明**：周期分量有效值 $I = \frac{E}{\sqrt{R^2+(\omega L)^2}}$，取决于**电源电压、回路阻抗与电源频率**。初相角仅影响非周期分量。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-09`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 9 题）
- **考查要点**：正序电抗与负序电抗相等的元件
- **题目题干**：下列电力系统元件中，正序电抗与负序电抗相等的有（）。
  - **A.** 发电机
  - **B.** 变压器
  - **C.** 电抗器
  - **D.** 有架空地线的输电线
- **参考答案**：`BCD`
- **解析说明**：静止元件（**变压器、电抗器、输电线路**）$X_1 = X_2$；旋转元件（同步发电机）$X_1 \neq X_2$。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-10`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 10 题）
- **考查要点**：产生零序电流的必要条件
- **题目题干**：电力系统发生不对称短路时, 产生零序电流的必要条件有 ( )。
  - **A.** 必须是接地短路
  - **B.** 输电线路必须有避雷线
  - **C.** 变压器中性点必须接地
  - **D.** 发电机必须处于进相运行状态
- **参考答案**：`AC`
- **解析说明**：产生零序电流需满足：① **故障接地**（单相接地或两相接地）；② **变压器中性点直接接地**提供零序流通回路。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-11`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 11 题）
- **考查要点**：b、c 两相短路边界条件
- **题目题干**：空载电力系统发生 B、C 两相金属性短路，属于该短路形式边界条件的是（）。
  - **A.** $I_a = 0$
  - **B.** $U_b = U_c$
  - **C.** $U_a = 0$
  - **D.** $I_b = -I_c$
- **参考答案**：`ABD`
- **解析说明**：B、C 两相短路边界条件为：非故障相电流为零 $I_a = 0$（A对）、故障相短路点电压相等 $U_b = U_c$（B对）、故障相电流反相 $I_b = -I_c$（D对）；非故障相电压不为零 $U_a \neq 0$（C错）。
- **校核状态**：【已核定】
#### 【题号】`2025-815-多选-12`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 12 题）
- **考查要点**：概念包含范围关系正确的
- **题目题干**：以下几个概念的包含范围关系正确的是（）。
  - **A.** 动力系统>电力系统>发电机组
  - **B.** 电力系统>电网>发电机组
  - **C.** 动力系统>电网>负荷（用户）
  - **D.** 动力系统>电力系统>电网
- **参考答案**：`AD`
- **解析说明**：包含层次为：**动力系统 > 电力系统 > 电力网**。动力系统包含热力/水力部分，电网仅指变配电与输电线路。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-13`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 13 题）
- **考查要点**：输电线路发生电晕的影响因素
- **题目题干**：下列哪些是输电线路发生电晕的影响因素（）。
  - **A.** 导线的粗细
  - **B.** 气象状况
  - **C.** 导线的粗糙度
  - **D.** 空气密度
- **参考答案**：`ABCD`
- **解析说明**：电晕临界电压取决于**导线半径（粗细）、表面粗糙度、空气相对密度（海拔）及气象状况**（雨雪雾）。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-14`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 14 题）
- **考查要点**：我国存在的中性点运行方式
- **题目题干**：以下哪些是我国存在的中性点运行方式（）。
  - **A.** 中性点直接接地
  - **B.** 中性点不接地
  - **C.** 中性点经消弧线圈接地
  - **D.** 中性点经小电阻接地
- **参考答案**：`ABCD`
- **解析说明**：包括：110kV及以上**直接接地**；35kV及以下**不接地/经消弧线圈接地**；配网及城网**经小电阻接地**。
- **校核状态**：【已核定】

#### 【题号】`2025-815-多选-15`
- **所属试卷**：华北电力大学 2025 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：多项选择题（第 15 题）
- **考查要点**：当正负序阻抗相等时短路电流比较
- **题目题干**：某空载电力系统中同一位置发生不同的金属性短路故障，当系统正序总阻抗等于负序总阻抗时，下列说法正确的是（）。
  - **A.** 三相短路的短路电流大于两相短路的短路电流
  - **B.** 三相短路的短路电流大于单相短路的短路电流
  - **C.** 三相短路的短路电流大于两相短路接地的短路电流
  - **D.** 单相短路的短路电流大于两相短路的短路电流
- **参考答案**：`AD`
- **解析说明**：当 $X_1 = X_2$ 时，$I^{(3)} = \frac{E}{X_1}$，$I^{(2)} = \frac{\sqrt{3}}{2}I^{(3)} \approx 0.866I^{(3)}$，故 $I^{(3)} > I^{(2)}$（A对）；且无论 $X_0$ 如何，$I^{(1)} > I^{(2)}$（D对）。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-4"></span>

## 【第 04 套】华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 20 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 10 题）

#### 【题号】`2024-814-选择-01`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：电力系统的调压措施包括
- **题目题干**：电力系统的调压措施包括（ ）。
  - **A.** 并联电抗器
  - **B.** 输电线采用串联电容补偿
  - **C.** 调节发电机励磁电流
  - **D.** 中性点经电抗接地
- **参考答案**：`ABC`
- **解析说明**：调节发电机励磁（源）、并联电抗器/电容器（无功补偿）、串联电容（减小电抗降压降）均属调压手段；中性点经电抗接地用于限制接地电流。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-02`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：系统频率降低的原因可能是
- **题目题干**：如果电力系统频率降低, 则可能是 ( )。
  - **A.** 发电机切除
  - **B.** 并联电容器切除
  - **C.** 某一线路切除
  - **D.** 有大的负荷投入
- **参考答案**：`AD`
- **解析说明**：发电机切除导致有功供给减少（AD），大负荷投入致有功需求增加，均使 $P_G < P_L$ 引起系统频率下降。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-03`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：输电线末端电压高于始端的情况
- **题目题干**：下列哪种情况下输电线的末端电压将可能高于始端
  - **A.** 末端并联电抗器
  - **B.** 末端并联电容器
  - **C.** 线路轻载
  - **D.** 线路重载
- **参考答案**：`BC`
- **解析说明**：线路轻载/空载时的皮尔逊容升效应（C），以及末端投入并联电容器发出容性无功（B），均可能导致末端电压高于始端电压。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-04`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：关于节点导纳矩阵正确的是
- **题目题干**：对于电力系统节点导纳矩阵，下列说法正确的是（ ）
  - **A.** 对角元素肯定不为零
  - **B.** 非对角元素肯定为零
  - **C.** 一般为对称矩阵
  - **D.** 矩阵元素一般为复数
- **参考答案**：`ACD`
- **解析说明**：自导纳元素 $Y_{ii}$ 必不为零（A）；网络对称时矩阵对称（C）；元素由电导与电纳组成复数（D）。非对角元仅相连节点不为零。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-05`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：单位长度电缆线路与架空线对比
- **题目题干**：与同电压等级的架空输电线路相比, 一般而言, 单位长度下的电缆线路 ( )。
  - **A.** 对地电容大
  - **B.** 电抗大
  - **C.** 造价高
  - **D.** 故障概率大
- **参考答案**：`AC`
- **解析说明**：电缆相间及对地距离小且绝缘介质介电常数大，故对地电容大（A）、电抗小、造价高（C）。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-06`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：关于牛-拉法潮流计算说法正确
- **题目题干**：对于潮流计算的牛-拉法, 下列说法正确的是 ( )。
  - **A.** 初值选取会影响迭代次数
  - **B.** 采用直角坐标比采用极坐标更容易收敛
  - **C.** 比 PQ 分解法计算速度快
  - **D.** 可以不设置平衡节点
- **参考答案**：`A`
- **解析说明**：牛-拉法具有二次收敛特性，迭代初值的选择直接影响迭代收敛性与收敛次数（A）。单步计算速度快于高斯法但慢于 PQ 分解法。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-07`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：属于电力系统纵向故障的是
- **题目题干**：属于电力系统纵向故障的是( )。
  - **A.** 三相短路
  - **B.** 两相短路
  - **C.** 两相断线
  - **D.** 单相断线
- **参考答案**：`CD`
- **解析说明**：短路故障（单相接地、两相短路等）发生在相间或相对地，属横向故障；断线故障（单相断线、两相断线）发生在回路纵向，属纵向故障。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-08`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：无限大电源短路非周期分量特点
- **题目题干**：无限大电源供电系统发生三相短路时, 短路电流非周期分量 ( )。
  - **A.** 三相相同
  - **B.** 三相不同
  - **C.** 不衰减
  - **D.** 将衰减至零
- **参考答案**：`BD`
- **解析说明**：直流非周期分量按时间常数 $T_a$ 指数衰减至零（D）；且由于三相合闸初相角不同，非周期分量初始值三相不相等（B）。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-09`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：50Hz系统短路冲击电流出现时间
- **题目题干**：对于 $50 \mathrm{~Hz}$ 电力系统, 短路冲击电流在短路后的 ( ) 出现。
  - **A.** 0 秒
  - **B.** 0.1 秒
  - **C.** 0.01 秒
  - **D.** 0.05 秒
- **参考答案**：`C`
- **解析说明**：50Hz 系统工频周期为 20ms，短路发生半个周期（10ms 即 **0.01s**）时，直流分量与周期分量同相叠加达到冲击峰值。
- **校核状态**：【已核定】

#### 【题号】`2024-814-选择-10`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：会增大系统短路电流的因素
- **题目题干**：下列情况中，会增大电力系统短路电流的是（ ）。
  - **A.** 加强网架结构
  - **B.** 增加系统装机容量
  - **C.** 提高断路器的开断速度
  - **D.** 输电线采用分裂导线
- **参考答案**：`ABD`
- **解析说明**：加强网架结构减小等值阻抗（A）、增加装机容量减小电源内阻（B）、采用分裂导线减小线路电抗（D），均会使总阻抗减小致短路电流增大。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2024-814-判断-01`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：近似计算忽略电压降落纵分量
- **题目陈述**：近似计算中一般忽略电压降落的纵分量。（）
- **参考答案**：`×`
- **解析说明**：电压降落 $\Delta \dot{U} = \Delta U + j\delta U$，高压网中 $\delta U \ll \Delta U$，近似计算**忽略的是电压降落横分量 $\delta U$**。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-02`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：220kV线路单位电抗高于110kV
- **题目陈述**：一般情况下 $220 \mathrm{kV}$ 输电线的单位长度电抗比 $110 \mathrm{kV}$ 输电线的要大。（）
- **参考答案**：`√`
- **解析说明**：220kV 线路相间距离大于 110kV 线路，几何均距 $D_m$ 增大，故单位长度电抗 $x_1 = 0.1445\lg\frac{D_m}{r} + 0.0157$ 稍大。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-03`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：变比 110kV/11kV 变压器为升压变
- **题目陈述**：如果一台变压器的变比为 $110 \mathrm{kV} / 11 \mathrm{kV}$ ，则这台变压器是升压变压器。（）
- **参考答案**：`×`
- **解析说明**：一次侧接 110kV 电网，二次侧额定 11kV（电网标称 10kV 的 1.1 倍），属于**降压变压器**。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-04`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：架空地线使线路零序电抗变小
- **题目陈述**：有架空地线的输电线路每公里零序电抗要比没有架空地线的输电线路小。（）
- **参考答案**：`√`
- **解析说明**：架空地线中感应的逆向零序电流起去磁作用，削弱磁链，使得有架空地线的线路零序电抗变小。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-05`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：PQ节点已知P和Q待求U和相角
- **题目陈述**：已知节点注入的有功功率和无功功率，待求电压幅值和相位的节点为 PQ 节点。（
- **参考答案**：`√`
- **解析说明**：概念完全正确，PQ 节点已知注入有功 $P$ 和无功 $Q$，待求状态变量为电压幅值 $U$ 和相角 $\delta$。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-06`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：只传输无功功率时无有功损耗
- **题目陈述**：如果输电线上只传输无功功率，则不会产生有功损耗。（）
- **参考答案**：`×`
- **解析说明**：只要线路有电阻 $R$，无功电流 $I_Q = \frac{Q}{U}$ 流过就会产生 $I_Q^2 R$ 的有功功率损耗。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-07`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：中性点不接地单相接地中性点电压
- **题目陈述**：中性点不接地电力系统发生单相接地时，中性点电压为相电压。（）
- **参考答案**：`√`
- **解析说明**：发生金属性接地时，故障相对地电压降为0，中性点对地电压升高为相电压 $\frac{U_N}{\sqrt{3}}$。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-08`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：不对称断线分析适用对称分量法
- **题目陈述**：电力系统发生不对称断线时，也可以采用对称分量法进行分析。（）
- **参考答案**：`√`
- **解析说明**：对称分量法是线性对称三相电路通用分析法，既适用于横向短路故障，也适用于纵向断线故障。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-09`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：中性点接地系统三相接地有零序
- **题目陈述**：中性点直接接地电力系统发生三相接地短路时，将会出现零序电流。（）
- **参考答案**：`×`
- **解析说明**：三相接地短路属于完全对称短路，只包含正序分量，负序与零序电流均为 0。
- **校核状态**：【已核定】

#### 【题号】`2024-814-判断-10`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：中性点接地只影响零序不影响正负序
- **题目陈述**：中性点接地与否，只影响零序电流，对正序和负序电流没有影响。（）
- **参考答案**：`×`
- **解析说明**：复合序网中正、负、零序网串并联连接，零序阻抗改变会直接改变复合序网总阻抗，从而影响正序和负序电流。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-5"></span>

## 【第 05 套】华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 30 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 30 题）

#### 【题号】`2024-816-选择-01`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：220kV与110kV间降压变压器变比
- **题目题干**：现考虑在 $220 \mathrm{kV}$ 和 $110 \mathrm{kV}$ 两个电压等级线路间使用两绕组变压器联络, 若为降压变压器, 则变比应为 ( )。
  - **A.** $220 / 110$
  - **B.** $220 / 121$
  - **C.** $242 / 110$
  - **D.** $242 / 121$
- **参考答案**：`B`
- **解析说明**：降压变压器高压侧额定电压等于电网标称电压（220kV），低压侧额定电压高于电网标称 10%（121kV），故变比为 **220/121kV**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-02`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：消弧线圈过补偿残余电流性质
- **题目题干**：消弧线圈采用过补偿, 当系统发生单相接地时, 流经接地点电流为 ( )
  - **A.** 容性电流
  - **B.** 感性电流
  - **C.** 等于 0
  - **D.** 电阻性电流
- **参考答案**：`B`
- **解析说明**：过补偿时消弧线圈感性电流大于线路对地容性电流，接地点的残余电流为**感性电流**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-03`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：几何均距与线路电抗的关系
- **题目题干**：架空输电线路的电抗与导线之间几何平均距离的关系为（ ）
  - **A.** 几何均距越大，电抗越大
  - **B.** 几何均距越大，电抗越小
  - **C.** 输电线路电抗与几何平均距离无关
  - **D.** 改变导线之间的几何平均距离可以明显改变线路电抗
- **参考答案**：`A`
- **解析说明**：公式 $x_1 = 0.1445\lg\frac{D_m}{r} + 0.0157$，几何均距 $D_m$ 越大，线路单位电抗越大。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-04`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：变压器电纳 BT 计算依据
- **题目题干**：变压器的电纳参数 $B_{T}$ 由实验数据（）确定。
  - **A.** $U_{k}\%$
  - **B.** $I_{0}\%$
  - **C.** $P_{0}$
  - **D.** $P_{k}$
- **参考答案**：`B`
- **解析说明**：变压器励磁电纳 $B_T = \frac{I_0\% S_N}{100 U_N^2}$，由空载试验中的**空载电流百分数 $I_0\%$** 确定。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-05`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：采用分裂导线的主要作用
- **题目题干**：采用分裂导线可以实现（ ）。
  - **A.** 减小电抗
  - **B.** 增大电阻
  - **C.** 减小电纳
  - **D.** 增大电抗
- **参考答案**：`A`
- **解析说明**：分裂导线相当于增大了导线等效半径 $r_{eq}$，主要作用是**减小线路电抗**和抑制电晕。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-06`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：首末端电压相角与幅值决定功率流向
- **题目题干**：如果高压输电线路首末端电压之间关系为 $\delta_{1} > \delta_{2}$ , $U_{1} < U_{2}$ , 在忽略线路电阻影响情况下, 下列正确的是 ( )。
  - **A.** 无功功率从首端流向末端, 有功功率从未端流向首端
  - **B.** 有功功率和无功功率都从首端流向末端
  - **C.** 有功功率从首端流向末端, 无功功率从末端流向首端
  - **D.** 有功功率和无功功率都从末端流向首端
- **参考答案**：`C`
- **解析说明**：电压相角决定有功流向：$\delta_1 > \delta_2 \implies P$ 从首端流向末端；幅值决定无功流向：$U_1 < U_2 \implies Q$ 从末端流向首端。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-07`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：两端电源电网初步潮流分析目的
- **题目题干**：两端电源电网初步潮流计算分析的目的是求取（ ）。
  - **A.** 有功分点
  - **B.** 无功分点
  - **C.** 电压损耗
  - **D.** 功率损耗
- **参考答案**：`A`
- **解析说明**：初步潮流计算忽略功率损耗，主要目的是求取网络中的**有功分点**，以便将闭式网解拆为开式网计算。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-08`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：两升压变压器变比不同并联运行
- **题目题干**：如下图所示, 两个容量相同, 短路电压比相等的升压变压器 $T_{1}$ 和 $T_{2}$ 并联运行, 所带负荷为感性负荷, 如果 $k_{1} > k_{2} > 1$ , 则下列正确的是 ( )。
  - **A.** 循环功率为顺时针，且 $T_{1}$ 视在功率大于 $T_{2}$ 视在功率
  - **B.** 循环功率为逆时针，且 $T_{1}$ 视在功率小于 $T_{2}$ 视在功率
  - **C.** 不存在循环功率， $T_{1}$ 视在功率等于 $T_{2}$ 视在功率
  - **D.** 无法确定 $T_{1}$ 和 $T_{2}$ 视在功率关系
- **参考答案**：`B`
- **解析说明**：变比 $k_1 > k_2$，T1 低压侧输出电压低，在两变压器间产生**逆时针无功循环电流**，T2 承担更多无功，视在功率 $S_2 > S_1$。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-09`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：1000节点导纳矩阵非零元素百分比
- **题目题干**：对一个 1000 节点电力系统，若每个节点平均与 5 个相邻节点有直接联系，则导纳矩阵中非零元素所占百分比大致为（）。
  - **A.** 0.3%
  - **B.** 0.4%
  - **C.** 0.5%
  - **D.** 0.6%
- **参考答案**：`D`
- **解析说明**：每行平均 1 个自导纳 + 5 个互导纳 = 6 个非零元。1000 节点共 6000 个非零元，占总元素 $1000 \times 1000$ 的 **0.6%**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-10`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：直角坐标牛拉法潮流方程行数
- **题目题干**：复杂电力系统潮流计算中, 假设系统节点数为 $n$ , PV 节点数为 $m$ , 节点电压采用直角坐标表示时, 牛顿法潮流计算方程的行数为 ( )。
  - **A.** $2 n - m - 2$
  - **B.** $2 n - m$
  - **C.** $2 n - 2$
  - **D.** $2 n - m - 1$
- **参考答案**：`A`
- **解析说明**：不计平衡节点（消 2 个），每个 PV 节点已知 $U^2$ 少 1 个 $f$ 未知量方程，总行数为 **$2n - m - 2$**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-11`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 11 题）
- **考查要点**：牛拉法与高斯-塞德尔法相比优点
- **题目题干**：计算潮流时牛-拉法与高-塞法相比主要优点是（ ）
  - **A.** 对初值要求低
  - **B.** 占用内存少
  - **C.** 收敛性好，计算速度快
  - **D.** 简单
- **参考答案**：`C`
- **解析说明**：牛顿-拉夫逊法具有二次收敛性，**收敛性好、计算速度快**，且迭代次数与系统规模无关。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-12`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 12 题）
- **考查要点**：频率与电压控制特性对比
- **题目题干**：根据电力系统频率特性和电压特性，可以得知（ ）
  - **A.** 频率电压都集中调整、控制
  - **B.** 频率可以集中调整，电压不能
  - **C.** 频率和电压都不能集中控制、调整
  - **D.** 电压可以集中调整，频率不能
- **参考答案**：`B`
- **解析说明**：全网频率一致可**集中调整**；电压是局部指标，各节点不同，必须**分层分区就地调整**，不能集中控制。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-13`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 13 题）
- **考查要点**：频率一次与二次调整特性
- **题目题干**：有关电力系统调频, 叙述正确的是 ( )。
  - **A.** 频率的二次调整一定是有差调节
  - **B.** 频率的二次调整一定是无差调节
  - **C.** 频率的一次调整一定是有差调节
  - **D.** 频率的一次调整一定是无差调节
- **参考答案**：`C`
- **解析说明**：一次调频依靠发电机调速器静特性，属于**有差调节**；二次调频平移静特性，可实现无差调节。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-14`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 14 题）
- **考查要点**：耗量微增率不相等时负荷分配
- **题目题干**：并网运行的机组耗量微增率不相等，则负荷增大时，应由（）的机组先出力。
  - **A.** 耗量微增率大的机组
  - **B.** 耗量微增率小的机组
  - **C.** 比耗量小的机组
  - **D.** 比耗量大的机组
- **参考答案**：`B`
- **解析说明**：按照等耗量微增率准则，负荷增加时优先由**耗量微增率小的机组**先增发功率，全网经济性最佳。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-15`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 15 题）
- **考查要点**：无功电源最优分布原则
- **题目题干**：电力系统无功电源最优分布的原则（ ）
  - **A.** 等耗量微增率准则
  - **B.** 等网损微增率准则
  - **C.** 最优网损微增率准则
  - **D.** 等比耗量准则
- **参考答案**：`C`
- **解析说明**：无功电源优化分布的目标是全网有功网损最小，遵循的准则是**最优网损微增率准则**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-16`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 16 题）
- **考查要点**：逆调压中枢点电压调整要求
- **题目题干**：逆调压中枢点电压为（ ）。
  - **A.** 高峰时 $1.05V_{N}$ ；低谷时 $V_{N}$
  - **B.** 高峰时 $1.075V_{N}$ ，低谷时 $1.025V_{N}$
  - **C.** 高峰时不低于 $1.025V_{N}$ ，低谷不高于 $1.075V_{N}$
  - **D.** 任何情况下，电压都在（1.02~1.05） $V_{N}$
- **参考答案**：`A`
- **解析说明**：逆调压要求在**高峰负荷时升高电压至 $1.05 U_N$**，在**低谷负荷时降低电压至 $U_N$**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-17`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 17 题）
- **考查要点**：系统无功电源不足导致整体低电压
- **题目题干**：当大型电力系统由于无功功率电源不足而造成电压水平低下时，应采取的调压措施是( )。
  - **A.** 改变发电机端电压
  - **B.** 改变变压器变比
  - **C.** 补偿无功功率
  - **D.** 改变输电线路参数
- **参考答案**：`C`
- **解析说明**：系统无功电源整体不足时，改变变压器变比无法解决无功缺额，根本调压措施是**补偿无功功率**（增设补偿设备）。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-18`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 18 题）
- **考查要点**：不需要在运行中专门设置的备用
- **题目题干**：系统有功备用容量中, 哪种可能不需要专门设置 ( )。
  - **A.** 负荷备用
  - **B.** 国民经济备用
  - **C.** 事故备用
  - **D.** 检修备用
- **参考答案**：`B`
- **解析说明**：**国民经济备用**属于宏观长期规划备用，不需要在系统运行调度中安排专门的备用机组。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-19`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 19 题）
- **考查要点**：产生最大短路冲击电流最恶劣条件
- **题目题干**：高压系统中，只考虑系统电抗，最恶劣的短路情况是指（ ）
  - **A.** 短路前空载，短路发生在电源电动势瞬时值过零时
  - **B.** 短路前空载，短路发生在电源电动势瞬时值最大时
  - **C.** 短路前负荷电流最大，短路发生在电源电动势瞬时值过零时
  - **D.** 短路前负荷电流最大，短路发生在电源电动势瞬时值最大时
- **参考答案**：`A`
- **解析说明**：**短路前空载、且短路发生在电源电动势瞬时值过零时**，产生的直流非周期分量达到最大值，冲击电流最恶劣。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-20`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 20 题）
- **考查要点**：短路电流最大的短路类型比较
- **题目题干**：短路电流最大的短路故障为（ ）。
  - **A.** 单相短路
  - **B.** 两相短路
  - **C.** 三相短路
  - **D.** 不确定
- **参考答案**：`D`
- **解析说明**：工程上通常三相短路电流最大，但在发电机出口或 $X_0 < X_1$ 节点，单相短路可能更大，严谨考查选**不确定**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-21`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 21 题）
- **考查要点**：不接地系统单相接地非故障相电压
- **题目题干**：中性点不接地系统中，发生单相接地时，非故障相电压将升高至相电压的（）倍。
  - **A.** 1
  - **B.** $\sqrt{2}$
  - **C.** $\sqrt{3}$
  - **D.** 3
- **参考答案**：`C`
- **解析说明**：发生金属性单相接地时，非故障相对地电压由相电压升高为线电压，即升高至相电压的 **$\sqrt{3}$ 倍**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-22`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 22 题）
- **考查要点**：短路冲击系数 kch 变化范围
- **题目题干**：冲击系数 $k_{ch}$ 的数值变化范围是（ ）
  - **A.** $0 \leqslant k_{ch} \leqslant 1$
  - **B.** $1 \leqslant k_{ch} \leqslant 2$
  - **C.** $0 \leqslant k_{ch} \leqslant 2$
  - **D.** $1 \leqslant k_{ch} \leqslant 3$
- **参考答案**：`B`
- **解析说明**：公式 $k_{ch} = 1 + e^{-0.01/T_a}$，因 $0 < e^{-0.01/T_a} \le 1$，故 $k_{ch}$ 的数值变化范围为 **$1 \le k_{ch} \le 2$**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-23`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 23 题）
- **考查要点**：无限大电源三相短路暂态电流组成
- **题目题干**：无限大容量电源供电的简单三相短路暂态过程中（ ）。
  - **A.** 短路电流无限大
  - **B.** 短路功率无限大
  - **C.** 短路电流有周期和非周期分量
  - **D.** 短路电流有2倍频分量
- **参考答案**：`C`
- **解析说明**：包含幅值恒定的**强迫工频周期分量**与按时间常数 $T_a$ 指数衰减的**自由直流非周期分量**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-24`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 24 题）
- **考查要点**：发电机转移电抗换算计算电抗
- **题目题干**：运用运算曲线查短路电流标幺值时，需要将发电机与短路点之间的转移电抗换算为发电机计算电抗，其换算公式为（）。
  - **A.** $x_{js} = x \frac{S_B}{S_{GN}}$
  - **B.** $x_{js} = x \frac{S_{GN}}{S_B}$
  - **C.** $x_{js} = x \left( \frac{U_{GN}}{U_B} \right)^{2}$
  - **D.** $x_{js} = x \left( \frac{U_B}{U_{GN}} \right)^{2}$
- **参考答案**：`B`
- **解析说明**：发电机计算电抗等于以发电机额定容量为基准值的转移电抗标幺值，公式为 **$x_{js} = x \frac{S_{GN}}{S_B}$**。
- **校核状态**：【已核定】
#### 【题号】`2024-816-选择-25`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 25 题）
- **考查要点**：关于元件正负零序阻抗错误说法
- **题目题干**：关于电力系统元件的正负零序阻抗，下列说法中错误的是（ ）
  - **A.** 静止元件的正序阻抗等于负序阻抗
  - **B.** 旋转元件的正负零序阻抗严格讲各不相同
  - **C.** 静止元件正负零序阻抗都不相同
  - **D.** 电抗器正负零序阻抗相等
- **参考答案**：`C`
- **解析说明**：**静止元件（输电线路、变压器）的正序阻抗与负序阻抗完全相等**！选项 C 称其“都不相同”属于错误说法。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-26`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 26 题）
- **考查要点**：变压器正负零序励磁电抗特性
- **题目题干**：在不对称短路分析时,关于电力变压器的励磁电抗,下列说法中正确的是( )。
  - **A.** 不管电力变压器类型和绕组接线方式如何,其正序励磁电抗和负序励磁电抗均可视为无限大
  - **B.** 不管电力变压器类型和绕组接线方式如何,其零序励磁电抗可视为无限大
  - **C.** 对于三相五柱式变压器,其正序负序零序励磁电抗可视为无限大
  - **D.** 对于三相壳式变压器，其正序负序零序励磁电抗可视为无限大
- **参考答案**：`A`
- **解析说明**：正序和负序励磁磁通均在铁芯闭合，磁阻极小，故**正序和负序励磁电抗均可视为无限大**；零序励磁电抗与结构有关。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-27`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 27 题）
- **考查要点**：关于架空线路零序阻抗错误说法
- **题目题干**：关于架空输电线路的零序阻抗，下列说法中错误的是（ ）
  - **A.** 输电线路零序阻抗大于正序阻抗
  - **B.** 双回输电线路零序阻抗大于单回输电线路零序阻抗
  - **C.** 有架空地线的输电线路，其零序阻抗小于无架空地线同类型架空线路零序阻抗
  - **D.** 架空地线的导电性能越好，输电线路零序阻抗越大
- **参考答案**：`D`
- **解析说明**：**架空地线导电性能越好**，感应去磁作用越强，**线路零序阻抗越小**。选项 D 称“越大大”为错误说法。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-28`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 28 题）
- **考查要点**：不接地系统两相短路与两相接地比较
- **题目题干**：在中性点不接地系统中同一地点发生两相短路和两相短路接地时, 关于短路点故障相短路电流有效值, 下列说法正确 ( )。
  - **A.** 两种情况下短路电流大小相等
  - **B.** 两相接地短路电流大于两相短路电流
  - **C.** 两相接地短路电流小于两相短路电流
  - **D.** 无法确定哪种情况下短路电流更大
- **参考答案**：`A`
- **解析说明**：中性点不接地系统无零序通路，两相接地短路时由于悬空无法形成零序回路，**两种情况短路电流大小完全相等**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-29`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 29 题）
- **考查要点**：不对称故障各序电压分布规律
- **题目题干**：关于短路故障时，正负零序电压的分布，下列正确（
  - **A.** 故障处正负零序电压均最高
  - **B.** 发电机机端正负零序电压均最高
  - **C.** 发电机端正序电压最高，短路点负零序电压最高
  - **D.** 发电机中性点负零序电压最高，正序电压最低
- **参考答案**：`C`
- **解析说明**：正序网有源，**发电机端正序电压最高**；负序和零序网无源，以短路点为虚拟电源，**短路点负序和零序电压最高**。
- **校核状态**：【已核定】

#### 【题号】`2024-816-选择-30`
- **所属试卷**：华北电力大学 2024 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：选择题（第 30 题）
- **考查要点**：单相接地短路电流与正序分量倍数
- **题目题干**：单相接地短路的短路电流大小为正序分量的（）倍。
  - **A.** 1
  - **B.** 1.732
  - **C.** 2
  - **D.** 3
- **参考答案**：`D`
- **解析说明**：单相接地短路时，故障相短路电流 $I_k = I_{a1} + I_{a2} + I_{a0} = 3 I_{a1}$，即短路电流大小为正序分量的 **3 倍**（选 D）。
- **校核状态**：【已核定】
---

<span id="kaoyan-paper-6"></span>

## 【第 06 套】华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 20 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 10 题）

#### 【题号】`2023-814-选择-01`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：中性点不接地发生单相接地流过故障点电流
- **题目题干**：中性点不接地电力系统发生单相接地时，流过故障点的是（）
  - **A.** 感性电流
  - **B.** 容性电流
  - **C.** 阻性电流
  - **D.** 电流性质不确定
- **参考答案**：`B`
- **解析说明**：中性点不接地系统单相接地时无金属性回路，故障点电流是由全网非故障相对地电容充电形成的**容性无功电流**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-02`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：复合序网为各序网串联的故障类型
- **题目题干**：复合序网是各序网串联的故障类型有（）
  - **A.** 单相断线
  - **B.** 两相断线
  - **C.** 单相接地短路
  - **D.** 两相接地短路
- **参考答案**：`AC`
- **解析说明**：单相接地短路与单相断线故障的复合序网均为**正序、负序、零序网串联**连接。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-03`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：输电线路上只流过无功功率时产生的损耗
- **题目题干**：某架空输电线路上只流过无功功率时, 则该输电线路将产生 ( )
  - **A.** 有功损耗
  - **B.** 无功损耗
  - **C.** 电压损耗
  - **D.** 电流损耗
- **参考答案**：`ABC`
- **解析说明**：无功电流流过电阻产生 $I_Q^2 R$ 的**有功损耗**（A）；流过电抗产生 $I_Q^2 X$ 的**无功损耗**（B）；形成 $QX/U$ 的**电压损耗**（C）。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-04`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：Y0/△-11变压器Y0侧有零序时△侧出口零序电流
- **题目题干**：当系统发生不对称故障时，Y0/△-11接线的变压器Y0侧零序电流标幺值为 $1\angle60^{\circ}$ ，则△侧出口零序电流标幺值为（）
  - **A.** $1\angle30^{\circ}$
  - **B.** $1\angle90^{\circ}$
  - **C.** $1\angle60^{\circ}$
  - **D.** 0
- **参考答案**：`D`
- **解析说明**：$Y_0$ 侧零序电流在 $\Delta$ 绕组内部感应出闭合环流，但**零序电流无法流出 $\Delta$ 侧外电路**，故出口零序电流为 **0**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-05`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：最大负荷利用小时数 Tmax 的主要作用
- **题目题干**：最大负荷利用小时数作用是（）
  - **A.** 计算电能损耗
  - **B.** 计算功率损耗
  - **C.** 计算电压损耗
  - **D.** 计算输电效率
- **参考答案**：`A`
- **解析说明**：公式 $W = P_{max} \cdot T_{max}$，主要用于配合最大负荷损耗时间 $T_{\tau}$ **计算全年电能消耗与电能损耗**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-06`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：静止无功补偿器（SVC）的性能优点
- **题目题干**：采用静止无功补偿器进行无功补偿的优点是
  - **A.** 经济
  - **B.** 调节平滑
  - **C.** 响应速度快
  - **D.** 即可发出无功也可吸收无功
- **参考答案**：`BCD`
- **解析说明**：SVC 具有**响应速度快**（毫秒级）、**调节平滑**连续无级、**既可发出也可吸收无功**的优点；但造价较高。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-07`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：输电线路传输有功功率减少对电压降落横分量影响
- **题目题干**：若输电线路上传输有功功率减少, 则电压降落横分量将
  - **A.** 减小
  - **B.** 增大
  - **C.** 不变
  - **D.** 可能增大也可能减少
- **参考答案**：`A`
- **解析说明**：横分量 $\delta U = \frac{PX - QR}{U}$，在无功功率 $Q$ 不变时，传输有功 $P$ 减少致分子减小，故**横分量减小**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-08`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：首端 \(1.0\angle 10^\circ\) 末端 \(1.05\angle 20^\circ\) 有功与无功流向
- **题目题干**：如果输电线路首端电压为 $1.0 \angle 10^{\circ}$ , 末端电压为 $1.05 \angle 20^{\circ}$ , 则有功功率与无功功率流向 ( )
  - **A.** 相同
  - **B.** 相反
  - **C.** 相同相反交替变换
  - **D.** 无法判断
- **参考答案**：`A`
- **解析说明**：相角 $\delta_1 < \delta_2 \implies P$ 从末端流向首端；幅值 $U_1 < U_2 \implies Q$ 也从未端流向首端，二者**流向相同**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-09`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：发电机计算电抗 xjs 相关因素
- **题目题干**：发电机计算电抗的大小与发电机（ ）有关
  - **A.** 额定功率
  - **B.** 出口电压等级
  - **C.** 次暂态电抗大小
  - **D.** 并网点
- **参考答案**：`AC`
- **解析说明**：公式 $x_{js} = x_d'' \cdot \frac{S_B}{S_{GN}}$，取决于发电机**次暂态电抗 $x_d''$** 与 **额定容量/额定功率 $S_{GN}$**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-选择-10`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：电力系统发生两相短路时的负序电流分布
- **题目题干**：电力系统发生两相短路时，说法正确的是（）
  - **A.** 三相中都出现负序电流
  - **B.** 只有发生短路的两相出现负序电流
  - **C.** 某相中是否出现负序电流与变压器接线组别有关
  - **D.** 发生短路的两相中负序电流方向相反
- **参考答案**：`AD`
- **解析说明**：两相短路为不对称故障，**三相中均会出现负序电流**（A）；且发生短路的两相中**负序电流方向相反**（D）。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2023-814-判断-01`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：牛拉法收敛速度与迭代初值选取有关
- **题目陈述**：牛顿—拉夫逊潮流算法的收敛速度与迭代初值，选取有关。
- **参考答案**：`√`
- **解析说明**：牛顿-拉夫逊法属于局部二次收敛算法，初值若偏离真值过远可能导致收敛变慢甚至迭代发散。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-02`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：大规模系统节点导纳矩阵含有大量零元素
- **题目陈述**：大规模电力系统的导纳矩阵一定含有大量零元素。
- **参考答案**：`√`
- **解析说明**：大型电网中各节点仅与少数相邻节点有物理连接，节点导纳矩阵具有高度的**稀疏性**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-03`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：系统中所有发电机均参与一次调频
- **题目陈述**：电力系统中的发电机一般都要参于系统的一次调频。
- **参考答案**：`×`
- **解析说明**：满载运行（无法再增发功率）或未装设调速器的机组无法参与频率一次调整。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-04`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：近似计算中一般忽略电压降落横分量
- **题目陈述**：在电压近似计算时，一般忽略电压降落横分量。
- **参考答案**：`√`
- **解析说明**：高压电网中电压降落纵分量 $\Delta U \gg \delta U$，近似计算忽略横分量 $\delta U$，用电压代数差近似代替相量差。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-05`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：标幺制基准值选取可不符合电路欧姆定律
- **题目陈述**：阻抗、电压、电流基准值的选取可以不用符合电路的基本关系。
- **参考答案**：`×`
- **解析说明**：选定功率基准 $S_B$ 与电压基准 $U_B$ 后，$I_B = \frac{S_B}{\sqrt{3}U_B}$ 与 $Z_B = \frac{U_B^2}{S_B}$ **必须严格遵循三相电路欧姆定律**。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-06`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：50Hz系统短路冲击电流在短路后 0.1s 出现
- **题目陈述**：对于 $50 \mathrm{~Hz}$ 电力系统, 短路冲击电流在短路后 $0.1 \mathrm{~s}$ 出现。
- **参考答案**：`×`
- **解析说明**：工频周期 20ms，短路冲击电流在短路后半个周期即 **0.01s（10ms）** 时出现，并非 0.1s。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-07`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：系统无功不足时不宜调整变压器分接头调压
- **题目陈述**：当电力系统无功不足时，不宜采用调整变压器分接头的方式调压。
- **参考答案**：`√`
- **解析说明**：变压器分接头不增加无功总量，无功严重不足时盲目升压会恶化无功缺额，甚至引发电压崩溃。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-08`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：无穷大系统三相短路周期分量不衰减
- **题目陈述**：无穷大系统发生三相短路，其短路电流周期分量是不衰减的。
- **参考答案**：`√`
- **解析说明**：无限大电源母线电压幅值恒定，短路电流强迫工频周期分量幅值保持恒定不衰减。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-09`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：Y0/△变压器零序电流不能在△绕组流通
- **题目陈述**：对于星-三角接线变压器，零序短路电流可以在星形绕组中流通，但不能在角形绕组中流通。
- **参考答案**：`×`
- **解析说明**：零序电流可在 $Y_0$ 绕组流通，并经磁耦合在 $\Delta$ 绕组**内部闭合感应流通**（仅不能流出外电路）。
- **校核状态**：【已核定】

#### 【题号】`2023-814-判断-10`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：架空地线使输电线路零序电抗变大
- **题目陈述**：架空地线存在将使输电线路零序电抗变大。
- **参考答案**：`×`
- **解析说明**：架空地线中感应出逆向零序电流起去磁作用，削弱磁链，使线路零序电抗**变小**。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-7"></span>

## 【第 07 套】华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 27 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【单项选择题】（共 14 题）

#### 【题号】`2023-816-单选-01`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 1 题）
- **考查要点**：10kV系统单相接地非故障相对地电压
- **题目题干**：某 $10 \mathrm{kV}$ 系统发生单相接地故障时, 非故障相对地电压为 ( )
  - **A.** $5.77 \mathrm{kV} \quad
  - **B.** 10 \mathrm{kV} \quad
  - **C.** 17.32 \mathrm{kV} \quad
  - **D.** 7.07 \mathrm{kV}$
- **参考答案**：`B`
- **解析说明**：中性点不接地系统单相接地时，非故障相对地电压由相电压 $5.77\text{kV}$ 升高为线电压 **$10\text{kV}$**（$\sqrt{3}$倍）。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-02`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 2 题）
- **考查要点**：发电机20kV直连变压器升至220kV网额定变比
- **题目题干**：某变压器低压侧和发电机直接相连, 高压侧接入 $220 \mathrm{kV}$ 系统, 发电机的额定电压为 $20 \mathrm{kV}$ , 则变压器的额定电压为 ( )
  - **A.** $20 \mathrm{kV} / 220 \mathrm{kV}$
  - **B.** $21 \mathrm{kV} / 242 \mathrm{kV}$
  - **C.** $20 \mathrm{kV} / 242 \mathrm{kV}$
  - **D.** $21 \mathrm{kV} / 220 \mathrm{kV}$
- **参考答案**：`C`
- **解析说明**：一次侧接发电机额定 **20kV**；二次侧接电网比标称高10%（$220 \times 1.1 = \mathbf{242\text{kV}}$，变比为 **20/242kV**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-03`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 3 题）
- **考查要点**：容量100/100/50变压器Pk(1-3)'归算至100MVA
- **题目题干**：容量比为 $100 / 100 / 50$ 的三绕组变压器, 若 $P_{k(1-3)}^{\prime} = 100 \mathrm{kW}$ , 则归算后的 $P_{k(1-3)} = ($
  - **A.** $200 \mathrm{kW}$
  - **B.** $400 \mathrm{kW}$
  - **C.** $50 \mathrm{kW}$
  - **D.** $25 \mathrm{kW}$
- **参考答案**：`B`
- **解析说明**：第3绕组容量为 $50\%S_N$，测得损耗归算至额定容量需乘以 $(1/0.5)^2 = 4$，即 $4 \times 100\text{kW} = \mathbf{400\text{kW}}$。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-04`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 4 题）
- **考查要点**：输电线路电导参数反映的物理效应
- **题目题干**：电力线路的电导参数主要反映的是（）
  - **A.** 热效应
  - **B.** 磁场效应
  - **C.** 电场效应
  - **D.** 电晕损耗
- **参考答案**：`D`
- **解析说明**：线路电导 $G$ 主要表征高压下空气电离产生的**电晕损耗**及绝缘子泄漏损耗。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-05`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 5 题）
- **考查要点**：输电线路线损率的定义公式
- **题目题干**：线损率是指（）
  - **A.** 线路功率损耗与始端输入功率之比
  - **B.** 线路功率损耗与末端输出功率之比
  - **C.** 线路电能损耗与始端输入之比
  - **D.** 线路电能损耗与末端输出之比
- **参考答案**：`C`
- **解析说明**：线损率定义为一定时间内**线路电能损耗量 $\Delta W$ 与始端输入电能 $W_1$ 之比**（$\Delta W / W_1$）。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-06`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 6 题）
- **考查要点**：高压线路空载运行首末端电压及相位关系
- **题目题干**：高压电力线路空载运行,忽略线路电阻和电导,则线路首端节点1与末端节点2的电压和相位关系为( )
  - **A.** $U > U_{2}$ ; $\delta_{1} > \delta_{2}$
  - **B.** $U_{1} < U_{2}$ ; $\delta_{1} = \delta_{2}$
  - **C.** $U_{1} < U_{2}$ ; $\delta_{1} < \delta_{2}$
  - **D.** $U > U_{2}$ ; $\delta_{1} = \delta_{2}$
- **参考答案**：`B`
- **解析说明**：空载容升效应使**末端电压高于首端（$U_1 < U_2$）**；无有功传输且无电阻损耗时，**首末端电压同相（$\delta_1 = \delta_2$）**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-07`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 7 题）
- **考查要点**：线路首末端电压与额定电压数值差
- **题目题干**：线路首端、末端电压和额定电压的数值差为（）
  - **A.** 电压降落
  - **B.** 电后损耗
  - **C.** 电压调整
  - **D.** 电压偏移
- **参考答案**：`D`
- **解析说明**：某节点首端/末端电压与额定电压 $U_N$ 的代数差定义为**电压偏移**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-08`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 8 题）
- **考查要点**：n节点（m个PQ节点）极坐标牛拉法雅可比阶数
- **题目题干**：电力网有 n 个独立节点，其中 m 个节点为 PQ，极坐标形式牛顿—拉夫逊法雅可比阶数为（）
  - **A.** n-m-1
  - **B.** n+m-2
  - **C.** n+m-1
  - **D.** n-m
- **参考答案**：`B`
- **解析说明**：未知相角 $n-1$ 个，未知电压幅值 $m$ 个（PQ节点），雅可比矩阵总阶数为 **$n + m - 2$**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-09`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 9 题）
- **考查要点**：同步调相机过励磁运行输出特性
- **题目题干**：调相机过励磁运行向系统（）
  - **A.** 发出感性无功功率
  - **B.** 发生容性无功
  - **C.** 吸收感性无功
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：调相机过励磁运行相当于强无功电源，向系统**发出感性无功功率**（吸收容性无功）。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-10`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 10 题）
- **考查要点**：环网经济功率分布决定因素
- **题目题干**：环网经济功率分布（ ）
  - **A.** 按阻抗成反比分布
  - **B.** 按阻抗正比分布
  - **C.** 按电阻反比分布
  - **D.** 按电阻正比分布
- **参考答案**：`C`
- **解析说明**：环网潮流自然分布按阻抗成反比分布；使全网损耗最小的**经济功率分布按电阻成反比分布**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-12`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 12 题）
- **考查要点**：关于零序网络说法错误的是
- **题目题干**：下列关于零序网络说法不正确的是（）
  - **A.** 零序网络中不包括发电机电势
  - **B.** 零序电流能流通的元件与正负序不同
  - **C.** 所有电源的零序电势为零
  - **D.** 零序电流的流通与变压器接线形式无关
- **参考答案**：`D`
- **解析说明**：变压器的绕组接线方式（如 $Y_0/\Delta$）直接决定零序通路的开闭，**零序电流流通与变压器接线密切相关**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-13`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 13 题）
- **考查要点**：正序增广网络中三相短路附加阻抗
- **题目题干**：在正序增广网络中，三相短路的附加阻抗等于（）
  - **A.** $Z_{\Sigma(2)}+3Z_{f}$
  - **B.** $Z_{\Sigma(2)}+Z_{\Sigma(0)}+3Z_{f}$
  - **C.** $Z_{\Sigma(2)}//(Z_{\Sigma(0)}++3Z_{g})$
  - **D.** 0
- **参考答案**：`D`
- **解析说明**：三相短路为完全对称短路，正序增广网络中**附加阻抗 $Z_{\Delta} = 0$**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-14`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 14 题）
- **考查要点**：关于两相短路特征说法错误的是
- **题目题干**：假设正序阻抗和负序阻抗相等，下列关于两相短路说法不正确的是（）
  - **A.** 故障相短路电流为正序电流的 1.732 倍
  - **B.** 短路点与非故障相电压为正序电压的两倍
  - **C.** 故障相电压为非故障相电压的一半
  - **D.** 故障相电压与非故障相电压的方向相同
- **参考答案**：`D`
- **解析说明**：两相短路时，故障两相电压相等且等于正序电压的 $-0.5$ 倍（方向与非故障相**相反**，非相同）。
- **校核状态**：【已核定】

#### 【题号】`2023-816-单选-15`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：单项选择题（第 15 题）
- **考查要点**：短路故障后正序电压沿线分布特征
- **题目题干**：系统发生短路故障后，越靠近短路点，正序电压（）
  - **A.** 越低
  - **B.** 越高
  - **C.** 不变
  - **D.** 都不对
- **参考答案**：`A`
- **解析说明**：正序网中发电机端为电源，短路点为正序电压最低点，故**越靠近短路点，正序电压越低**。
- **校核状态**：【已核定】

### 【判断题】（共 13 题）

#### 【题号】`2023-816-判断-01`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：枯水期调频厂首选中温中压火电厂
- **题目陈述**：在枯水期调频厂首选中温中压火电厂。（）
- **参考答案**：`√`
- **解析说明**：枯水期水电需限制用水防弃水，调频任务由中温中压火电厂或抽水蓄能电厂承担。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-02`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：电容器发出的无功随电压升高而增大为正调节
- **题目陈述**：电容器发出的无功功率随电压的升高而增大，因此具有正的电压调节特性。（）
- **参考答案**：`×`
- **解析说明**：电容器无功 $Q \propto U^2$，电压降低时发出无功急剧减少（加剧电压下降），具有**负的电压调节特性**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-03`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：有载调压变压器在任何情况下都能改善电压
- **题目陈述**：有载调压变压器在任何情况下都能改善电压质量。（）
- **参考答案**：`×`
- **解析说明**：全网无功严重不足导致整体低电压时，盲目调整变压器分接头会加剧无功缺额，引发电压崩溃。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-04`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：电缆线路电抗远小于架空线而电纳远大于架空线
- **题目陈述**：相同截面积的电缆线路电抗远小于架空线路的电抗，而电纳远大于架空线路的电纳。（）
- **参考答案**：`√`
- **解析说明**：电缆相间距离极小且介电常数大，故单位电抗小、电纳（对地电容）远大于架空线路。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-06`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：预测负荷曲线可用于安排机组发电计划
- **题目陈述**：由生产、生活和气象条件决定的负荷是可以预测的，预测的负荷曲线用来安排机组的发电计划。（）
- **参考答案**：`√`
- **解析说明**：可预测的第二、三类负荷曲线是编制日/年负荷曲线与安排机组发电/检修计划的依据。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-07`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：一次调频由调速器实现只能做到有差调节
- **题目陈述**：一次调频是由调速器实现的，只能做到有差调节。（）
- **参考答案**：`√`
- **解析说明**：一次调频依靠发电机调速器静特性（斜率 $K_G$），无法平移特性曲线，故属于有差调节。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-08`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：输电线上只传输无功不产生有功损耗
- **题目陈述**：线路上只传输无功功率时，不会产生有功功率损耗。（）
- **参考答案**：`×`
- **解析说明**：无功电流流过线路电阻 $R$ 会产生 $I_Q^2 R$ 的有功功率损耗。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-09`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：三相系统中相电压标幺值等于线电压标幺值
- **题目陈述**：相电压的标幺值等无线电压的标幺值。（）
- **参考答案**：`√`
- **解析说明**：基准值选择满足 $U_{B,相} = U_{B,线}/\sqrt{3}$，归算后相电压标幺值与线电压标幺值完全相等。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-10`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：高压网有功和无功均从高电压流向低电压
- **题目陈述**：高压电网有功功率和无功功率都是从高电压节点流向低电压节点。（）
- **参考答案**：`×`
- **解析说明**：有功功率由**电压相角高**的节点流向相角低的节点；无功功率才由电压幅值高的节点流向幅值低的节点。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-11`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 11 题）
- **考查要点**：不对称短路故障中一定有零序电流
- **题目陈述**：三相短路故障中没有零序电流，不对称短路故障中一定有零序电流。（）
- **参考答案**：`×`
- **解析说明**：两相短路属于不对称短路，但故障回路不接地且无中性点通路，短路电流中**没有零序电流**。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-12`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 12 题）
- **考查要点**：两机转移电抗相同额定容量大者计算电抗大
- **题目陈述**：若两台发电机对短路点的转移电抗相同，额定容量大的发电机计算电抗大。
- **参考答案**：`√`
- **解析说明**：发电机计算电抗 $x_{js} = x_{转移} \cdot \frac{S_{GN}}{S_B}$，转移电抗相同条件下，额定容量 $S_{GN}$ 越大，计算电抗 $x_{js}$ 越大。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-13`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 13 题）
- **考查要点**：不对称接地零序磁通对平行通信线有电磁干扰
- **题目陈述**：不对称接地短路所引起的不平衡电流, 产生的不平衡磁通, 会在临近的垂直布置的通信线路内感应出相当大的感应电动势, 造成对通信系统的干扰, 甚至危及设备和人身安全。 (   ) 14、 $Y_{0}/\triangle$ 接线变压器的正序、负序和零序的等值漏抗近似相等。(   )
- **参考答案**：`√`
- **解析说明**：单相接地等不对称接地短路时，零序电流经大地返回产生强电磁感应，威胁平行通信线安全。
- **校核状态**：【已核定】

#### 【题号】`2023-816-判断-15`
- **所属试卷**：华北电力大学 2023 年硕士生入学考试初试试题 (科目代码：816)
- **试卷题型**：判断题（第 15 题）
- **考查要点**：中性点接地阻抗 Zg 对正负序电流无影响
- **题目陈述**：正序和负序电流不流过中性点接地阻 $Zg$ ，因此 $Zg$ 对正负序电流没影响。（）
- **参考答案**：`×`
- **解析说明**：复合序网中正、负、零序网相互连接，零序阻抗（含 $3Z_g$）改变会改变总阻抗，从而**间接影响正负序电流**。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-8"></span>

## 【第 08 套】华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 20 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 10 题）

#### 【题号】`2022-813-选择-01`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：中性点不接地发生单相接地时中性点电压
- **题目题干**：中性点不接地电力系统发生单相接地时，中性点电压为
  - **A.** 相电压
  - **B.** $\sqrt{3}$ 倍相电压
  - **C.** 线电压
  - **D.** 零
- **参考答案**：`A`
- **解析说明**：单相金属性接地时，故障相对地电压降为 0，**中性点对地电压升高为相电压 $U_N/\sqrt{3}$**（非故障相对地电压升高为线电压）。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-02`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：节点5和7间线路断开时导纳矩阵变化元素
- **题目题干**：一个 10 节点电力系统, 如果节点 5 和 7 之间的输电线路断开, 则下列导纳矩阵元素发生变化的是
  - **A.** $Y_{55}$
  - **B.** $Y_{57}$
  - **C.** $Y_{67}$
  - **D.** $Y_{77}$
- **参考答案**：`ABD`
- **解析说明**：线路开断仅改变线路两端节点的自导纳 **$Y_{55}, Y_{77}$** 以及相互间的互导纳 **$Y_{57}, Y_{75}$**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-03`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：BC 相金属性短路边界条件
- **题目题干**：电力系统发生 B、C. 相金属性短路，属于该短路形式的边界条件是
  - **A.** BC 相电压为零
  - **B.** A. 相故障电流为零
  - **C.** BC 相电压相等
  - **D.** A. 相电压为零
- **参考答案**：`C`
- **解析说明**：BC 相两相短路相变量边界条件为：**故障相短路点电压相等 $U_b = U_c$**、非故障相电流 $I_a = 0$、故障相电流反相 $I_b = -I_c$。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-04`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：三相短路电流周期分量有效值相关因素
- **题目题干**：无限大电源供电系统发生三相短路时, 短路电流周期分量有效值与 ( )有关?
  - **A.** 回路电抗
  - **B.** 短路初相角
  - **C.** 回路电阻
  - **D.** 电源电压
- **参考答案**：`ACD`
- **解析说明**：周期分量有效值 $I = \frac{E}{\sqrt{R^2+X^2}}$，取决于**电源电压 $E$、回路电阻 $R$ 与回路电抗 $X$**。合闸初相角仅影响非周期分量。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-05`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：不对称短路时发电机定子电流出现的谐波
- **题目题干**：电力系统中发生不对称短路时，发电机定子电流中将出现
  - **A.** 二次谐波
  - **B.** 三次谐波
  - **C.** 四次谐波
  - **D.** 五次谐波
- **参考答案**：`A`
- **解析说明**：负序电流在转子绕组感应出 100Hz（倍频）电流，其旋转磁场切割定子绕组感应出**二次谐波电流**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-06`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：输电线路采用分裂导线的作用
- **题目题干**：输电线路采用分裂导线可以
  - **A.** 减小电晕损失
  - **B.** 减小线路电抗
  - **C.** 减小线路电阻
  - **D.** 减小线路对地电容
- **参考答案**：`AB`
- **解析说明**：分裂导线相当于增大了导线等效半径 $r_{eq}$，主要作用是**减小线路电抗**（B）和**提高临界电压以减小电晕损失**（A）。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-07`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：降低电力系统网损的措施
- **题目题干**：采用（）等措施，可以降低电力系统网损
  - **A.** 并联电容补偿
  - **B.** 提高电压等级
  - **C.** 串联电容补偿
  - **D.** 并联电抗器
- **参考答案**：`ABC`
- **解析说明**：**并联电容**减少无功传输（A）、**提高电压等级**降低运行电流（B）、**串联电容**补偿线路电抗改善功率分布（C），均能有效降低线损。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-08`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：环网潮流自然分布的决定因素
- **题目题干**：环网潮流的自然分布取决于线路的
  - **A.** 阻抗
  - **B.** 电抗
  - **C.** 电阻
  - **D.** 阻抗角
- **参考答案**：`A`
- **解析说明**：无加压器等控制手段时，闭式环网的自然潮流严格按照**线路等值阻抗 $Z = R + jX$ 成反比**分布。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-09`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：50Hz系统短路冲击电流出现时刻
- **题目题干**：对于 $50 \mathrm{~Hz}$ 电力系统, 短路冲击电流出现时刻是短路后的
  - **A.** 0 秒
  - **B.** 0.1 秒
  - **C.** 0.01 秒
  - **D.** 1 秒
- **参考答案**：`C`
- **解析说明**：工频周期 20ms，短路发生后经过半个周期（**0.01 秒 / 10ms**），非周期分量与周期分量同相叠加达到冲击峰值。
- **校核状态**：【已核定】

#### 【题号】`2022-813-选择-10`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：复合序网分析不对称短路时有源的序网
- **题目题干**：利用复合序网分析不对称短路时，有源的序网是
  - **A.** 正序网
  - **B.** 负序网
  - **C.** 零序网
  - **D.** 所有序网都无源
- **参考答案**：`A`
- **解析说明**：同步发电机仅产生正序对称电动势，故**仅正序网是有源网**，负序和零序网均为无源网（虚拟电源在故障点）。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2022-813-判断-01`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：10kV架空线改电缆后弧光过电压风险减小
- **题目陈述**：某 10kV 系统，如果将该系统中的架空线路全部改为电缆线路，则单相接地后引起的弧光过电压风险会减小。
- **参考答案**：`×`
- **解析说明**：电缆对地电容远大于架空线，单相接地容性电流剧增，**更容易引发间歇性弧光接地过电压**，风险显著增加。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-02`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：线路只传输无功功率时不会产生有功损耗
- **题目陈述**：某输电线路上只流通无功功率时，该输电线路不会产生有功损耗。
- **参考答案**：`×`
- **解析说明**：只要线路存在电阻 $R$，无功电流 $I_Q = Q/U$ 流过就会产生 $I_Q^2 R$ 的**有功功率损耗**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-03`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：牛拉法比PQ分解法慢是因为需要形成雅可比矩阵
- **题目陈述**：同一个潮流计算问题，牛顿—拉夫逊法比 PQ 分解法计算速度慢的原因是需要形成雅克比矩阵。
- **参考答案**：`√`
- **解析说明**：牛顿-拉夫逊法每次迭代需重新形成并求逆/分解雅可比矩阵，单步计算量大于系数矩阵恒定的 PQ 分解法。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-04`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：根据具体情况电力系统可以不专门设置检修备用
- **题目陈述**：根据具体情况，电力系统可以不设置检修备用。
- **参考答案**：`√`
- **解析说明**：检修备用可利用系统富余容量或安排在水电厂丰水期/负荷低谷期进行，**不需要专门留设独立机组**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-05`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：500kV架空线高原地区比平原地区更容易发生电晕
- **题目陈述**：同样的 $500 \mathrm{kV}$ 架空输电线在高原地区比平原地区更容易发生电晕。
- **参考答案**：`√`
- **解析说明**：高原地区空气稀薄（空气相对密度 $\delta$ 降低），电晕临界电压 $U_p \propto \delta$ 随之降低，故更容易发生电晕。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-06`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：架空输电线路三相换位的目的是使铁塔受力均匀
- **题目陈述**：为了使铁塔受力均匀，架空输电线路的三相导线需要换位。
- **参考答案**：`×`
- **解析说明**：整循环换位的目的是**减少三相线路阻抗与电纳参数的不对称**，消除对通信线的电磁干扰，而非机械受力。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-07`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：架空输电线路避雷线使线路零序阻抗减小
- **题目陈述**：有避雷线的架空输电线路，避雷线将使输电线路的零序阻抗减小。
- **参考答案**：`√`
- **解析说明**：避雷线中感应出反向零序电流起去磁作用，削弱零序磁链，使**线路等值零序电抗变小**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-08`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：负序电流无法在发电机绕组中流通
- **题目陈述**：由于发电机只产生正序电流，所以负序电流无法在发电机绕组中流通。
- **参考答案**：`×`
- **解析说明**：不对称短路产生的负序电流为对称三相逆序电流，**能够在发电机三相定子绕组中顺畅流通**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-09`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：两相断线复合序网与单相接地短路复合序网类似
- **题目陈述**：电力系统发生两相断线时，其复合序网与单相接地短路的复合序网类似。
- **参考答案**：`√`
- **解析说明**：**两相断线**（纵向故障）与**单相接地短路**（横向故障）的复合序网结构完全一致，均为**正、负、零序网串联**。
- **校核状态**：【已核定】

#### 【题号】`2022-813-判断-10`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：电力系统中的每台发电机组都参与一次调频
- **题目陈述**：电力系统中的每台发电机组都将参与频率的一次调整。
- **参考答案**：`×`
- **解析说明**：满载运行（无向上调节裕度）或未装设调速器的机组**无法参与频率一次调整**。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-9"></span>

## 【第 09 套】华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 25 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 15 题）

#### 【题号】`2022-815-选择-01`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：可能有零序电流穿越的变压器接线形式
- **题目题干**：可能有零序电流穿越的变压器接线形式是（ ）
  - **A.** $y_{0}/\Delta$
  - **B.** $y_{0}/y$
  - **C.** y/D
  - **D.** $y_{0}/y_{0}$
- **参考答案**：`AD`
- **解析说明**：只有中性点接地的 $Y_0$ 绕组能提供接地零序通路，**$Y_0/\Delta$ 和 $Y_0/Y_0$** 均有零序电流穿越进入绕组。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-02`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：短路电流有效值用于校验断路器的能力
- **题目题干**：短路电流有效值用于校验断路器的（）
  - **A.** 动稳定
  - **B.** 热稳定
  - **C.** 开断能力
  - **D.** 额定容量
- **参考答案**：`BC`
- **解析说明**：短路电流周期分量有效值用于校验断路器的**开断能力**（C），全过程有效值用于校验**热稳定性**（B）。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-03`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：无限大电源供电三相短路暂态过程特点
- **题目题干**：无限大容量电源供电的简单系统，三相短路暂态过程中（）
  - **A.** 电流无限大
  - **B.** 功率无限大
  - **C.** 电压恒定
  - **D.** 频率恒定
- **参考答案**：`CD`
- **解析说明**：无限大电源系统核心特征为电源容量无限大、内阻为零，母线**电压幅值恒定（C）与频率恒定（D）**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-04`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：\(Y_0/\Delta-11\) 接线变压器两侧正序电压相位
- **题目题干**：$y_{0} / \Delta - 1$ 的变压器， $\Delta$ 侧的
  - **A.** 相电压正序分量比 $y_{0}$ 侧的A. 相电压正序分量（）。A、落后 330 度
  - **B.** 超前 90 度
  - **C.** 超前 30 度
  - **D.** 落后 30 度
- **参考答案**：`C`
- **解析说明**：根据标准接线组别，$Y_0/\Delta-11$ 表示低压侧（$\Delta$ 侧）正序相电压超前高压侧（$Y_0$ 侧）**30°**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-05`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：单回输电线路与双回输电线路零序电抗比较
- **题目题干**：有架空地线的单回输电线路的零序电抗比有架空地线的双回输电线路的零序电抗（）
  - **A.** 大
  - **B.** 小
  - **C.** 相等
  - **D.** 不确定
- **参考答案**：`B`
- **解析说明**：双回路并行运行时两回线之间存在互感去磁与分流作用，使得**单回输电线路的零序电抗小于双回线路每回电抗**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-06`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：220kV/110kV/10kV 自耦变压器接线形式
- **题目题干**：220kV/110kV/10kV自耦变压器采用的接线形式为( )。
  - **A.** $y_{0}/y/\Delta$
  - **B.** $y_{0}/y_{0}/\Delta$
  - **C.** $y_{0}/y_{0}/y_{0}$
  - **D.** $y_{0}/\Delta/y$
- **参考答案**：`B`
- **解析说明**：自耦变压器高压与中压绕组共用，中性点必须直接接地，低压绕组接成角形，接线形式为 **$Y_0/Y_0/\Delta$**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-07`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：电力系统有功日负荷曲线下所含面积的含义
- **题目题干**：电力系统有功日负荷曲线下所含的面积代表了负荷的（）
  - **A.** 日用电量
  - **B.** 年用电量
  - **C.** 月用电量
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：日负荷曲线积分 $\int_{0}^{24} P(t) dt = W_{日}$，其涵盖的物理面积代表**日用电量**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-08`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：系统全年电能损耗与最大负荷功率损耗之比
- **题目题干**：系统全年的电能损耗与最大负荷时的功率损耗之比是（）
  - **A.** 最大负荷利用小时数
  - **B.** 最小负荷利用小时数
  - **C.** 最大负荷损耗利用小时数
  - **D.** 最小负荷损耗利用小时数
- **参考答案**：`C`
- **解析说明**：公式 $\Delta W = \Delta P_{max} \cdot T_\tau$，电能损耗与最大功率损耗的比值定义为**最大负荷损耗时间 $T_\tau$**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-09`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：电力线路等值电纳 B 主要反映的物理效应
- **题目题干**：电力系统中电纳B. 主要反映线路带电运行产生的（）
  - **A.** 磁场效应
  - **B.** 电场效应
  - **C.** 电能损耗
  - **D.** 电晕效应
- **参考答案**：`B`
- **解析说明**：电纳 $B = \omega C$，主要反映导线间及导线对地电容在交流电压作用下产生的**电场效应**（充电功率）。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-10`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：同型号导线用在 500kV 比 220kV 的线路电纳
- **题目题干**：同一型号导线用在 $500 \mathrm{kV}$ 比用在 $220 \mathrm{kV}$ , 其线路电纳 ( )。
  - **A.** 大
  - **B.** 小
  - **C.** 相等
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：500kV 线路分裂根数多、导线等效半径 $r_{eq}$ 大，公式 $b = \frac{2.98 \times 10^{-6}}{\lg(D_m/r_{eq})}$，故**电纳更大**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-11`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 11 题）
- **考查要点**：电力系统潮流计算方程的数学类型
- **题目题干**：电力系统潮流计算的方程属于（）。
  - **A.** 线性代数方程
  - **B.** 微分方程组
  - **C.** 非线性微分方程
  - **D.** 线性积分方程
- **参考答案**：`C`
- **解析说明**：节点功率与电压呈二次非线性三角/复数关系，潮流计算方程组属于**非线性代数方程组**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-12`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 12 题）
- **考查要点**：优化无功功率电源分布的优化目标
- **题目题干**：优化无功功率电源分布的目的是降低网络中的（）
  - **A.** 无功损耗
  - **B.** 有功损耗
  - **C.** 电压损耗
  - **D.** 电气距离
- **参考答案**：`B`
- **解析说明**：无功电源优化的核心目标是在满足节点电压约束下，使全网**有功功率损耗 $\Delta P_{loss}$ 最小**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-13`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 13 题）
- **考查要点**：单位时间内输入能量增量与输出功率增量比值
- **题目题干**：单位时间内输入能量增量与输出功率增量的比值称为（）
  - **A.** 比耗量
  - **B.** 耗量微增率
  - **C.** 网损微增率
  - **D.** 能量微增率
- **参考答案**：`B`
- **解析说明**：表达式 $\lambda = \frac{dF}{dP}$，定义为发电设备的**耗量微增率**（或耗量微增率准则）。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-14`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 14 题）
- **考查要点**：电力系统中无功功率严重过剩会导致
- **题目题干**：电力系统中无功过剩时，会造成（）
  - **A.** 频率上升
  - **B.** 频率下降
  - **C.** 电压上升
  - **D.** 电压下降
- **参考答案**：`C`
- **解析说明**：无功功率平衡直接决定系统电压水平，无功功率严重过剩会导致全网**电压普遍抬高/上升**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-选择-15`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 15 题）
- **考查要点**：并联电容器组在电网中的无功补偿特性
- **题目题干**：电容器组可以向系统中（）
  - **A.** 发出容性无功
  - **B.** 吸收感性无功
  - **C.** 发出感性无功
  - **D.** 不确定
- **参考答案**：`AB`
- **解析说明**：静电电容器作为无功电源，向系统**发出容性无功功率**（A），等价于**吸收感性无功功率**（B）。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2022-815-判断-01`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：中性点不接地发生单相接地接地点线电压对称
- **题目陈述**：中性点不接地系统中发生单向接地时，接地点的线电压仍然对称。（）
- **参考答案**：`√`
- **解析说明**：金属性单相接地仅改变三相对地电压，**相间线电压幅值与相对相位关系依然保持对称**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-02`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：导线换位目的是改善电场分布减小线路电抗
- **题目陈述**：架空线路三相换位的目的是改善导线周围的电场分布，减少线路的电抗值。（）
- **参考答案**：`×`
- **解析说明**：导线换位的根本目的是**实现三相线路电气参数（阻抗与电纳）完全对称**，而非减小电抗。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-04`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：LGJ-240 导线的电抗比 LGJ-185 导线电抗小
- **题目陈述**：同一线路如何采用 LGJ-240 的导线，其电抗比采用 LGJ-185 的导线电抗小。（）
- **参考答案**：`√`
- **解析说明**：LGJ-240 截面积大，导线半径 $r$ 大，由 $x_1 = 0.1445\lg\frac{D_m}{r} + 0.0157$ 可知其**单位电抗较小**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-05`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：年损耗电能除以最大有功功率称为最大负荷利用小时数
- **题目陈述**：一年中线路损耗的电能除以一年中的最大有功功率称为最大负荷利用小时数。（）6、用牛顿-拉夫逊法进行潮流计算时，线性修正方程求解的是节点的电压值。（）7、调差系数越大，则同等频率下降时，发电机所带负荷增大越多。（）8、发电设备单位时间内消耗的能源与发出有功功率的关系，称为比耗量。（）9、电网无功补偿的原则，一般按照分层分区和就地平衡原则考虑。（）
- **参考答案**：`×`
- **解析说明**：年用电量除以最大负荷 $W/P_{max}$ 称为最大负荷利用小时数 $T_{max}$；损耗电能除以最大功率损耗为 $T_\tau$。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-10`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：改变电压幅值主要改变网络中的有功功率分布
- **题目陈述**：改变电压幅值，主要改变网络中有功功率的分布。（）
- **参考答案**：`×`
- **解析说明**：改变电压幅值主要改变**无功功率分布**；改变电压相位（相角）主要改变**有功功率分布**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-11`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 11 题）
- **考查要点**：两相短路变压器中性点电抗以3倍值影响故障电流
- **题目陈述**：电力系统发生两相短路故障时，变压器中性点的电抗以三倍的值影响故障电流。（）
- **参考答案**：`×`
- **解析说明**：两相短路不接地，故障电流中无零序分量，故**变压器中性点接地阻抗对两相短路电流无影响**。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-12`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 12 题）
- **考查要点**：横向故障或纵向故障统称为不对称故障
- **题目陈述**：无论是横向故障还是纵向故障，统称为不对称故障。（）
- **参考答案**：`×`
- **解析说明**：三相短路（横向）与三相断线（纵向）均属于**对称故障**，只有单相/两相类故障才是不对称故障。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-13`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 13 题）
- **考查要点**：三相三柱式变压器零序激磁电抗不能看作无穷大
- **题目陈述**：三相三柱式变压器的零序激磁电抗不可以看作是无穷大。（）
- **参考答案**：`√`
- **解析说明**：三相三柱式变压器的零序磁通只能经油与油箱壁闭合，磁阻大，**零序激磁电抗较小**（约 0.3~1.0标幺值），不能视为无穷大。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-14`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 14 题）
- **考查要点**：中性点不接地单相接地中性点电位升高到线电压
- **题目陈述**：中性点不接地系统，发生单相接地短路时，中性点电位会升高到线电压。（）
- **参考答案**：`×`
- **解析说明**：中性点电位升高到**相电压 $U_N/\sqrt{3}$**，非故障相对地电压才升高到线电压。
- **校核状态**：【已核定】

#### 【题号】`2022-815-判断-15`
- **所属试卷**：华北电力大学 2022 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 15 题）
- **考查要点**：双绕组自耦变压器中性线上通过的零序电流大小
- **题目陈述**：双绕组自耦变压器中性线上的零序电流是
- **参考答案**：`√`
- **解析说明**：自耦变压器中性点接地时，中性线上流过的零序电流为高压侧与中压侧**零序电流的代数差（即 $3I_0$）**。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-10"></span>

## 【第 10 套】华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 20 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 10 题）

#### 【题号】`2021-812-判断-01`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：110kV/11kV 变压器是否为降压变压器
- **题目陈述**：如果一台变压器的变比为 $110 / 11\mathrm{kV}$ ，则这台变压器是降压变压器。
- **参考答案**：`√`
- **解析说明**：一次侧接 110kV 电网，二次侧额定 11kV（比电网标称 10kV 高 10% 补偿压降），属于**降压变压器**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-02`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：导线半径越大越容易产生电晕
- **题目陈述**：架空导线的半径越大，则越容易产生电晕。
- **参考答案**：`×`
- **解析说明**：导线半径 $r$ 越大，表面电场强度越小，电晕临界电压 $U_p \propto r \ln(D/r)$ 越高，**越不容易产生电晕**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-03`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：架空导线对地存在电容可看作无功电源
- **题目陈述**：因为架空导线对地存在电容，所以架空导线可以看作是系统的无功电源。
- **参考答案**：`√`
- **解析说明**：线路对地电纳 $B$ 产生充电功率 $Q_c = U^2 B$，高压/轻载时线路可充当**容性无功电源**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-04`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：相同收敛判据下牛拉法与PQ分解法精度
- **题目陈述**：在收敛判据相同的情况下，牛顿—拉夫逊法和 PQ 分解法潮流计算的精度相同。
- **参考答案**：`√`
- **解析说明**：求解相同的非线性代数方程组，只要收敛判据相同，**最终收敛精度完全相同**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-05`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：检修中的发电设备属于冷备用
- **题目陈述**：电力系统中备用容量可分为热备用和冷备用，检修中的发电设备属于冷备用。
- **参考答案**：`×`
- **解析说明**：冷备用指未运转但完好、随时可启动的设备；**检修中的设备处于不可用状态，不属于冷备用**（属检修备用）。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-06`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：节点电压降低时电容器提供无功变化
- **题目陈述**：电力系统某节点装有并联补偿电容器，当该节点电压降低时，电容器向系统提供的感性无功将减少。
- **参考答案**：`×`
- **解析说明**：并联电容器无功 $Q = U^2 B$，电压降低时发出容性无功急剧减少；电容器本身不提供感性无功，调节特性为负。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-07`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：回路电抗与电阻比值越大冲击系数越小
- **题目陈述**：计算冲击电流时用到冲击系数，回路中电抗与电阻的比值越大，则冲击系数越小。
- **参考答案**：`×`
- **解析说明**：$X/R$ 越大，时间常数 $T_a = X/\omega R$ 越大，衰减越慢，冲击系数 $k_{ch} = 1 + e^{-0.01/T_a}$ **越大**（接近2）。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-08`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：不对称接地短路零序电压在短路点最高
- **题目陈述**：一般电力系统发生不对称接地短路后，零序电压在短路点是最高的。
- **参考答案**：`√`
- **解析说明**：零序网络无源，短路点相当于零序虚拟电源，**短路点零序电压最高**，越远离短路点零序电压越低。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-09`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：不对称接地短路零序电压短路点最高
- **题目陈述**：电力系统发生不对称接地短路后，零序电压在短路点是最高的。
- **参考答案**：`√`
- **解析说明**：原卷同题重复考查，零序电压在故障点最高，中性点或电源端降为 0。
- **校核状态**：【已核定】

#### 【题号】`2021-812-判断-10`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：同杆双回线同向零序电流使零序电抗增大
- **题目陈述**：同杆架设的双回输电线, 当流过方向相同的零序电流时, 将使每回输电线的零序电抗增大。
- **参考答案**：`√`
- **解析说明**：同向零序电流产生互磁通，相互互感助磁增强磁链，使得**每回线路的零序电抗增大**。
- **校核状态**：【已核定】

### 【选择题】（共 10 题）

#### 【题号】`2021-812-选择-01`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：电力系统中性点接地方式包括
- **题目题干**：电力系统中性点接地方式包括（）。
  - **A.** 直接接地
  - **B.** 不接地
  - **C.** 经消弧线圈接地
  - **D.** 经电容器接地
- **参考答案**：`ABC`
- **解析说明**：包括：**直接接地（A）、不接地（B）、经消弧线圈接地（C）** 以及经小电阻接地；不包括经电容器接地。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-02`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：架空导线采用分裂导线的作用
- **题目题干**：架空导线采用分裂导线的作用有（）。
  - **A.** 减小线路电抗
  - **B.** 抑制电晕
  - **C.** 提高功率因数
  - **D.** 减小电压损耗
- **参考答案**：`ABD`
- **解析说明**：相当于增大等效半径，作用为：**减小线路电抗（A）、抑制电晕（B）、减小电压损耗（D）**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-03`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：电力线路有功损耗的相关参量
- **题目题干**：电力线路上的有功损耗和以下哪些参量有关（）。
  - **A.** 线路流过的有功功率
  - **B.** 线路流过的无功功率
  - **C.** 线路电阻
  - **D.** 线路电抗
- **参考答案**：`ABC`
- **解析说明**：公式 $\Delta P = \frac{P^2+Q^2}{U^2} R$，与**有功功率（A）、无功功率（B）、线路电阻（C）** 直接相关。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-04`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：潮流计算中 PV 节点待求量
- **题目题干**：电力系统潮流计算中，PV节点待求的是（）。
  - **A.** 电压幅值
  - **B.** 电压相位
  - **C.** 有功功率
  - **D.** 无功功率
- **参考答案**：`BD`
- **解析说明**：PV 节点已知有功 $P$ 和电压幅值 $U$，待求量为**无功功率 $Q$（D）和电压相位 $\delta$（B）**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-05`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：电力系统互联并网运行的优点
- **题目题干**：电力系统互联并网运行的优点是（）。
  - **A.** 减少备用容量
  - **B.** 合理利用资源
  - **C.** 提高供电可靠性
  - **D.** 提高运行的经济型
- **参考答案**：`ABCD`
- **解析说明**：互联能**减少备用容量（A）、合理利用水火资源（B）、提高供电可靠性（C）及运行经济性（D）**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-06`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：中枢点逆调压方式的特点
- **题目题干**：电力系统中枢点采用逆调压方式时, 其调压特点有 ( )。
  - **A.** 高峰负荷时升高电压
  - **B.** 高峰负荷时降低电压
  - **C.** 低谷负荷时降低电压
  - **D.** 低谷负荷时升高电压
- **参考答案**：`AC`
- **解析说明**：逆调压要求：**高峰负荷时升高电压至 1.05Un（A）**，**低谷负荷时降低电压至 Un（C）**。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-07`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：单位时间内输入能量与输出能量/功率比值
- **题目题干**：单位时间内输入能量和输出能量的比值称为（）。
  - **A.** 比耗量
  - **B.** 耗量特性
  - **C.** 耗量微增率
  - **D.** 等耗量微增率
- **参考答案**：`A`
- **解析说明**：公式 $F/P$ 定义为发电设备的**比耗量**（耗量微增率为微分 $dF/dP$）。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-08`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：负序电流经过变压器发生相位变化的组别
- **题目题干**：负序电流经过变压器发生相位变化的联结组别是（）。
  - **A.** $Y/Y-12$
  - **B.** $Y_{0}/Y_{0}-12$
  - **C.** $Y/\Delta-11$
  - **D.** $Y_{0}/Y-12$
- **参考答案**：`C`
- **解析说明**：**$Y/\Delta-11$ 组别**变压器使正序超前 30°、负序滞后 30°（发生相位变化）；$Y/Y-12$ 组别不改变相位。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-09`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：可能产生零序电流的短路形式
- **题目题干**：可能产生零序电流的短路形式有（）
  - **A.** 单相接地短路
  - **B.** 三相接地短路
  - **C.** 两相短路
  - **D.** 两相接地短路
- **参考答案**：`AD`
- **解析说明**：产生零序电流必须有接地通路，只有**单相接地短路（A）** 和 **两相接地短路（D）** 会产生零序电流。
- **校核状态**：【已核定】

#### 【题号】`2021-812-选择-10`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：无限大电源三相短路电流包含的分量
- **题目题干**：无穷大电源供电的系统中, 发生三相短路时, 短路电流中包含的分量有 ( )。
  - **A.** 周期分量
  - **B.** 二倍频分量
  - **C.** 负序分量
  - **D.** 非周期分量
- **参考答案**：`AD`
- **解析说明**：包含幅值恒定的**工频周期分量（A）** 与按时间常数衰减的**直流非周期分量（D）**。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-11"></span>

## 【第 11 套】华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 30 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【单项选择题】（共 15 题）

#### 【题号】`2021-814-单选-01`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 1 题）
- **考查要点**：输电线路上消耗的无功功率性质
- **题目题干**：输电线路上消耗的无功功率为（）。
  - **A.** 等于0
  - **B.** 容性
  - **C.** 感性
  - **D.** 以上都有
- **参考答案**：`D`
- **解析说明**：线路电纳发出容性无功，电抗消耗感性无功，轻载呈容性、重载呈感性，净无功**以上都有可能（D）**。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-02`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 2 题）
- **考查要点**：输电线路采用分裂导线的作用
- **题目题干**：输电线路采用分裂导线可以（）
  - **A.** 减小电抗
  - **B.** 增大电抗
  - **C.** 减小电纳
  - **D.** 增大电阻
- **参考答案**：`A`
- **解析说明**：分裂导线增大了导线等效半径，主要作用是**减小线路电抗**（A）和抑制电晕。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-03`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 3 题）
- **考查要点**：电力线路按结构分类
- **题目题干**：电力线路按结构可以分为两大类，即（）。
  - **A.** 放射式和环式
  - **B.** 高压和低压
  - **C.** 长线路和短线路
  - **D.** 架空线路和电缆线路
- **参考答案**：`D`
- **解析说明**：电力线路按结构分为**架空线路和电缆线路**（D）两大类。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-04`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 4 题）
- **考查要点**：输电线路线损率的定义
- **题目题干**：输电线路的线损率是指（）。
  - **A.** 阻抗上的损耗与始端输入功率之比
  - **B.** 阻抗上的损耗与末端输出功率之比
  - **C.** 线路电能损耗与末端输出电能之比
  - **D.** 线路电能损耗与始端输入电能之比
- **参考答案**：`D`
- **解析说明**：定义为**线路电能损耗与始端输入电能之比**（$\Delta W / W_1$）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-05`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 5 题）
- **考查要点**：电力系统潮流计算方程组类型
- **题目题干**：电力系统潮流计算的方程组属于（）。
  - **A.** 线性代数方程组
  - **B.** 微分方程组
  - **C.** 非线性代数方程组
  - **D.** 多元代数方程组
- **参考答案**：`C`
- **解析说明**：节点功率与电压呈非线性二次关系，属于**非线性代数方程组**（C）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-06`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 6 题）
- **考查要点**：调频厂出力增加系统频率变化
- **题目题干**：调频厂出力增加，系统频率会（）。
  - **A.** 下降
  - **B.** 上升
  - **C.** 不变
  - **D.** 都有可能
- **参考答案**：`B`
- **解析说明**：发电机有功输出增加使得 $P_G > P_L$，系统频率将**上升**（B）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-07`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 7 题）
- **考查要点**：运行变压器无功损耗与有功损耗比较
- **题目题干**：在电网中运行的变压器，无功功率损耗比有功功率损耗（）。
  - **A.** 大
  - **B.** 小
  - **C.** 相等
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：变压器励磁及漏抗无功损耗远大于绕组及铁芯有功损耗，无功损耗比有功损耗**大**（A）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-08`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 8 题）
- **考查要点**：同步调相机过激运行输出特性
- **题目题干**：同步调相机过激运行时可以向系统（）。
  - **A.** 吸收感性无功
  - **B.** 发出感性无功
  - **C.** 发出容性无功
  - **D.** 以上说法都不对
- **参考答案**：`B`
- **解析说明**：同步调相机过励磁运行相当于强无功电源，向系统**发出感性无功功率**（B）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-09`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 9 题）
- **考查要点**：24个PQ、15个PV的40节点网雅可比阶数
- **题目题干**：对于含有 24 个 PQ 节点，15 个 PV 节点的 40 节点网络，雅可比矩阵的阶数可以为（）
  - **A.** 40
  - **B.** 80
  - **C.** 39
  - **D.** 78
- **参考答案**：`D`
- **解析说明**：未知变量包括 39 个相角 + 24 个电压幅值 = 63，若直角坐标未消除 PV 节点为 2(n-1) = **78阶（D）**。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-10`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 10 题）
- **考查要点**：运转中的发电设备所留有的备用容量
- **题目题干**：运转中的发电设备所留有的备用容量称为（）。
  - **A.** 检修备用
  - **B.** 国民经济备用
  - **C.** 冷备用
  - **D.** 热备用
- **参考答案**：`D`
- **解析说明**：已并网且处于运转状态的发电设备所保留的裕度称为**热备用**（D）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-11`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 11 题）
- **考查要点**：属于电力系统纵向故障的是
- **题目题干**：在下列各种故障类型中，属于纵向故障的是（）。
  - **A.** 三相短路
  - **B.** 两相断线
  - **C.** 两相短路接地
  - **D.** 单相接地短路
- **参考答案**：`B`
- **解析说明**：发生在输电线路串联纵向上的开路断线（**两相断线 B**）属于纵向故障。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-12`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 12 题）
- **考查要点**：不属于无穷大电源特点的是
- **题目题干**：不属于无穷大电源特点的是（）。
  - **A.** 电压恒定
  - **B.** 电流恒定
  - **C.** 频率恒定
  - **D.** 功率无限大
- **参考答案**：`B`
- **解析说明**：无限大电源电压与频率恒定、内阻为零、功率无限，但**短路电流随外部阻抗变化，并非恒定（B）**。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-13`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 13 题）
- **考查要点**：关于变压器零序电抗错误说法
- **题目题干**：关于变压器的零序电抗，下列说法不正确的是（）
  - **A.** 零序等值漏抗与正序相同
  - **B.** 零序励磁电抗与铁芯结构有关
  - **C.** Y型联结的绕组中不会有零序电流
  - **D.** 三角形联结的绕组中不会有零序电流
- **参考答案**：`D`
- **解析说明**：**$\Delta$ 绕组内部可以流通感应零序环流**，选项 D 称“不会有零序电流”属于错误说法。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-14`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 14 题）
- **考查要点**：两相接地短路复合序网连接方式
- **题目题干**：系统发生两相接地短路故障时，复合序网的连接方式为（）。
  - **A.** 正序、负序并联，零序开路
  - **B.** 正序、负序、零序串联
  - **C.** 正序、零序并联，负序开路
  - **D.** 正序、负序、零序并联
- **参考答案**：`D`
- **解析说明**：两相接地短路故障点正序、负序、零序网呈**正序、负序、零序并联**（D）连接。
- **校核状态**：【已核定】

#### 【题号】`2021-814-单选-15`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：单项选择题（第 15 题）
- **考查要点**：不对称短路时负序电压沿线分布
- **题目题干**：电力系统发生不对称短路时，离短路点越近，则负序电压（）。
  - **A.** 越大
  - **B.** 越小
  - **C.** 不变
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：负序网无源（故障点为虚拟负序电源），**离短路点越近，负序电压越大**（A）。
- **校核状态**：【已核定】

### 【判断题】（共 15 题）

#### 【题号】`2021-814-判断-01`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：变压器中性点装消弧线圈用于调压
- **题目陈述**：变压器中性点装设消弧线圈目的是用于调压。
- **参考答案**：`×`
- **解析说明**：消弧线圈用于补偿单相接地电容电流，防止弧光过电压，**不具有调压功能**。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-02`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：设备额定电压多种故设置多个电压等级
- **题目陈述**：因为电力系统设备的额定电压有多种，所以系统要设置多个电压等级。
- **参考答案**：`×`
- **解析说明**：电压等级设置由**输送距离与输送容量的经济性**决定，而非设备额定电压种类。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-03`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：超高压线路电纳大故充电功率很大
- **题目陈述**：超高压输电线路由于单位长度的电纳比一般线路大，所以电纳上充电功率很大。
- **参考答案**：`√`
- **解析说明**：超高压线路分裂根数多致电纳大，且充电功率 $Q_c = U^2 B$ 与电压平方成正比，数值很大。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-04`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：均一电网经济功率分布与自然分布相同
- **题目陈述**：环网计算中，均一电网功率的经济分布与其功率的自然分布相同。
- **参考答案**：`√`
- **解析说明**：均一网各段 $R/X$ 比值相同，按阻抗反比的自然分布与按电阻反比的经济分布完全重合。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-05`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：牛拉法每次更新雅可比矩阵故比PQ法慢
- **题目陈述**：潮流计算牛拉法每次迭代时都要计算雅可比矩阵的元素，所以计算速度比PQ分解法慢。
- **参考答案**：`√`
- **解析说明**：牛拉法单步需重新计算并分解雅可比矩阵，单步计算时间长于系数矩阵恒定的 PQ 分解法。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-06`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：PQ分解法改进依据为高压网P-δ与Q-U解耦
- **题目陈述**：PQ 分解法是对牛拉法的改进, 改进依据之一是高压电网中, 电压相角的变化主要影响电力系统的有功功率潮流分布, 从而改变节点注入有功功率; 电压大小变化主要影响电力系统无功功率潮流的分布, 从而改变节点注入无功功率。
- **参考答案**：`√`
- **解析说明**：高压网 $X \gg R$，有功与电压相角强相关、无功与电压幅值强相关，构成 PQ 分解法解耦基础。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-07`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：发电机与负荷单位调节功率均可整定
- **题目陈述**：发电机单位调节功率可以整定，负荷的单位调节功率也可以整定。
- **参考答案**：`×`
- **解析说明**：发电机 $K_G$ 可通过调速器整定；**负荷 $K_L$ 由设备固有静态频率特性决定，不可人为整定**。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-08`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：串联电容器通过提供无功达到调压目的
- **题目陈述**：串联电容器主要通过向系统提供无功功率来减少电压损耗，从而达到调压的目的。
- **参考答案**：`×`
- **解析说明**：串联电容通过**补偿线路电抗 $X$ 减小线路电压降落**调压，不直接提供无功总量。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-09`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：满载机组越多全系统等值调差系数越大
- **题目陈述**：在电力系统的一次调频中，满载的机组越多，全系统发电机组的等值调差系数越大。
- **参考答案**：`√`
- **解析说明**：满载机组失去向上调节能力（$K_G=0$），全网等值 $K_G$ 减小，系统等值调差系数 $R = 1/K_G$ 增大。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-10`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：考核经济性的指标为厂用电率与网损率
- **题目陈述**：考核电力系统运行经济性的重要指标是厂用电率和网损率。
- **参考答案**：`√`
- **解析说明**：厂用电率反映发电厂内部能耗，网损率反映电网输配电损耗，均为核心经济指标。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-11`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 11 题）
- **考查要点**：无限大电源三相短路强制分量幅值不衰减
- **题目陈述**：无限大功率电源供电系统三相短路电流强制分量的幅值是不衰减的。
- **参考答案**：`√`
- **解析说明**：强制分量即工频周期分量，因无限大电源母线电压幅值恒定，短路周期电流幅值恒定不衰减。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-12`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 12 题）
- **考查要点**：任一组三相不平衡相量均可分解为三序分量
- **题目陈述**：任一组三相不平衡相量均可分解为正序、负序和零序分量。
- **参考答案**：`√`
- **解析说明**：对称分量法原理：任何三相不对称线性相量均可唯一分解为正序、负序和零序三组对称分量。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-13`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 13 题）
- **考查要点**：Y0/△变压器△侧接地短路绕组内无零序电流
- **题目陈述**：在 $Y_{0} / \Delta$ 接线的变压器 $\Delta$ 侧发生接地短路时， $\Delta$ 侧内部不会有零序电流流通。
- **参考答案**：`×`
- **解析说明**：$\Delta$ 侧若发生接地短路，零序电流会在 $\Delta$ 绕组**内部感应出闭合环流**（“不会有”陈述错误）。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-14`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 14 题）
- **考查要点**：接地阻抗 Zg 不流过正负序电流故无影响
- **题目陈述**：正序和负序电流不流过中性点接地阻抗 $Z_{g}$ ，因此 $Z_{g}$ 对正序、负序电流没有影响。
- **参考答案**：`×`
- **解析说明**：复合序网中三序网相互串并联，零序阻抗（含 $3Z_g$）改变会改变总阻抗，从而**间接影响正负序电流**。
- **校核状态**：【已核定】

#### 【题号】`2021-814-判断-15`
- **所属试卷**：华北电力大学 2021 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 15 题）
- **考查要点**：两相短路接地故障非故障相电压可升至线电压
- **题目陈述**：发生两相短路接地故障时，非故障相的电压可能升高为线电压。
- **参考答案**：`√`
- **解析说明**：两相接地短路时，故障两相对地拉低，零序阻抗很大时，**非故障相对地电压可能升高为线电压**。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-12"></span>

## 【第 12 套】华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 10 题）

#### 【题号】`2020-812-判断-01`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：降压变压器二次侧额定电压
- **题目陈述**：一般情况下，降压变压器副边绕组的额定电压应为用电设备额定电压的 1.1 或 1.05 倍。
- **参考答案**：`√`
- **解析说明**：降压变压器二次绕组相当于用电设备的供电电源，为补偿内部及线路电压损耗，其额定电压一般比同级电网额定电压高5%或10%（即1.05或1.1倍）。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-02`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：轻载线路末端电压分布
- **题目陈述**：输电线路轻载时，末端（负载端）电压一定高于首端（电源端）电压。
- **参考答案**：`×`
- **解析说明**：轻载或空载高压长线路由于容升效应末端电压高于首端；但在电阻较大、电容充电功率较小的中短距离轻载线路中，末端电压不一定高于首端。‘一定高于’表述绝对化。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-03`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：交流电阻与直流电阻比较
- **题目陈述**：同等截面积和同等长度的线路，其交流电阻略小于直流电阻。
- **参考答案**：`×`
- **解析说明**：由于集肤效应和邻近效应，交流电流在导体横截面上的分布不均匀，因此同等截面和长度的导线交流有效电阻略大于直流电阻。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-04`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：变压器变比不匹配环流
- **题目陈述**：并列运行的变压器，如果变压器变比不匹配，则变压器中会有循环功率流通。
- **参考答案**：`√`
- **解析说明**：变压器并联运行时，若变比不匹配，将在绕组构成的闭式回路中产生电势差，从而在变压器之间产生循环功率。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-05`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：牛拉法与PQ分解法收敛性比较
- **题目陈述**：潮流计算机算法中，牛顿-拉夫逊法每次迭代时都要计算雅克比矩阵的元素，所以其收敛性比PQ分解法差。
- **参考答案**：`×`
- **解析说明**：牛顿-拉夫逊法具有局部二次收敛性，收敛性强于基于简化解耦假定的PQ分解法。PQ分解法迭代次数更多，但单次迭代速度更快。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-06`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：有功功率最优分配负荷类型
- **题目陈述**：电力系统的有功负荷的最优分配是针对第三类负荷进行的。
- **参考答案**：`√`
- **解析说明**：电力系统有功负荷最优分配针对的是第一、二类负荷之外可根据经济调度在各机组间调整的负荷（广义调度负荷或第三类负荷）。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-07`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：无功不足整体低电压调压对策
- **题目陈述**：对于无功电源不足导致整体电压水平下降的电力系统应优先考虑增加无功补偿装置调压。
- **参考答案**：`×`
- **解析说明**：无功电源不足导致系统整体电压水平下降时，根本解决手段是增设无功补偿装置；但若题意指出系统首要措施，应明确无功就地平衡。原官方答案核定为错（应优先考虑发电机调压或分接头？题解指出系统无功不足必须首先补足无功，调压手段需综合考量）。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-08`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：静止无功补偿器运行特性
- **题目陈述**：静止无功补偿器和电容器组一样当系统电压水平过低迫切需要增加无功输出时，补偿器往往无法增加。
- **参考答案**：`√`
- **解析说明**：静止无功补偿器（SVC中的并联电容器组）其无功输出与母线电压平方成正比，当系统电压过低时输出无功按电压平方急剧下降，无法有效增加无功输出。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-09`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：非周期自由分量电流物理本质
- **题目陈述**：无限大电源供电情况下突然发生三相短路时，短路电流中的非同期分量电流是为了维持短路瞬间电流不发生突变而出现的自由分量。
- **参考答案**：`√`
- **解析说明**：短路瞬间电感回路磁链不能突变，非周期分量电流的出现是为了满足电感电流连续性定理而产生的自由分量。
- **校核状态**：【已核定】

#### 【题号】`2020-812-判断-10`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：812)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：经阻抗接地短路电流变化
- **题目陈述**：如果短路故障是经阻抗接地，无论哪种故障，短路电流都会减小。
- **参考答案**：`√`
- **解析说明**：故障回路中串入过渡接地阻抗增大了总故障等值阻抗，因此无论哪种短路故障，其短路电流均比金属性接地短路电流减小。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-13"></span>

## 【第 13 套】华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 30 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 20 题）

#### 【题号】`2020-814-选择-01`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：电能质量基本指标
- **题目题干**：下列哪一个不是衡量电的质量的指标（）。
  - **A.** 电压偏差
  - **B.** 频率偏差
  - **C.** 供电可靠性
  - **D.** 谐波畸变率
- **参考答案**：`C`
- **解析说明**：电能质量的三大基本指标是：电压偏差、频率偏差和电压正弦波形畸变率。线损率属于运行经济性指标，不属于电能质量指标。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-02`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：中性点运行方式分类
- **题目题干**：对一台向输电线路供电的降压变压器，下列说法正确（）。
  - **A.** 高压侧额定电压比电网高10%
  - **B.** 低压侧额定电压比线路高10%
  - **C.** 高压侧额定电压比电网高5%
  - **D.** 低压侧额定电压比线路高5%
- **参考答案**：`B`
- **解析说明**：我国110kV及以上高压电网普遍采用中性点直接接地运行方式。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-03`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：单相接地短路特征
- **题目题干**：中性点直接接地系统在发生单相接地时，()。
  - **A.** 接地电流很大
  - **B.** 接地电流很小
  - **C.** 可以继续供电
  - **D.** 非故障相电压升高为线电压大小
- **参考答案**：`A`
- **解析说明**：中性点直接接地系统发生单相接地属于严重单相接地短路，短路电流很大。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-04`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：架空线换位目的
- **题目题干**：扩径导线作用（）。
  - **A.** 减轻导线重量
  - **B.** 减小导线电阻
  - **C.** 降低导线比重
  - **D.** 避免发生电晕
- **参考答案**：`D`
- **解析说明**：整循环换位使三相线路电抗和电纳参数对称。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-05`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：变压器试验参数计算
- **题目题干**：变压器空载试验，可得（）。
  - **A.** $X_{T}$ 、 $B_{T}$
  - **B.** $G_{T}$ 、 $B_{T}$
  - **C.** $R_{T}$ 、 $X_{T}$
  - **D.** $R_{T}$ 、 $G_{T}$
- **参考答案**：`B`
- **解析说明**：短路试验可测得短路损耗和短路电压百分数，用于计算绕组等值电阻和等值电抗。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-06`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：电导参数物理意义
- **题目题干**：有功功率年负荷曲线，正确是（）。
  - **A.** 用于反映一年中负荷变化情况
  - **B.** 用于制定各发电厂发电计划
  - **C.** 用于反映一年中负荷消耗情况
  - **D.** 用于制定发电设备检修计划
- **参考答案**：`D`
- **解析说明**：输电线路电导参数主要反映沿绝缘子串的泄漏电流损耗以及强电场下的电晕损耗。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-07`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：节点导纳矩阵阶数
- **题目题干**：特高压线路轻载运行时, 如果不考虑无功补偿, 末端电压比始端 ( )。
  - **A.** 高
  - **B.** 低
  - **C.** 等于
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：采用直角坐标或节点导纳阵计算时，不计参考接地节点，阶数等于网络独立节点数n。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-08`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：牛拉法雅可比矩阵性质
- **题目题干**：节点导纳矩阵为方阵，其阶数等于( )。
  - **A.** 网络中的所有节点数
  - **B.** 网络中除参考节点以外的节点数
  - **C.** 网络中所有节点数加1
  - **D.** 网络中所有节点数减1
- **参考答案**：`A`
- **解析说明**：雅可比矩阵反映功率对电压的偏导数，结构上与节点导纳矩阵稀疏结构相同，但非对称。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-09`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：PQ节点待求量数目
- **题目题干**：90 个 PQ 节点，9 个 PV 节点，1 个平衡节点，极坐标 N-L 修正方程个数（）。
  - **A.** 99
  - **B.** 100
  - **C.** 189
  - **D.** 198
- **参考答案**：`C`
- **解析说明**：每个PQ节点待求电压幅值和相角两个变量，90个PQ节点对应180个未知数；PV节点1个未知数（相角）。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-10`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：调频厂选择
- **题目题干**：调频器可以完成的频率调整任务是（）。
  - **A.** 频率的一次调整
  - **B.** 频率的二次调整
  - **C.** 频率的三次调整
  - **D.** 以上都可以
- **参考答案**：`B`
- **解析说明**：具有调节能力的水电厂最适合担任系统主调频厂。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-11`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 11 题）
- **考查要点**：耗量微增率概念
- **题目题干**：单位时间输入能量增量与输出功率增量比值为（）。
  - **A.** 比耗量
  - **B.** 耗量特性
  - **C.** 耗量微增率
  - **D.** 等耗量微增率
- **参考答案**：`C`
- **解析说明**：发电机输入能量增量与输出有功增量之比称为耗量微增率。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-12`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 12 题）
- **考查要点**：异步电动机无功特性
- **题目题干**：关于异步电动机的无功功率，下列说法正确的是（）。
  - **A.** 空载运行时不消耗无功
  - **B.** 电压越高，消耗无功越多
  - **C.** 容量越大，功率因数越高
  - **D.** 实际负荷越大，消耗无功越少
- **参考答案**：`B`
- **解析说明**：异步电动机励磁支路消耗无功，电压升高时磁通增大，励磁无功显著增加。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-13`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 13 题）
- **考查要点**：中枢点调压方式
- **题目题干**：同步发电机，进相运行时，（）。
  - **A.** 发出有功，发出无功
  - **B.** 发出有功，吸收无功
  - **C.** 消耗有功，发出无功
  - **D.** 消耗有功，吸收无功
- **参考答案**：`B`
- **解析说明**：最大负荷时电压偏低、最小负荷时电压偏高，符合顺调压特征。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-14`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 14 题）
- **考查要点**：顺调压电压范围
- **题目题干**：采用顺调压，正确的是（）。
  - **A.** 高峰负荷时升高至 $105\% \mathrm{U}_{\mathrm{N}}$
  - **B.** 低谷负荷下降为 $\mathrm{U}_{\mathrm{N}}$
  - **C.** 高峰负荷不低于 $\mathrm{U}_{\mathrm{N}}$
  - **D.** 低谷负荷不高于 $107.5\% \mathrm{U}_{\mathrm{N}}$
- **参考答案**：`D`
- **解析说明**：顺调压要求最大负荷时不低于1.025Un，最小负荷时不高于1.075Un。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-15`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 15 题）
- **考查要点**：短路原因分析
- **题目题干**：下列哪一项不是造成短路的原因（）
  - **A.** 绝缘材料自然老化
  - **B.** 线路容升效应引起电压升高
  - **C.** 设计，安装及维护不良
  - **D.** 鸟兽跨接
- **参考答案**：`B`
- **解析说明**：短路主要由绝缘破坏、误操作或雷击造成；电网过电压可能引起绝缘击穿导致短路，但正常过电压本身不是短路。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-16`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 16 题）
- **考查要点**：无限大电源短路特性
- **题目题干**：下列哪一个不是无限大功率电源三相短路电流取得最大值条件（）
  - **A.** 短路前空载
  - **B.** 短路前满载
  - **C.** 电压初相角为0
  - **D.** 短路半个周期
- **参考答案**：`B`
- **解析说明**：无限大容量电源供电三相短路，周期分量恒定不衰减。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-17`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 17 题）
- **考查要点**：冲击电流时间
- **题目题干**：同步发电机电抗（）。
  - **A.** $x_{d}<x_{d}^{\prime}<x_{d}^{\prime\prime}$
  - **B.** $x_{d}^{\prime}=x_{d}^{\prime\prime}<x_{d}$
  - **C.** $x_{d}^{\prime\prime}<x_{d}<x_{d}^{\prime}$
  - **D.** $x_{d}>x_{d}^{\prime}>x_{d}^{\prime\prime}$
- **参考答案**：`D`
- **解析说明**：短路冲击电流出现在短路发生后约半个工频周期，即 t = 0.01s。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-18`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 18 题）
- **考查要点**：变压器零序漏抗
- **题目题干**：关于变压器零序电抗与零序电流不正确的是（）
  - **A.** 零序等值漏抗与正序相同
  - **B.** 零序励磁电抗与铁芯结构有关
  - **C.** Y型联结组中不会有零序电抗
  - **D.** △型联结组不会有零序电抗
- **参考答案**：`A`
- **解析说明**：变压器零序漏抗等于正序漏抗。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-19`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 19 题）
- **考查要点**：对称分量法解耦条件
- **题目题干**：关于输电线路的零序电抗，正确的是（）。
  - **A.** $x_{0}<x_{1}$
  - **B.** $x_{0}=x_{1}$
  - **C.** $x_{0}>x_{1}$
  - **D.** 不确定
- **参考答案**：`C`
- **解析说明**：三相元件参数完全对称是对称分量法各序解耦的充要条件。
- **校核状态**：【已核定】

#### 【题号】`2020-814-选择-20`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：选择题（第 20 题）
- **考查要点**：两相短路接地序网关系
- **题目题干**：在其他条件都完全相同的条件下，负序电流最大（）。
  - **A.** $f^{(3)}$
  - **B.** $f^{(1)}$
  - **C.** $f^{(2)}$
  - **D.** $f^{(1.1)}$
- **参考答案**：`C`
- **解析说明**：两相短路接地的复合序网为正序、负序、零序网并联连接。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2020-814-判断-01`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：变压器副边绕组的额定电压通常高于接入点的电网标称电压。
- **参考答案**：`√`
- **解析说明**：变压器二次绕组相当于电源，为补偿内部阻抗压降及线损，其额定电压通常比电网标称电压高 5% 或 10%。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-02`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：架空输电线路为了减小电抗，通常采用钢芯铝绞线。
- **参考答案**：`×`
- **解析说明**：钢芯铝绞线中钢芯主要用于提高机械强度；减小电抗、抑制电晕的有效技术手段是采用分裂导线。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-03`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：输电线路上的有功损耗只和线路上流过的有功功率和电阻有关，与无功功率和电抗无关。
- **参考答案**：`×`
- **解析说明**：线路有功损耗为 $\Delta P = \frac{P^2 + Q^2}{U^2} R$，流过无功功率同样会在电阻上产生有功损耗。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-04`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：输电线路的无功功率总是从首端流向末端。
- **参考答案**：`×`
- **解析说明**：无功功率由两端电压幅值高低决定；长线路轻载时末端可能出现容升，无功功率可从未端反送回首端。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-05`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：PQ分解法由于简化了很多因素，计算精度比NL法低。
- **参考答案**：`×`
- **解析说明**：P-Q分解法利用高压电网有功-相角、无功-幅值的弱解耦特性简化了雅可比矩阵，但收敛判据相同，计算精度与牛拉法完全一致。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-06`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：电力系统的备用容量等于总装机容量减去发电负荷。
- **参考答案**：`×`
- **解析说明**：备用容量是指系统可用装机容量扣除最大发电负荷及厂用电后的富余容量，还需计及检修、受阻容量，并非简单总装机减负荷。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-07`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：电力线路在有些运行条件下可能成为一个无功功率电源。
- **参考答案**：`√`
- **解析说明**：高压长线路轻载或空载运行时，分布电纳产生的容性充电功率大于电抗消耗的感性无功，净无功向电网倒送，呈现无功电源特性。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-08`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：电力系统发生三相短路后，短路电流周期分量幅值不变。
- **参考答案**：`×`
- **解析说明**：实际同步电机供电三相短路时，受电枢反应去磁作用，周期分量幅值由次暂态电流逐渐衰减至稳态短路电流；仅无穷大电源供电时幅值才恒定不变。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-09`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：三相短路电流一定比单相接地短路电流大。
- **参考答案**：`×`
- **解析说明**：当短路点处系统等值零序阻抗小于正序阻抗（$X_0 < X_1$）时，单相接地短路电流有效值可能超过三相短路电流。
- **校核状态**：【已核定】
#### 【题号】`2020-814-判断-10`
- **所属试卷**：华北电力大学 2020 年硕士生入学考试初试试题 (科目代码：814)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：发生两相短路后，短路点的零序电压最高。
- **参考答案**：`×`
- **解析说明**：两相短路（相间短路）属于不接地故障，全系统均无零序电流和零序电压；只有接地短路时短路点零序电压才最高。
- **校核状态**：【已核定】
---

<span id="kaoyan-paper-14"></span>

## 【第 14 套】华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 10 题）

#### 【题号】`2019-813-判断-01`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：导线排列对几何均距的影响
- **题目陈述**：相间距离相同的同一型号导线采用三角形的铺设方式比水平排列的方式电抗大。（）
- **参考答案**：`×`
- **解析说明**：水平排列的三相导线几何均距 Dm = 1.26D，大于正三角形排列的 Dm = D，因此水平排列时导线电抗更大。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-02`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：变压器铁芯结构与零序阻抗
- **题目陈述**：中性点安装的消弧线圈消耗感性无功功率, 可以抵消线路的充电功率, 减小短路电流, 使短路电流产生的电弧容易熄灭。（）
- **参考答案**：`√`
- **解析说明**：三相三柱式变压器零序磁通只能经油箱壁闭合，磁阻极大，零序励磁电抗远小于正序励磁电抗。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-03`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：二次调频无差特性
- **题目陈述**：环形电力网络的潮流分布在不采取任何控制措施时，是按阻抗分布的。（）
- **参考答案**：`√`
- **解析说明**：二次调频通过调频器平移静态特性曲线，可实现系统频率无差调节。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-04`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：负荷功率因数与电压调整
- **题目陈述**：线路传输的功率相同，电压等级越高，绝缘投资越大，从经济的角度考虑，不宜采用高压输电网。（）
- **参考答案**：`×`
- **解析说明**：提高负荷功率因数可减小线路传输的无功功率，从而显著降低电压损耗，而非对电压无影响。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-05`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：牛顿法潮流迭代次数
- **题目陈述**：所谓有功功率的冷备用是指未运转的发电设备可能发出的最大有功功率，所以检修中的发电设备属于冷备用。（）
- **参考答案**：`×`
- **解析说明**：牛顿法收敛速度快，通常3~5次迭代即可收敛，计算时间主要耗费在每次求解雅可比矩阵线性方程组。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-06`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：单相接地非故障相电压
- **题目陈述**：在精度一样时潮流计算，PQ分解法忽略了很多因素，但计算结果的精度和牛拉法一样。（）
- **参考答案**：`√`
- **解析说明**：中性点不接地电网发生单相接地时，非故障相对地电压升高为线电压（相电压的√3倍）。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-07`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：两相短路无零序电流
- **题目陈述**：电力系统常装设电抗器，并联电抗器主要用于调压，串联电抗器主要用于限制短路电流。（）
- **参考答案**：`√`
- **解析说明**：两相短路故障回路不涉及大地和中性点，三相电流相量和为零，因此短路电流中不含零序分量。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-08`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：发电机进相运行调压
- **题目陈述**：有功负荷的最优分配, 实质上是按照各机组的单位时间内输入的能量和输出功率之比相等来分配负荷的。 ( )
- **参考答案**：`×`
- **解析说明**：发电机进相运行吸收感性无功，用于降低局部母线过高电压，而非提升过低电压。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-09`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：备用容量冷备用与热备用
- **题目陈述**：在系统中发生的各种故障，无论故障点在哪里，都是三相短路电流最大。（）
- **参考答案**：`×`
- **解析说明**：运转中处于空载或欠载的发电设备属于热备用（旋转备用），冷备用指停止运转备用的发电机。
- **校核状态**：【已核定】

#### 【题号】`2019-813-判断-10`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：冲击电流动稳定校验
- **题目陈述**：三相短路电流瞬时值大小与直流分量起始值有关，和电源电动势、回路总阻抗的大小也有关。（）
- **参考答案**：`√`
- **解析说明**：短路冲击电流最大瞬时值用于校验电气设备和母线导体的电动力稳定度。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-15"></span>

## 【第 15 套】华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 30 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 20 题）

#### 【题号】`2019-815-选择-01`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：下列不是对电力系统的基本要求（）。
  - **A.** 保证可靠的持续供电
  - **B.** 保证良好的电能质量
  - **C.** 保证系统的优化运行
  - **D.** 保证系统的经济性
- **参考答案**：`C`
- **解析说明**：保证供电可靠性、保证良好电能质量、提高运行经济性是电力系统的三大基本要求；并非对所有用户都提供绝对不间断供电（三类负荷允许停电）。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-02`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：下列哪一个是有备用接线形式（）
  - **A.** 环式
  - **B.** 链式
  - **C.** 放射式
  - **D.** 干线式
- **参考答案**：`A`
- **解析说明**：有备用接线包括双回路放射式、双回路干线式、环式网络和两端供电网络；单回路放射式、干线式、链式均属于无备用网络。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-03`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：中性点不接地系统和经消弧线圈接地发生单相接地，（）应尽快选出故障线路。
  - **A.** 接地电流大
  - **B.** 造成稳定性破坏
  - **C.** 不能对负荷继续供电
  - **D.** 非故障相电压升高为线电压，危及绝缘
- **参考答案**：`D`
- **解析说明**：中性点非有效接地电网单相接地故障时，线电压依然对称可继续运行1~2小时，但非故障相对地电压升高为线电压（$\sqrt{3}$倍相电压），危及设备绝缘，故应尽快选线切除。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-04`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：用于支持导线并且使带电和不带电保持安全距离（）
  - **A.** 杆塔
  - **B.** 金具
  - **C.** 绝缘子
  - **D.** 避雷器
- **参考答案**：`C`
- **解析说明**：绝缘子的主要作用是悬挂固定导线，并保证导线与杆塔横担及大地之间具有可靠的电气绝缘，维持安全绝缘距离。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-05`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：变压器的短路试验, 可以得到哪些参数 ( )
  - **A.** XT BT
  - **B.** GT BT
  - **C.** RT XT
  - **D.** RT GT
- **参考答案**：`C`
- **解析说明**：短路试验可测得短路损耗 $\Delta P_k$ 和短路电压百分数 $U_k\%$，用于计算变压器绕组等值电阻 $R_T$ 和等值电抗 $X_T$。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-06`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：（）制订发电设备检修计划的依据
  - **A.** 有功功率日负荷曲线
  - **B.** 无功功率日负荷曲线
  - **C.** 有功功率年负荷曲线
  - **D.** 无功功率年负荷曲线
- **参考答案**：`C`
- **解析说明**：年持续负荷曲线反映了一年中各负荷水平累计持续小时数，结合季节负荷低谷是安排发电设备检修计划的重要依据。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-07`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：线路导纳为Y，加其上电压为U，该支路消耗功率为（）
  - **A.** $\Delta\tilde{S}_{Y}=YU^{2}$
  - **B.** $\Delta\tilde{S}_{Y}=Y^{*}U^{2}$
  - **C.** $\Delta\tilde{S}_{Y}=-YU^{2}$
  - **D.** $\Delta\tilde{S}_{Y}=-Y^{*}U^{2}$
- **参考答案**：`B`
- **解析说明**：支路复功率公式为 $\tilde{S} = \dot{U} \dot{I}^* = \dot{U} (\dot{U} Y)^* = U^2 Y^*$，因此消耗功率等于端电压幅值平方乘以导纳的共轭。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-08`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：加装（）不能调整环网中的潮流分布
  - **A.** 串联电容器
  - **B.** 串联电抗器
  - **C.** 并联电抗器
  - **D.** 附加串联加压器
- **参考答案**：`C`
- **解析说明**：调整环网潮流分布需改变回路阻抗比或引入纵横向附加电动势（如串联电容、串联加压器、移相器等）；并联电抗器主要用于吸收轻载充电容性无功，不能调整闭合环网潮流分布。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-09`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：计算机解潮流，求解潮流方程的方法属于（）
  - **A.** 解析法
  - **B.** 数值方法
  - **C.** 手算法
  - **D.** 对数法
- **参考答案**：`B`
- **解析说明**：电力系统潮流方程是一组高维非线性代数方程组，无解析闭式解，必须借助牛顿-拉夫逊法等数值迭代方法求解。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-10`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：一个系统，99个PQ节点，一个平衡节点，雅克比矩阵阶数（）
  - **A.** 99
  - **B.** 100
  - **C.** 198
  - **D.** 200
- **参考答案**：`C`
- **解析说明**：平衡节点无待求变量；每个 PQ 节点的电压幅值和相角均为待求未知量，对应 2 个功率方程，故 99 个 PQ 节点的雅可比矩阵阶数为 $2 \times 99 = 198$ 阶。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-11`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 11 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：对于负荷变动幅度大，周期长。采用（）
  - **A.** 一次调频
  - **B.** 二次调频
  - **C.** 三次调频
  - **D.** 负荷控制
- **参考答案**：`C`
- **解析说明**：负荷变动幅度小、周期短由一次调频承担；幅度较大、周期较长由二次调频承担；负荷变动幅度最大、周期最长（数小时~日变动）由调度按等微增率准则安排三次调频（经济分配）。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-12`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 12 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：单位时间内输入能量与输出功率比值为（）
  - **A.** 比耗量
  - **B.** 耗量特性
  - **C.** 耗量微增率
  - **D.** 等耗量微增率
- **参考答案**：`A`
- **解析说明**：单位时间内发电设备输入的能源（煤量或热量 $F$）与发出的有功电功率 $P$ 之比（$F/P$）定义为比耗量；输入能量对功率的微商 $dF/dP$ 为耗量微增率。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-13`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 13 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：下列无功电源中，无功功率控制经济性最好的是（）
  - **A.** 同步发电机
  - **B.** 同步调相机
  - **C.** 并联电容器
  - **D.** 静止补偿器
- **参考答案**：`A`
- **解析说明**：同步发电机只需调节自身的励磁电流即可平滑调节发出的无功功率，无需增加额外的无功补偿设备投资，调压控制最为经济。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-14`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 14 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：对于线路较长，负荷变化大的线路，一般采用（）
  - **A.** 顺调压
  - **B.** 逆调压
  - **C.** 常调压
  - **D.** 不确定
- **参考答案**：`B`
- **解析说明**：长距离、重负荷且负荷波动大的线路阻抗压降大，为保证末端用户电压质量，中枢点必须采用逆调压方式（高峰负荷时升高电压，低谷负荷时降低电压）。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-15`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 15 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：三绕组分接头一般在（）
  - **A.** 高中压绕组
  - **B.** 高低压绕组
  - **C.** 中低压绕组
  - **D.** 三个都有
- **参考答案**：`A`
- **解析说明**：三绕组变压器分接头通常设在高中压绕组上，因低压侧靠近铁芯且电流大，引出分接头工艺困难；高中压侧电流较小且漏抗小，便于安装分接开关。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-16`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 16 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：无限大功率电源发生三相短路，幅值不变的分量是（）
  - **A.** 非周期分量
  - **B.** 周期分量
  - **C.** 倍频分量
  - **D.** 自由分量
- **参考答案**：`B`
- **解析说明**：无限大容量电源母线电压恒定，由电源电势产生的短路电流周期分量幅值在暂态全过程中恒定不衰减；非周期分量按指数规律衰减为零。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-17`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 17 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：冲击电流一般用来校验（）
  - **A.** 热稳定性
  - **B.** 动稳定性
  - **C.** 灵敏度
  - **D.** 都不是
- **参考答案**：`B`
- **解析说明**：短路冲击电流是短路全电流的最大瞬时值，产生最大的电动力冲击，主要用于校验电气设备和母线的动稳定度。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-18`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 18 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：关于发电机的负序和零序电抗，不正确的（）
  - **A.** 负序旋转磁场与转子转向相反
  - **B.** 负序电抗随转子旋转周期性变化
  - **C.** 零序旋转磁场与转子转向相同
  - **D.** 零序电抗比负序电抗小
- **参考答案**：`C`
- **解析说明**：对称三相零序电流三相同相位，在发电机气隙空间产生的基波合成磁动势恒等于零，根本不存在旋转磁场，故 C 选项说法错误。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-19`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 19 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：关于零序网络说法不正确的（）
  - **A.** 零序网络中不包含发电机电动势
  - **B.** 零序电流能流通的元件与正负序不同
  - **C.** 所有电源的零序电势为零
  - **D.** 零序电流的流通与变压器接线形式无关
- **参考答案**：`D`
- **解析说明**：变压器的绕组接线形式及中性点接地方式直接决定了零序电流能否在绕组及外电路流通，零序网络结构与变压器接线强相关，故 D 说法错误。
- **校核状态**：【已核定】
#### 【题号】`2019-815-选择-20`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 20 题）
- **考查要点**：电力系统核心考点核验
- **题目题干**：假设 $Z 1 = Z 2$ , 关于两相短路说法不正确 ( )
  - **A.** 故障相短路电流为正序电流 1.732 倍
  - **B.** 短路点非故障相电压为正序电压两倍
  - **C.** 故障相电压为非故障相电压一半
  - **D.** 故障相电压与非故障相电压方向相同
- **参考答案**：`D`
- **解析说明**：两相短路接地故障中，当 $Z_1=Z_2$ 时短路点故障相电压为非故障相电压的一半且反相，两相方向相反，故 D 选项说法错误。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-01`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：变压器高压绕组的额定电压通常高于接入点的电网标称电压（）
- **参考答案**：`×`
- **解析说明**：变压器一次绕组（接于电网作为用电设备）额定电压通常等于电网标称电压；二次绕组（作为电源侧）额定电压才高于电网标称电压 5% 或 10%。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-02`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：为了使铁塔受力均匀，架空输电线路的三相导线需要换位（）
- **参考答案**：`×`
- **解析说明**：架空线路整循环换位的目的在于实现三相线路电气参数（阻抗与导纳）对称，减小对邻近通信线的电磁干扰，与铁塔受力无关。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-03`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：架空输电线路在空载或轻载时末端电压一定比首端电压高
- **参考答案**：`×`
- **解析说明**：仅超高压/长距离线路容升显著时末端电压才明显高于首端；短距离或低压线路充电电容微弱，空载时末端电压不一定高于首端。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-04`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：电力系统无功功率是从高电压节点流向低电压节点（）
- **参考答案**：`√`
- **解析说明**：高压电网中电抗远大于电阻，两端电压幅值差主导无功功率流动，无功功率总是从电压幅值高的节点流向电压幅值低的节点。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-05`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：PQ 分解法，由于简化很多约束，所以比牛顿拉夫逊法收敛速度快（）
- **参考答案**：`×`
- **解析说明**：P-Q分解法单步迭代快，但因简化解耦使收敛性由二阶退化为一阶，总迭代次数多于牛拉法，总收敛步数并不比牛拉法快。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-06`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：$\sigma \%$ 越大, 则同等频率下降时发电机所带负荷增大越多 ( )
- **参考答案**：`×`
- **解析说明**：机组调差系数 $\sigma$ 与单位调节功率成反比（$K_G = 1/\sigma$）；$\sigma$ 越大表示调频灵敏度越低，同等频率下降时增发的负荷出力越少。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-07`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：顺调压的调压效果要比逆调压的调压效果好（）
- **参考答案**：`×`
- **解析说明**：逆调压在最大负荷时提高电压、最小负荷时降低电压，能最大程度抵消线路压降改善电能质量；顺调压是最宽松的调压方式，效果不如逆调压。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-08`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：无限大功率电源发生三相短路时，电源电压的幅值和频率、电压保持恒定（）
- **参考答案**：`√`
- **解析说明**：无限大容量电源在物理上等效为理想恒压恒频交流电压源，发生三相短路时，其母线电压幅值和系统频率不受短路电流影响，严格保持恒定。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-09`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：不对称短路一定存在零序分量（）
- **参考答案**：`×`
- **解析说明**：两相短路（相间短路）属于不对称短路，但在中性点绝缘系统中发生金属性相间短路时，由于故障点未接地，全网各序网络中零序电流恒为零。
- **校核状态**：【已核定】
#### 【题号】`2019-815-判断-10`
- **所属试卷**：华北电力大学 2019 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：电力系统核心考点核验
- **题目陈述**：越靠近短路点，零序电压越低（）
- **参考答案**：`×`
- **解析说明**：在零序等值网络中，不对称接地故障点是唯一的零序虚设电源点，因此短路点处的零序电压最高，越远离短路点零序电压越低。
- **校核状态**：【已核定】
---

<span id="kaoyan-paper-16"></span>

## 【第 16 套】华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 10 题）

#### 【题号】`2018-813-判断-01`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：消弧线圈设备属性
- **题目陈述**：中性点消弧线圈是用来补偿无功的设备。（）
- **参考答案**：`×`
- **解析说明**：中性点消弧线圈是中性点接地补偿装置，用于补偿单相接地容性电流以消除接地电弧，而非负荷无功补偿设备。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-02`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：自耦变压器变比与适用电压
- **题目陈述**：自耦变压器可以用于 $110 / 10 \mathrm{kV}$ 的变电站中。（）
- **参考答案**：`×`
- **解析说明**：自耦变压器变比不宜过大（一般在 220/110kV 或 500/220kV），110/10kV 变比达 11 倍，低压侧绝缘与过电压风险大，不适用于该电压等级。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-03`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：导线截面与单位电抗关系
- **题目陈述**：同一线路如果采用 LGJ-240 的导线其电抗比采用 LGJ-185 的导线电抗小。（）
- **参考答案**：`√`
- **解析说明**：导线截面增大则等效几何半径 r 增大，由单位电抗公式 $x_1=0.1445\lg(D_m/r)+0.0157/n$ 可知，半径增大电抗减小。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-04`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：高电压等级与网损关系
- **题目陈述**：输送功率相同的情况下电网采用的电压等级越高，网损越小。（）
- **参考答案**：`√`
- **解析说明**：输送功率相同条件下，电压等级越高电流越小，线路电阻上的功率损耗 $\Delta P=(S^2/U^2)R$ 越小。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-05`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：无功不足调压对策
- **题目陈述**：对于无功电源不足导致整体电压水平下降的电力系统应优先考虑改变变压器变比调压，因为不需要增加任何投资费用。（）
- **参考答案**：`×`
- **解析说明**：无功电源不足引起全网电压普遍偏低时，改变变压器变比仅能转移无功分布无法增发无功，必须首先加装无功补偿设备或优先利用发电机调压。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-06`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：输电线路对地电纳属性
- **题目陈述**：输电线路对地电纳可以发出感性无功功率，所以输电线路相当于一个无功源？（）
- **参考答案**：`×`
- **解析说明**：输电线路对地电纳是容性电纳，产生容性充电功率（相当于向系统发出感性无功功率，或吸收感性无功）。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-07`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：串并联电抗器作用区分
- **题目陈述**：电力系统中装设的串联电抗器主要用于调压，而并联电抗器主要用于限制短路电流。（）
- **参考答案**：`×`
- **解析说明**：电力系统中串联电抗器主要用于限制短路电流，并联电抗器主要用于吸收超高压轻载长线路的富余容性无功以抑制工频过电压。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-08`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：满载机组与系统一次调频能力
- **题目陈述**：在电力系统的一次调频中，满载的机组越多，全系统发电机组的单位调节功率越多。（）
- **参考答案**：`×`
- **解析说明**：满载机组无法继续增发出力，$K_G=0$；因此满载机组越多，全系统发电机组的综合单位调节功率反而越小。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-09`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：各类型短路故障电流幅值比较
- **题目陈述**：在电力系统发生的不同类型的短路故障中，不一定都是三相短路电流最大。（）
- **参考答案**：`√`
- **解析说明**：当短路点综合零序等效电抗小于正序等效电抗（$X_0 < X_1$）时，单相接地短路电流可以超过三相短路电流，因此三相短路不一定最大。
- **校核状态**：【已核定】

#### 【题号】`2018-813-判断-10`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：不对称断线故障电流特性
- **题目陈述**：电力系统的不对称断线故障和不对称短路故障一样都会有危险的大电流产生。（）
- **参考答案**：`×`
- **解析说明**：断线属于纵向开路故障，回路阻抗增大，电流通常减小，不会像横向短路故障那样产生巨大的冲击电流。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-17"></span>

## 【第 17 套】华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 30 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 20 题）

#### 【题号】`2018-815-选择-01`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：消弧线圈全补偿谐振
- **题目题干**：变压器高压绕组额定电压与所在电网额定电压关系（）。
  - **A.** 高 $10\%$
  - **B.** 高 $5\%$
  - **C.** 相等
  - **D.** 不确定
- **参考答案**：`D`
- **解析说明**：消弧线圈若采用全补偿，系统在断线或不对称运行下极易发生串联铁磁谐振过电压。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-02`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：变压器阻抗参数比值
- **题目题干**：中性点经消弧线圈接地的电力系统一般采取的补偿方式（）。
  - **A.** 过补偿
  - **B.** 欠补偿
  - **C.** 全补偿
  - **D.** 无补偿
- **参考答案**：`A`
- **解析说明**：高压变压器电抗远大于电阻，运行中无功损耗远大于有功损耗。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-03`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：电力网线损率定义
- **题目题干**：电力线路进行整循环换位的目的是（）
  - **A.** 减小电阻的不对称
  - **B.** 使导线受力均匀
  - **C.** 减小电抗的不对称
  - **D.** 使杆塔受力均匀
- **参考答案**：`C`
- **解析说明**：网损率是指电网损失电量占首端输入总电量的百分比。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-04`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：潮流算法收敛精度对比
- **题目题干**：同一型号导线，用在高电压等级线路要比用在低电压等级线路中电抗值。
  - **A.** 大
  - **B.** 小
  - **C.** 相等
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：牛拉法与PQ分解法在相同收敛判据下最终收敛精度相同。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-05`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：发电机励磁过励状态
- **题目题干**：变压器短路实验得到的数据可用于计算变压器的（）。
  - **A.** 电导和电纳
  - **B.** 电阻和电抗
  - **C.** 电阻和电导
  - **D.** 电抗和电纳
- **参考答案**：`B`
- **解析说明**：发电机过励磁运行时向系统发出感性无功功率。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-06`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：冲击电流校验项目
- **题目题干**：线路中安装串联电容器, 电容器电抗 $X_{c}$ 大于线路电抗, 线路空载运行, 末端电压 $U_{2}$ 与首端电压 $U_{1}$ 的关系 ( )。
  - **A.** $U_{2} > U_{1}$
  - **B.** $U_{2} < U_{1}$
  - **C.** $U_{2} = U_{1}$
  - **D.** 不确定
- **参考答案**：`B`
- **解析说明**：冲击电流最大瞬时值用于校验电气设备动稳定度。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-07`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：纵向故障与横向故障
- **题目题干**：两同型号主变并列运行, 变压器 $\mathrm{T} 1$ 变比 $110 / 11 \mathrm{~kV}$ , 变压器 $\mathrm{T} 2$ 变比 $115.5 / 11 \mathrm{kV}$ , 则变压器 $\mathrm{T} 1$ 的功率 $\mathrm{S} 1$ 与变压器 $\mathrm{T} 2$ 的功率 $\mathrm{S} 2$ 的关系 ( )。
  - **A.** $\mathrm{S} 1 > \mathrm{S} 2$
  - **B.** $\mathrm{S} 1 < \mathrm{S} 2$
  - **C.** $\mathrm{S} 1 = \mathrm{S} 2$
  - **D.** 不确定
- **参考答案**：`A`
- **解析说明**：单相断线属于纵向故障，相间短路属于横向故障。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-08`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：对称分量法前提
- **题目题干**：环网潮流的经济功率是按照线路的（）分布的。
  - **A.** 电阻
  - **B.** 电抗
  - **C.** 电纳
  - **D.** 电导
- **参考答案**：`A`
- **解析说明**：网络元件参数三相对称是对称分量法各序解耦的前提。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-09`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：单相接地非故障相对地电压
- **题目题干**：平衡节点已知的是（）
  - **A.** P和Q
  - **B.** P和U
  - **C.** U和δ
  - **D.** P和δ
- **参考答案**：`C`
- **解析说明**：10kV系统单相接地，非故障相对地电压升为线电压10kV。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-10`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：潮流线性修正方程
- **题目题干**：用牛拉法进行潮流计算，线性修正方程求解的是（）。
  - **A.** 线路功率
  - **B.** 节点注入功率
  - **C.** 节点电压
  - **D.** 节点电压修正量
- **参考答案**：`D`
- **解析说明**：牛拉法修正方程直接求解的是电压相角与幅值修正量。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-11`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 11 题）
- **考查要点**：负荷频率调节效应
- **题目题干**：某 n 节点网络，若 PQ 节点数为 m-1 个，则以直角坐标表示的雅可比矩阵阶数（）。
  - **A.** 2n
  - **B.** 2n-2
  - **C.** 2m-2
  - **D.** 2n-2m
- **参考答案**：`B`
- **解析说明**：负荷吸收的有功功率随系统频率下降而减少。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-12`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 12 题）
- **考查要点**：一次调频有差特征
- **题目题干**：电力系统有功备用容量中哪个不用专门设置（）。
  - **A.** 负荷备用
  - **B.** 国民经济备用
  - **C.** 事故备用
  - **D.** 检修备用
- **参考答案**：`D`
- **解析说明**：机组一次调频依靠调速器有差静态特性，属于有差调节。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-13`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 13 题）
- **考查要点**：中枢点调压措施选择
- **题目题干**：秋冬季节枯水期，调频厂一般选用（）
  - **A.** 高温高压水电厂
  - **B.** 中温中压火电厂
  - **C.** 核电厂
  - **D.** 水电厂
- **参考答案**：`D`
- **解析说明**：系统无功充裕但局部电压低时，优先调节变压器分接头。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-14`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 14 题）
- **考查要点**：电力系统频率偏移容限
- **题目题干**：负荷高峰时中枢电压升高，负荷低谷时中枢电压降低的调压方式是（）
  - **A.** 顺调压
  - **B.** 逆调压
  - **C.** 常调压
  - **D.** 不确定
- **参考答案**：`B`
- **解析说明**：国家规程规定大容量电力系统正常频率允许偏差为 ±0.2Hz。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-15`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 15 题）
- **考查要点**：次暂态电动势计算
- **题目题干**：电力系统无功功率过剩会使（）
  - **A.** 电压升高
  - **B.** 频率升高
  - **C.** 电压降低
  - **D.** 频率降低
- **参考答案**：`A`
- **解析说明**：发电机次暂态电动势在短路初始瞬间数值保持恒定。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-16`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 16 题）
- **考查要点**：两相短路附加阻抗
- **题目题干**：故障类型属于纵向故障的是（）
  - **A.** 三相短路
  - **B.** 两相短路
  - **C.** 单相接地短路
  - **D.** 两相断线
- **参考答案**：`D`
- **解析说明**：两相短路正序增广网络附加阻抗为负序等值阻抗 Z2。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-17`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 17 题）
- **考查要点**：变压器零序接线通断
- **题目题干**：以下不属于无限大电源特点的是（）
  - **A.** 电压恒定
  - **B.** 电流恒定
  - **C.** 功率无限大
  - **D.** 频率恒定
- **参考答案**：`B`
- **解析说明**：Y0/Δ接线变压器三角形侧零序电流在绕组内环流，外电路无零序电流。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-18`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 18 题）
- **考查要点**：架空线避雷线保护角
- **题目题干**：YN/y 接线变压器，当 YN 侧发生不对称短路故障，则 y 侧零序电流标幺值大小（）
  - **A.** 0
  - **B.** 1
  - **C.** 0.5
  - **D.** ∞
- **参考答案**：`A`
- **解析说明**：避雷线外侧保护角越小，防雷绕击率越低。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-19`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 19 题）
- **考查要点**：输电线路电晕临界场强
- **题目题干**：系统发生短路时，越靠近短路点，正序电压（）。
  - **A.** 越低
  - **B.** 越高
  - **C.** 不变
  - **D.** 都不对
- **参考答案**：`A`
- **解析说明**：晴天干燥空气中光滑圆导线表面电晕临界场强约为 30kV/cm。
- **校核状态**：【已核定】

#### 【题号】`2018-815-选择-20`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：选择题（第 20 题）
- **考查要点**：输电线路经济电流密度
- **题目题干**：无功功率不足的电力系统，当电压不满足要求时，首先应采取的措施是（）
  - **A.** 增加无功补偿装置补偿无功缺额
  - **B.** 改变变压器变比调压
  - **C.** 增加发电机的有功出力
  - **D.** 调节发电机励磁电流来改变其端电压
- **参考答案**：`D`
- **解析说明**：导线截面选择主要依据经济电流密度，按最大负荷利用小时数选取。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2018-815-判断-21`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 21 题）
- **考查要点**：百万机组装机容量单位
- **题目陈述**：通常所说的 100 万机组中的 100 万是指 100 万 MW。（）
- **参考答案**：`×`
- **解析说明**：通常所说的 100 万机组是指 100 万千瓦（100 万 kW = 1000 MW），而非 100 万 MW。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-22`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 22 题）
- **考查要点**：分裂导线电纳特性
- **题目陈述**：分裂导线使周围的电磁场发生很大改变，可以减小电晕和线路电抗，同时线路电容也将减小
- **参考答案**：`×`
- **解析说明**：分裂导线增大了等值半径，使得导线间距离相对减小，因此对地电容和电纳增大，电抗减小。题干表述不当。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-23`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 23 题）
- **考查要点**：二次调频实现无差调节
- **题目陈述**：电力系统能实现无差调频的方式是二次调频。（）
- **参考答案**：`√`
- **解析说明**：一次调频是有差调节，通过调频器（二次调频）平移发电机静态特性曲线可实现全系统的无差调节。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-24`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 24 题）
- **考查要点**：高电压远距离大容量输电
- **题目陈述**：提高交流电力系统电压水平，有利于远距离大容量传输电能。（）
- **参考答案**：`√`
- **解析说明**：提高输电电压等级能成倍提高输送容量、大幅减小线损，有利于远距离大容量输电。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-25`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 25 题）
- **考查要点**：并联电容器输出特性
- **题目陈述**：电容器并联在电力系统中, 只能向系统供应感性无功, 发出的无功功率和并联处的电压平方成正比。( )
- **参考答案**：`√`
- **解析说明**：并联电容器只能向系统发出容性无功（供应感性无功），其输出无功与端电压平方成正比。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-26`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 26 题）
- **考查要点**：轻负荷小波动中枢点调压
- **题目陈述**：在线路电压损耗小、负荷波动小的情况下，中枢点调压方式适合逆调压。
- **参考答案**：`×`
- **解析说明**：在线路电压损耗小、负荷波动小的情况下，中枢点应采用顺调压或常调压，不需要采用逆调压。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-27`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 27 题）
- **考查要点**：海拔高原与电晕发生关系
- **题目陈述**：同样的导线，在气象情况相同时，平原比高原更容易发生电晕。（）
- **参考答案**：`×`
- **解析说明**：高原地区气压低、空气稀薄游离场强下降，比平原更容易发生电晕。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-28`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 28 题）
- **考查要点**：Y0/Δ变压器序漏抗一致性
- **题目陈述**：Y0/△接线的变压器的正、负、零序的等值漏抗近似相等。（）
- **参考答案**：`√`
- **解析说明**：变压器为静止对称元件，从星形接地侧看入，其正序、负序和零序漏抗近似相等。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-29`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 29 题）
- **考查要点**：双回路零序电流助磁互感
- **题目陈述**：双回路架空输电线路，当通过零序电流时，两回线路相互间产生助磁作用。（）
- **参考答案**：`√`
- **解析说明**：双回线路平行架设通入同相零序电流时，两回线间的互感磁通与自感磁通方向一致，相互助磁使零序阻抗增大。
- **校核状态**：【已核定】

#### 【题号】`2018-815-判断-30`
- **所属试卷**：华北电力大学 2018 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 30 题）
- **考查要点**：发电机进相运行限制条件
- **题目陈述**：发电机以超前功率因数运行时，其运行范围主要受限于定子绕组温升限制。（）
- **参考答案**：`×`
- **解析说明**：发电机进相（超前功率因数）运行时，主要受发电机定子端部铁芯温升发热及静态稳定性极限的双重限制。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-18"></span>

## 【第 18 套】华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 10 题）

#### 【题号】`2017-813-判断-01`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：电力系统平均额定电压系列
- **题目陈述**：电力系统的平均额定电压有 $6.3 \mathrm{kV}$ 、 $10.5 \mathrm{kV}$ 、 $37 \mathrm{kV}$ 、 $115.5 \mathrm{kV}$ 、 $231 \mathrm{kV}$ 等。（）
- **参考答案**：`×`
- **解析说明**：我国标准平均额定电压规定为标称电压的 1.05 倍，35kV 对应的平均额定电压为 38.5kV（或 37kV），但 220kV 对应 230kV，题目列举参数不规范。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-02`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：电力系统运行经济性指标
- **题目陈述**：考核电力系统运行经济性的重要指标是厂用电率和网损率。（）
- **参考答案**：`×`
- **解析说明**：考核电网经济性的关键指标不仅包括厂用电率和线损率，发电侧还包括发电机供电煤耗率（比耗量）等综合指标。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-03`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：分裂导线抑制电晕机理
- **题目陈述**：导线的半径越大越不容易发生电晕，所以 $500 \mathrm{kV}$ 线路多采用分裂导线。（）
- **参考答案**：`√`
- **解析说明**：导线等值半径越大表面电场强度越小越不易产生电晕，超高压 500kV 线路普遍采用分裂导线抑制电晕。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-04`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：电抗与电纳参数几何对偶关系
- **题目陈述**：输电线路的电抗越大，电纳就越小。（）
- **参考答案**：`√`
- **解析说明**：线路几何均距与导线半径之比 Dm/r 增大时，单位电抗 $x_1 \propto \lg(D_m/r)$ 增大，而单位电纳 $b_1 \propto 1/\lg(D_m/r)$ 减小。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-05`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：负荷静态频率特性斜率
- **题目陈述**：电力系统综合有功负荷和频率相关, 当电力系统的频率在 $49.5 \sim 50.5 \mathrm{~Hz}$ 以内波动时, 频率越低, 有功负荷越小。（）
- **参考答案**：`√`
- **解析说明**：电力系统综合有功负荷的静态频率特性具有正斜率特性（$K_L > 0$），工频附近频率下降时综合有功负荷随之减小。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-06`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：最大负荷利用小时数定义
- **题目陈述**：全年的电能损耗除以最大有功负荷称为最大负荷利用小时数。
- **参考答案**：`×`
- **解析说明**：全年的电能损耗除以最大有功负荷时的功率损耗称为【最大负荷损耗时间 $\tau$】；全年用电量除以最大负荷才称为最大负荷利用小时数 $T_{\text{max}}$。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-07`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：PQ分解法与牛拉法收敛速度对比
- **题目陈述**：PQ 分解法潮流计算过程中由于简化了很多因素, 所以比牛顿拉夫逊法计算速度快, 收敛速度也快。( )
- **参考答案**：`×`
- **解析说明**：PQ分解法单次迭代速度快，但属于一阶收敛；牛顿-拉夫逊法具有局部二次收敛性，收敛迭代次数更少。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-08`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：并联电抗器无功补偿属性
- **题目陈述**：并联电抗器可以作为发出感性无功的无功电源进行调压。
- **参考答案**：`×`
- **解析说明**：并联电抗器是感性阻抗元件，用于吸收系统过剩容性无功（发出感性无功/吸收容性无功），表述反向。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-09`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：三相短路中性点电流
- **题目陈述**：当电力系统发生三相短路时，变压器中性点上通过的电流为三倍零序电流。（）
- **参考答案**：`×`
- **解析说明**：三相短路是对称故障，系统中只有正序分量，不存在零序分量，变压器中性点通过的电流为 0。
- **校核状态**：【已核定】

#### 【题号】`2017-813-判断-10`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：813)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：短路电压空间分布规律
- **题目陈述**：当电力系统发生短路故障时，离故障点越近，负序和正序电压越高。（）
- **参考答案**：`×`
- **解析说明**：越靠近短路点，正序电压越低（短路点最低）；负序电压和零序电压在短路点最高，离短路点越远越低。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-19"></span>

## 【第 19 套】华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 29 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【不定项选择题】（共 19 题）

#### 【题号】`2017-815-不定项-02`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 2 题）
- **考查要点**：电能质量基本指标
- **题目题干**：衡量电能质量的指标是（）。
  - **A.** 频率偏移
  - **B.** 电压偏移
  - **C.** 波形畸变率
  - **D.** 网损率
- **参考答案**：`ABC`
- **解析说明**：国家标准评价电能质量的三大基本指标为：电压质量、频率质量和正弦波形畸变率。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-03`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 3 题）
- **考查要点**：导线电压等级与几何均距电抗
- **题目题干**：110kV 和 220kV 线路都采用 LGJ-300/40，则 110kV 线路单位长度的电抗 $X_{1-110}$ 和 220kV 线路单位长度的电抗 $X_{1-220}$ 之间的大小关系是（）
  - **A.** $X_{1-110} > X_{1-220}$
  - **B.** $X_{1-110} < X_{1-220}$
  - **C.** $X_{1-110} = X_{1-220}$
  - **D.** 不确定
- **参考答案**：`B`
- **解析说明**：同型号导线应用在更高电压等级线路时，相间绝缘距离增大使得三相几何均距 Dm 增大，单位电抗随之增大。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-04`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 4 题）
- **考查要点**：分裂导线工程综合效应
- **题目题干**：电力系统中采用分裂导线可以（）
  - **A.** 提高线路临界电压
  - **B.** 减小线路电抗
  - **C.** 减小线路电纳
  - **D.** 提高系统的稳定性
- **参考答案**：`ABD`
- **解析说明**：采用分裂导线可以增大等值半径，有效减小线路电抗，增大对地电纳，并提高电晕起始电压抑制电晕损耗。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-05`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 5 题）
- **考查要点**：三绕组变压器容量归算平方关系
- **题目题干**：某容量比为 $100 / 100 / 50$ 的三绕组变压器, 若 $P_{k(3-1)}^{\prime}$ 为 $100 \mathrm{kW}$ , 则 $P_{k(3-1)}$ 为 ( )。
  - **A.** $400 \mathrm{kW}$
  - **B.** $25 \mathrm{kW}$
  - **C.** $200 \mathrm{kW}$
  - **D.** $50 \mathrm{kW}$
- **参考答案**：`A`
- **解析说明**：三绕组变压器非 100% 额定容量绕组的短路损耗试验数据必须乘以容量比的平方 $(S_{\text{N}}/S_3)^2$ 进行归算。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-06`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 6 题）
- **考查要点**：电压损耗概念
- **题目题干**：线路首端和末端电压的数值差是( )。
  - **A.** 电压降落
  - **B.** 电压损耗
  - **C.** 电压调整
  - **D.** 首端电压调整
- **参考答案**：`B`
- **解析说明**：线路首端和末端电压的代数绝对数值差定义为电压损耗 $U_1 - U_2$。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-07`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 7 题）
- **考查要点**：环网经济功率分布控制手段
- **题目题干**：为了实现环网的经济功率分布，可采用的措施有（）
  - **A.** 串联电抗器
  - **B.** 串联电容器
  - **C.** 附加串联加压器
  - **D.** 安装综合潮流控制器
- **参考答案**：`ABCD`
- **解析说明**：串联电容、串联电抗、串联附加加压器或移相变压器等均可调整闭环潮流，使其逼近按电阻分布的经济功率。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-08`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 8 题）
- **考查要点**：潮流计算节点分类类型
- **题目题干**：在潮流计算中, 可能没有的节点类型是 ( )。
  - **A.** PQ 节点
  - **B.** 平衡节点
  - **C.** PV 节点
  - **D.** 负荷节点
- **参考答案**：`C`
- **解析说明**：潮流计算中节点分为 PQ 节点、PV 节点和平衡节点；系统中 PV 节点可以没有，负荷节点是物理名词而非算法分类。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-09`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 9 题）
- **考查要点**：发电机耗量微增率定义
- **题目题干**：发电机单位时间内输入能源的微增率和输出功率的微增率之比称为（）
  - **A.** 耗量微增率
  - **B.** 比耗量
  - **C.** 耗量特性
  - **D.** 效率
- **参考答案**：`A`
- **解析说明**：单位时间内输入能源的微增量与输出电功率的微增量之比称为发电机比耗量微增率（耗量微增率 $\lambda$）。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-10`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 10 题）
- **考查要点**：互联电网联合运行频率与联络线潮流
- **题目题干**：A 系统独立运行时频率为 50Hz，B 系统独立运行时频率为 49.9Hz。若 A 系统和 B 系统通过联络线互联，则联络线上的功率流动方向为（）。
  - **A.** 从 A 系统流向 B 系统
  - **B.** 从 B 系统流向 A 系统
  - **C.** 联络线上没有流动功率
  - **D.** 不能确定
- **参考答案**：`A`
- **解析说明**：两系统互联后系统频率统一介于两者之间，A 系统频率降低发电机增发出力，B 系统频率升高发电机减发出力，联络线功率潮流由高频系统流向低频系统（从 A 流向 B）。
- **校核状态**：【已核定】
#### 【题号】`2017-815-不定项-11`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 11 题）
- **考查要点**：有功负荷最优分配针对的负荷类型
- **题目题干**：电力系统有功功率负荷的最有分配指的是（）。
  - **A.** 第一种负荷
  - **B.** 第二种负荷
  - **C.** 第三种负荷
  - **D.** 第
- **参考答案**：`C`
- **解析说明**：有功功率负荷最优分配针对的是可预测、波动周期长的大幅度负荷变动（第三类负荷）。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-12`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 12 题）
- **考查要点**：无功功率电源最优分布目标函数
- **题目题干**：电力系统中无功功率电源最有分布的目标函数是（）。
  - **A.** 一次能源消耗最小
  - **B.** 有功功率损耗最小
  - **C.** 无功功率损耗最小
  - **D.** 电能损耗最小
- **参考答案**：`B`
- **解析说明**：电力系统中优化无功电源分布的数学规划目标函数为全网有功网损最小。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-13`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 13 题）
- **考查要点**：无功不足条件下的调压手段
- **题目题干**：系统中无功功率不足时，可采取的调压措施有（）
  - **A.** 调节发电机励磁
  - **B.** 安装静止电容器
  - **C.** 调节变压器分接头
  - **D.** 同步电动机过励运行
- **参考答案**：`ABD`
- **解析说明**：无功严重不足时，应加装无功补偿装置、发电机调压或调整分接头配合补偿，不能单靠分接头。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-14`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 14 题）
- **考查要点**：电力系统最频发的短路故障
- **题目题干**：发生概率最多的短路是（）。
  - **A.** 三相短路
  - **B.** 两相短路接地
  - **C.** 两相短路
  - **D.** 单相接地短路
- **参考答案**：`D`
- **解析说明**：根据电力系统长期统计，单相接地短路发生概率最高（约占 65%~70%）。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-15`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 15 题）
- **考查要点**：无限大容量电源供电三相短路暂态分量
- **题目题干**：无限大容量电源供电的简单系统三相短路暂态过程中（）
  - **A.** 短络电流无限大
  - **B.** 短路功率无限大
  - **C.** 短路电流周期分量幅值不变
  - **D.** 电源电压幅值不变
- **参考答案**：`CD`
- **解析说明**：无限大容量电源三相短路时，短路电流包含恒定幅值的交流周期分量和按时间常数衰减的直流非周期分量。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-16`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 16 题）
- **考查要点**：短路电流全电流组成
- **题目题干**：由无限大电源供电的系统，发生三相短路时短路电流包含的分量（）。
  - **A.** 直流分量
  - **B.** 倍频分量
  - **C.** 自由分量
  - **D.** 周期分量
- **参考答案**：`ACD`
- **解析说明**：由周期基频分量、非周期自由分量以及短路瞬间的电磁暂态响应构成。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-17`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 17 题）
- **考查要点**：对称分量法物理本质
- **题目题干**：将三个不对称相量分解为三组对称相量的方法是（）。
  - **A.** 小干扰法
  - **B.** 对称分量法
  - **C.** 牛顿-拉夫逊法
  - **D.** 龙格-库塔法
- **参考答案**：`B`
- **解析说明**：对称分量法通过正序、负序、零序变换矩阵将三相不对称系统线性分解为三组对称网络分别求解。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-18`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 18 题）
- **考查要点**：变压器零序通路与绕组接线
- **题目题干**：设在变压器的某一侧发生短路故障，该侧的变压器接线方式为 Yn 形，若在变压器另一侧绕组中存在零序电流，则另一侧绕组的按线方式必须是（）。
  - **A.** Yn 形
  - **B.** 三角形
  - **C.** 开口角形
  - **D.** Y 形
- **参考答案**：`AB`
- **解析说明**：变压器中性点接地（Yn）侧为零序电流注入提供了物理回路，零序电流能否流通取决于两侧接线与回路闭合。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-19`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 19 题）
- **考查要点**：可能产生零序电流的短路故障
- **题目题干**：可能产生零序电流的短路形式有（）
  - **A.** 单相接地短路
  - **B.** 两相短路
  - **C.** 三相短路
  - **D.** 两相短路接地
- **参考答案**：`AD`
- **解析说明**：单相接地短路和两相接地短路破坏了对地对称性，存在入地通路，必定产生零序电流。
- **校核状态**：【已核定】

#### 【题号】`2017-815-不定项-20`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：不定项选择题（第 20 题）
- **考查要点**：不对称故障相电压与复合序网关系
- **题目题干**：当系统中
  - **A.** 相接地短路时，故障处的A. 相电压为（）。 A. $U_{N}$
  - **B.** $\sqrt{3}U_{N}$
  - **C.** 0
  - **D.** 不确定
- **参考答案**：`C`
- **解析说明**：两相短路时故障点两相金属性相接，两相短路电压相等，应用对称分量法可得故障相电压为非故障相的一半且方向相反。
- **校核状态**：【已核定】

### 【判断题】（共 10 题）

#### 【题号】`2017-815-判断-21`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 21 题）
- **考查要点**：升降压变压器高压侧额定电压对比
- **题目陈述**：升压变压器高压绕组的额定电压与相同电压等级的降压变压器高压绕的额定电压相同。（）
- **参考答案**：`×`
- **解析说明**：相同电网电压等级下，降压变压器高压绕组等于电网额定电压，而升压变压器高压绕组比电网额定电压高 10%（或5%）。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-22`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 22 题）
- **考查要点**：环网初步功率分布目的
- **题目陈述**：计算环网初步功率分布的目的是寻找无功功率分点。（）
- **参考答案**：`√`
- **解析说明**：闭环电网计算初步功率分布的主要目的是确定闭环中的功率分点（有功分点与无功分点），以便拆环计算。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-23`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 23 题）
- **考查要点**：相同迭代次数下收敛精度比较
- **题目陈述**：当迭代次数相同时，牛顿-拉夫逊法的精度和 PQ 分解法的精度相同。（）
- **参考答案**：`×`
- **解析说明**：牛拉法收敛速度更快，相同迭代次数下牛拉法的计算误差远小于 PQ 分解法。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-24`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 24 题）
- **考查要点**：无功功率就地平衡原则
- **题目陈述**：无功功率沿线路传输会产生电压损耗，因此无功功率应采用分层分区就地平衡的补偿方法。()
- **参考答案**：`√`
- **解析说明**：无功功率沿线路远距离传输会引发显著的电压损耗和网络附加损耗，因此无功功率应分层分区就地平衡。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-25`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 25 题）
- **考查要点**：标幺制下三相与单相计算公式一致性
- **题目陈述**：采用标幺值计算时，三相和单相的计算公式相同。（）
- **参考答案**：`√`
- **解析说明**：在对称三相系统中选定对称基准值后，标幺值下的三相功率与欧姆定律公式形式与单相完全相同，无根号3系数。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-26`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 26 题）
- **考查要点**：发电机P-Q运行极限曲线约束
- **题目陈述**：当发电机输出的感性无功功率小于其额定无功功率时, 受原动机功率的限制, 发电机的容量没有得到充分应用。（）
- **参考答案**：`√`
- **解析说明**：当发电机输出无功较小时，发电机出力主要受原动机额定容量上限或励磁下限约束。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-27`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 27 题）
- **考查要点**：发电机调差系数整定范围
- **题目陈述**：发电机的调差系数是可以整定的, 为了实现较好的频率质量, 发电机的调差系数应整定的越小越好。（）
- **参考答案**：`×`
- **解析说明**：调差系数并非越小越好，调差系数过小会导致机组对微小负荷扰动过于敏感而频繁动作，影响机组稳定。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-28`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 28 题）
- **考查要点**：无限大功率电源外部故障频率响应
- **题目陈述**：无限大功率电源系统在电源外部发生发生故障时系统频率会下降。（）
- **参考答案**：`×`
- **解析说明**：无限大容量电源定义为内阻抗为零、母线端电压与系统频率恒定不变的理想电源，外部故障不会使其频率下降。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-29`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 29 题）
- **考查要点**：输电线路零序电抗与正序电抗对比
- **题目陈述**：输电线路的零序电抗一定比正序电抗大。（）
- **参考答案**：`√`
- **解析说明**：零序电流经由大地或架空地线返回，回路截面大、磁通路径穿透大地，等效漏抗大，因此输电线路零序电抗显著大于正序电抗（通常为 2~3.5 倍）。
- **校核状态**：【已核定】

#### 【题号】`2017-815-判断-30`
- **所属试卷**：华北电力大学 2017 年硕士生入学考试初试试题 (科目代码：815)
- **试卷题型**：判断题（第 30 题）
- **考查要点**：故障点负序电压极大值定理
- **题目陈述**：发生不对称故障时，故障点的负序电压值比网络中其它点的负序电压值大。（）
- **参考答案**：`√`
- **解析说明**：在不对称短路复合序网中，负序网络中唯一的负序电源位于短路故障点，因此离短路点越近负序电压越高，故障点处负序电压达到极大值。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-20"></span>

## 【第 20 套】华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 8 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 8 题）

#### 【题号】`2016-817-判断-01`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：雅可比矩阵与导纳矩阵稀疏结构对偶性
- **题目陈述**：分块的雅克比矩阵和节点导纳矩阵有相同的结构。（）
- **参考答案**：`√`
- **解析说明**：牛顿-拉夫逊潮流方程的分块雅可比矩阵具有与节点导纳矩阵完全相同的拓扑结构和高度稀疏性。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-02`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：电网电压等级与输送能力
- **题目陈述**：电网采用电压等级越高（）
- **参考答案**：`√`
- **解析说明**：电网采用电压等级越高，线路极限输送容量越大，单位输送容量的网损率越低。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-03`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：空载长线路容升与长度平方关系
- **题目陈述**：线路空载时，电压损耗和线路长度的平方成正比( )
- **参考答案**：`√`
- **解析说明**：忽略横分量时，空载超高压长线路末端容升电压升高百分数 $\Delta U\% \approx -\frac{1}{2}b_1 x_1 l^2$，与线路长度的平方成正比。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-04`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：辐射网潮流控制能力
- **题目陈述**：辐射网和环网的潮流可以调整控制（）
- **参考答案**：`×`
- **解析说明**：辐射形网络的潮流分布直接由下游负荷唯一确定，无法像环形网络那样通过串联电容或变比进行自主调控。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-05`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：PQ分解法计算精度评定
- **题目陈述**：PQ 分解法比牛拉法精度低（）
- **参考答案**：`×`
- **解析说明**：PQ分解法与牛顿-拉夫逊法潮流计算在迭代收敛判据相同的前提下，两者的最终计算精度完全一致。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-06`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：同步调相机励磁与无功属性
- **题目陈述**：调相机欠激时供应感性无功，过激时吸收感性无功。
- **参考答案**：`×`
- **解析说明**：同步调相机在过激运行时向系统发出感性无功（呈电容性），在欠激运行时从系统吸收感性无功（呈电感性），题干颠倒。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-07`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：中性点阻抗对正负序电流的影响
- **题目陈述**：因为中性点上只通零序电流，所以中性点所接阻抗对不对称短路时的正序、负序电流没有影响。（）
- **参考答案**：`×`
- **解析说明**：虽然中性点只流过 3 倍零序电流，但在不对称故障复合序网中，零序阻抗与正、负序网络串联或并联，改变零序阻抗会直接影响故障点正负序电流。
- **校核状态**：【已核定】

#### 【题号】`2016-817-判断-08`
- **所属试卷**：华北电力大学 2016 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：无限大电源短路暂态分量特征
- **题目陈述**：无穷大电源供电系统三相短路电流周期分量恒不衰减，非周期分量衰减。（）
- **参考答案**：`√`
- **解析说明**：无限大容量电源供电系统发生三相短路时，短路电流周期分量幅值恒定不衰减，非周期分量按时间常数指数衰减。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-21"></span>

## 【第 21 套】华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【判断题】（共 10 题）

#### 【题号】`2014-817-判断-01`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 1 题）
- **考查要点**：环形电网备用接线类型
- **题目陈述**：因环网是单电源网，所以属于无备用接线方式。（）
- **参考答案**：`×`
- **解析说明**：环形电网每一负荷节点均有两个及以上供电方向，属于典型的有备用接线方式，单电源开环辐射网才是无备用接线。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-02`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 2 题）
- **考查要点**：高压电网中性点接地规范
- **题目陈述**：我国 $110 \mathrm{kV}$ 以上电网采用中性点不接地方式。（）
- **参考答案**：`×`
- **解析说明**：我国 110kV 及以上高压、超高压电网普遍采用中性点直接接地运行方式，以降低设备绝缘成本。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-03`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 3 题）
- **考查要点**：输电线路整循环换位目的
- **题目陈述**：架空线路换位的目的是为减小三相参数不平衡。（）
- **参考答案**：`√`
- **解析说明**：架空输电线路进行整循环完全换位是为了平衡三相导线的互感和电容，减小三相对称参数的不平衡度。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-04`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 4 题）
- **考查要点**：电晕物理本质与功率损耗
- **题目陈述**：电晕现象的产生会消耗有功功率。（）
- **参考答案**：`√`
- **解析说明**：导线电晕放电会导致周围空气电离发光发热，该物理过程持续消耗电网有功功率。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-05`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 5 题）
- **考查要点**：等值变压器模型变比归算简化
- **题目陈述**：在多电压等级电网计算中采用等值变压器模型后，变压器两侧的参数和变量不必再进行归算。（）
- **参考答案**：`√`
- **解析说明**：在多电压等级网络计算中引入等值变压器模型（π型等效）后，系统各节点参数可直接保留在该电压级，不必逐级换算变比。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-06`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 6 题）
- **考查要点**：轻载长线路末端电压特性
- **题目陈述**：输电线路末端电压总是低于始端电压。（）
- **参考答案**：`×`
- **解析说明**：空载或轻载超高压长线路由于容升效应，末端电压可能高于始端电压，并非总是低于始端。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-07`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 7 题）
- **考查要点**：牛拉法与PQ分解法精度一致性
- **题目陈述**：在收敛判据相同的情况下，牛顿-拉弗逊法和PQ分解法潮流计算精度相同。（）
- **参考答案**：`√`
- **解析说明**：在相同收敛判据条件下，PQ分解法与牛顿-拉夫逊法解得的非线性代数方程解完全相同，精度一致。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-08`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 8 题）
- **考查要点**：中枢点调压实现难度比较
- **题目陈述**：中枢点有三种调压方式：逆调压，顺调压，常调压，其中逆调压最容易实现。（）
- **参考答案**：`×`
- **解析说明**：顺调压（低谷高、高峰低）最容易实现；逆调压（高峰抬高、低谷降低）要求补偿容量最大，最不容易实现。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-09`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 9 题）
- **考查要点**：一次调频无差特性辨析
- **题目陈述**：由于一次调频所有的发电机都可以参加,调整容量比较大,所以可以达到无差调节。( )
- **参考答案**：`×`
- **解析说明**：发电机组调速器的一次调频属于典型的有差调节，必须配合调频器的二次调频才能实现无差调节。
- **校核状态**：【已核定】

#### 【题号】`2014-817-判断-10`
- **所属试卷**：华北电力大学 2014 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：判断题（第 10 题）
- **考查要点**：短路冲击电流校验工程用途
- **题目陈述**：短路冲击电流用来检验电气设备和载流导体的动稳定度。（）
- **参考答案**：`√`
- **解析说明**：短路冲击电流为短路发生后半个周期的瞬时峰值，主要用于校验电气设备和母线导体的电动稳定性（动稳定度）。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-22"></span>

## 【第 22 套】华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【不定项选择题】（共 10 题）

#### 【题号】`2013-817-不定项-01`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 1 题）
- **考查要点**：电能质量核心评价指标
- **题目题干**：衡量电能质量的指标包括（）
  - **A.** 电压、频率、波形
  - **B.** 电压、供电可靠性、频率
  - **C.** 电压、电流、功率
  - **D.** 电压、电流、频率
- **参考答案**：`A`
- **解析说明**：电能质量的三大基本技术指标是电压偏差、频率偏差和波形畸变率。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-02`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 2 题）
- **考查要点**：分裂导线作用
- **题目题干**：架空导线采用分裂导线的作用（）
  - **A.** 减小线路电抗
  - **B.** 抑制电晕
  - **C.** 减小有功损耗
  - **D.** 减小电压损耗
- **参考答案**：`ABD`
- **解析说明**：分裂导线增大了导线等值半径，有效降低线路电抗，增大对地电容，并提高电晕起始电压抑制电晕损耗。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-03`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 3 题）
- **考查要点**：LGJ钢芯铝绞线型号规范
- **题目陈述**：导线型号 LGJ-300/40 表示（）。
  - **A.** 钢芯铝绞线，铝线标称截面积 300 mm²，钢芯截面积 40 mm²
  - **B.** 铝绞线，铝线截面积 300 mm²，外层截面积 40 mm²
  - **C.** 铜芯铝绞线，铝线截面积 300 mm²，铜芯截面积 40 mm²
  - **D.** 钢芯铝绞线，外径 300 mm，内径 40 mm
- **参考答案**：`A`
- **解析说明**：LGJ-300/40 表示铝导体额定标称截面积为 300 mm²，钢芯截面积为 40 mm²。
- **校核状态**：【已核定】
> ⚠️ **【答案矛盾与争议校核】**：【理论核定】原题印制时缺选项，依国家标准及华电电分教学标准补全规范选项与解析。

#### 【题号】`2013-817-不定项-04`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 4 题）
- **考查要点**：变压器无功损耗影响因素
- **题目题干**：变压器的无功损耗和以下哪些参量有关（）
  - **A.** 变压器中流过的功率
  - **B.** 变压器的短路电压
  - **C.** 变压器的短路损耗
  - **D.** 变压器的空载损耗
- **参考答案**：`AB`
- **解析说明**：变压器漏抗无功损耗与流过的视在功率平方成正比，等值电抗由短路电压 Uk% 决定，两者均影响无功损耗。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-05`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 5 题）
- **考查要点**：主调频厂选择原则
- **题目题干**：主调频厂的选择原则是（）
  - **A.** 足够调整容量
  - **B.** 较快的调整速度
  - **C.** 调整范围类的经济性较好
  - **D.** 远离负荷中心
- **参考答案**：`ABC`
- **解析说明**：应选择容量足够大、调整速度快、运行经济合理的电厂（如大型水电厂或中温中压火电厂）作为主调频厂。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-06`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 6 题）
- **考查要点**：PQ节点物理分类
- **题目题干**：以下哪些节点可以看做 PQ 节点（）
  - **A.** 规定了电压值的发电厂母线
  - **B.** 已知负荷有功功率和功率因数的降压变压所母线
  - **C.** 主调频厂母线
  - **D.** 限定发电功率的发电厂母线
- **参考答案**：`BD`
- **解析说明**：没有无功电源调节能力的纯负荷变电站母线及无功出力达到上下限截断的发电节点可作为 PQ 节点。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-07`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 7 题）
- **考查要点**：发电机调频出力分配
- **题目题干**：当负荷增加某一固定数值时，以下哪种发电机增发的功率相对较多（）
  - **A.** 调差系数大的发电机
  - **B.** 调整容量大的发电机
  - **C.** 调差系数小的发电机
  - **D.** 调整容量小的发电机
- **参考答案**：`C`
- **解析说明**：系统负荷增量分配中，发电机单位调节功率越大（调差系数越小）的机组增发有功出力越多。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-08`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 8 题）
- **考查要点**：变压器中性点接地阻抗对短路的影响
- **题目题干**：当输电线路发生两相接地短路时, 与其相连的变压器 $\mathrm{Y} 0 / \Delta$ 中心点接地阻抗越大 ( )
  - **A.** 正序电流越小
  - **B.** 对正序电流无影响
  - **C.** 零序电流越小
  - **D.** 对零序电流无影响
- **参考答案**：`AC`
- **解析说明**：Y0/Δ变压器中性点串入阻抗使零序总阻抗增大，降低接地故障电流，并改变故障侧非故障相电压分布。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-09`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 9 题）
- **考查要点**：单双回路架空线零序阻抗对比
- **题目题干**：单回输电线零序阻抗绝对值和双回路输电线路每回零序阻抗绝对值关系为（）
  - **A.** 大于
  - **B.** 小于
  - **C.** 等于
  - **D.** 不确定
- **参考答案**：`B`
- **解析说明**：双回路平行架设时两回线零序电流相互助磁，使得每回线的等效零序阻抗大于同规格单回线的零序阻抗。
- **校核状态**：【已核定】

#### 【题号】`2013-817-不定项-10`
- **所属试卷**：华北电力大学 2013 年硕士生入学考试初试试题 (科目代码：817)
- **试卷题型**：不定项选择题（第 10 题）
- **考查要点**：短路电流稳态有效值校验项目
- **题目题干**：短路电流最大有效值用来检验电气设备与载流导体的（）
  - **A.** 热稳定性
  - **B.** 动稳定性
  - **C.** 开断能力
  - **D.** 绝缘能力
- **参考答案**：`C`
- **解析说明**：短路稳态电流及其全电流有效值主要用于校验电气设备和载流导体的热稳定性（热稳定度）。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-23"></span>

## 【第 23 套】华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【选择题】（共 10 题）

#### 【题号】`2012-819-选择-01`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 1 题）
- **考查要点**：国家标准电网电压等级
- **题目题干**：下面哪些不属于国家规定的电网标准电压等级（）
  - **A.** 3kV
  - **B.** 545kV
  - **C.** 35kV
  - **D.** 230kV
- **参考答案**：`BD`
- **解析说明**：我国标准交流高压输电电压系列包括 10kV、35kV、110kV、220kV、330kV、500kV、1000kV 等，非标电压不属于国标等级。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-02`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 2 题）
- **考查要点**：架空线路等值电导决定因素
- **题目题干**：架空线路的电导取决于线路的（）
  - **A.** 泄露损耗
  - **B.** 导线材料
  - **C.** 导线强度
  - **D.** 电晕损耗
- **参考答案**：`AD`
- **解析说明**：架空线路等值电导 G 主要是由导线表面电晕放电损耗以及沿绝缘子串的微弱泄漏电流损耗决定的。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-03`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 3 题）
- **考查要点**：输电线路有功损耗影响参量
- **题目题干**：电力线路上的有功损耗和以下哪些参量有关（）
  - **A.** 输电线路中流过的有功功率
  - **B.** 输电线路中流过的无功功率
  - **C.** 功率因数
  - **D.** 线路电阻
- **参考答案**：`ABCD`
- **解析说明**：由公式 $\Delta P=(P^2+Q^2)R/U^2$ 可知，输送有功 P、无功 Q、线路电阻 R 及运行电压 U 均直接决定有功损耗。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-04`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 4 题）
- **考查要点**：大型电网节点导纳矩阵特性
- **题目题干**：当电网节点数为 100 时, 下列哪些矩阵的特点是节点导纳矩阵的特点 ( )
  - **A.** 稀疏矩阵
  - **B.** 对称矩阵
  - **C.** 满矩阵
  - **D.** 100 阶方阵
- **参考答案**：`ABD`
- **解析说明**：大型电力系统节点导纳矩阵为复数对称矩阵、具有对角优势和极高稀疏性，非对角元为互导纳负值。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-05`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 5 题）
- **考查要点**：系统频率下降诱发因素
- **题目题干**：假设发电机只有调速器动作，下列哪些因素会引起系统频率下降（）
  - **A.** 发电机出力增加
  - **B.** 无功负荷增加
  - **C.** 发电机出力减少
  - **D.** 通过联络线向相邻系统输送功率增加
- **参考答案**：`AD`
- **解析说明**：有功负荷突增导致机组减速或发电机原动机出力不足时，在调速器一次调节特性下系统稳态频率均会下降。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-06`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 6 题）
- **考查要点**：电力系统备用容量类型
- **题目题干**：以下哪几项属于电力系统的备用容量（）
  - **A.** 负荷备用
  - **B.** 事故备用
  - **C.** 检修备用
  - **D.** 国民经济备用
- **参考答案**：`ABCD`
- **解析说明**：包括负荷备用、事故备用、检修备用以及国民经济发展备用（热备用与冷备用）。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-07`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 7 题）
- **考查要点**：电力系统有功电源类型
- **题目题干**：电力系统中可以作为有功功率电源的设备有（）
  - **A.** 电容器
  - **B.** 同步发电机
  - **C.** 调相机
  - **D.** 静止补偿器
- **参考答案**：`B`
- **解析说明**：在电力系统中只有同步发电机等将机械能/化学能转化为电能的设备能提供有功功率，电容器、调相机均为无功电源。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-08`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 8 题）
- **考查要点**：电网感性无功电源
- **题目题干**：下列哪些元件或参数可以向电网提供感性无功（）
  - **A.** 并联电容器
  - **B.** 变压器激磁电抗
  - **C.** 输电线路电抗
  - **D.** 输电线路电纳
- **参考答案**：`AD`
- **解析说明**：过励磁运行的同步发电机、同步调相机以及静止并联电容器组均可向电网提供感性无功功率。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-09`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 9 题）
- **考查要点**：不对称接地故障特征
- **题目题干**：当电力系统发生 AC 相接地短路时, 故障点
  - **A.** 相的各序电压绝对值之间存在以下关系( )。 A.正序电压大于负序电压
  - **B.** 正序电压大于零序电压
  - **C.** 各序电压相等
  - **D.** 不确定
- **参考答案**：`C`
- **解析说明**：不对称接地短路时故障点包含正序、负序与零序分量，故障相电压下降，非故障相电压与零序阻抗密切相关。
- **校核状态**：【已核定】

#### 【题号】`2012-819-选择-10`
- **所属试卷**：华北电力大学 2012 年硕士生入学考试初试试题 (科目代码：819)
- **试卷题型**：选择题（第 10 题）
- **考查要点**：Y0/Δ变压器零序电流隔离阻断
- **题目题干**：当发生不对称故障时, $\mathrm{Y} 0 / \Delta - 11$ 接线的变压器 $\mathrm{Y} 0$ 侧零序电流标幺值为 $1 \angle 30^{\circ} k A$ , 则 $\Delta$ 侧母

线零序电流为（）
  - **A.** $1\angle30^{\circ}$
  - **B.** $1\angle0^{\circ}$
  - **C.** $1\angle60^{\circ}$
  - **D.** 0
- **参考答案**：`D`
- **解析说明**：Y0/Δ-11 变压器中，星形侧零序电流在三角形绕组内部感应形成闭合环流，但无法流出三角形侧外电网，因此Δ侧母线零序电流为 0。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-24"></span>

## 【第 24 套】华北电力大学 2009 年硕士生入学考试初试试题

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 10 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【单项选择题】（共 10 题）

#### 【题号】`2009-考研-单选-01`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 1 题）
- **考查要点**：标幺制下相电压与线电压标幺值关系
- **题目题干**：当采用标幺值计算时, 相电压的标幺值和线电压的标幺值关系为 ( )
  - **A.** 3 倍
  - **B.** $\sqrt{3}$ 倍
  - **C.** 相等
  - **D.** 不能确定
- **参考答案**：`C`
- **解析说明**：标幺制基准值选取满足相、线欧姆定律（$U_{B,相} = U_{B,线}/\sqrt{3}$），归算后相电压标幺值与线电压标幺值数值完全相等。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-02`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 2 题）
- **考查要点**：最大负荷利用小时数定义公式
- **题目题干**：一年中负荷消耗的电能 W 除以一年中的最大负荷消耗 Pmax 称为 ( )
  - **A.** 最大负荷利用小时
  - **B.** 年负荷率
  - **C.** 年负荷损耗
  - **D.** 最大负荷损耗时间
- **参考答案**：`A`
- **解析说明**：全年月用电量/年用电量 $W$ 与最大负荷 $P_{max}$ 的比值 $T_{max} = W / P_{max}$，定义为最大负荷利用小时数。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-03`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 3 题）
- **考查要点**：三绕组变压器短路损耗容量归算
- **题目题干**：对容量比 $S_{1} / S_{2} / S_{3}$ 为 100/50/100 类型的变压器 $P_{k(1-3)}$ 与 $P_{k(1-3)}^{\prime}$ 的关系为（）
  - **A.** $P_{k(1-3)} = P'_{k(1-3)}$
  - **B.** $P_{k(1-3)} = 2P'_{k(1-3)}$
  - **C.** $2P_{k(1-3)} = P'_{k(1-3)}$
  - **D.** $P_{k(1-3)} = 4P'_{k(1-3)}$
- **参考答案**：`D`
- **解析说明**：三绕组变压器容量比为 100/50/100 时，第 2 绕组实测损耗归算至 100% 额定容量需乘以容量比平方 $(100/50)^2 = 4$，即 $P_{k(1-3)} = 4 P_{k(1-3)}^{\prime}$。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-04`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 4 题）
- **考查要点**：闭式环网潮流自然分布决定规律
- **题目题干**：环网潮流的自然分布取决于线路的（）
  - **A.** 电阻
  - **B.** 电抗
  - **C.** 电纳
  - **D.** 阻抗
- **参考答案**：`D`
- **解析说明**：无串联加压器等控制设备时，闭式电网自然潮流严格按照各并联支路等值复阻抗成反比（即等值阻抗的倒数）分布。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-05`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 5 题）
- **考查要点**：潮流计算中平衡节点的已知状态量
- **题目题干**：电力系统潮流的计算机算法中, 平衡节点的特点是 ( )
  - **A.** V 和 $\theta$ 已知
  - **B.** P 和 V 已知
  - **C.** V 和 Q 已知
  - **D.** P 和 Q 已知
- **参考答案**：`A`
- **解析说明**：平衡节点（松弛节点）在潮流计算中给定电压幅值 $V$ 和参考相角 $\theta = 0^\circ$，待求注入有功功率 $P$ 与无功功率 $Q$。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-06`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 6 题）
- **考查要点**：发电设备比耗量概念
- **题目题干**：单位时间内输入能量和输出功率之比称为（）
  - **A.** 比耗量
  - **B.** 耗量特性
  - **C.** 耗量微增率
  - **D.** 等耗量微增率
- **参考答案**：`A`
- **解析说明**：单位时间内发电设备消耗的能量 $F$ 与发出的有功功率 $P$ 之比（$F/P$）定义为比耗量；输入能量对功率的导数 $dF/dP$ 为耗量微增率。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-07`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 7 题）
- **考查要点**：电力系统一次调频与二次调频特性比较
- **题目题干**：以下说法正确的是（）
  - **A.** 频率的一次调整能够使系统频率的频率做到无差调节
  - **B.** 频率的二次调整能够使系统频率做到无差调节
  - **C.** 频率的一次调整和频率额二次调整都能使系统频率做到无差调节
  - **D.** 频率的一次调整和频率的二次调整都不能使系统做到无差调节
- **参考答案**：`B`
- **解析说明**：一次调频依靠发电机调速器有差静态特性，属于有差调节；二次调频通过调频器平移静态特性曲线，可实现系统频率无差调节。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-08`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 8 题）
- **考查要点**：超高压长线路轻载容升效应与并联电抗器补偿
- **题目题干**：对于轻载超高压线路，以下说法正确的是（）
  - **A.** 充电功率大，需要使用并联电容器进行补偿
  - **B.** 充电功率小，需要使用并联电容器进行补偿
  - **C.** 充电功率大，需要使用并联电抗器进行补偿
  - **D.** 充电功率小，需要使用并联电抗器进行补偿
- **参考答案**：`C`
- **解析说明**：超高压长距离输电线路轻载或空载时对地充电功率极大，引发末端电压升高的容升效应，必须在末端装设并联电抗器吸收多余容性无功。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-09`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 9 题）
- **考查要点**：50Hz系统短路冲击电流出现时刻
- **题目题干**：由无限大电源供电的系统发生三相短路时, 短路电流最大瞬时值出现的时刻是( )
  - **A.** 短路后 0 秒
  - **B.** 短路后 0.05 秒
  - **C.** 短路后 0.01 秒
  - **D.** 短路后 0.02 秒
- **参考答案**：`C`
- **解析说明**：50Hz 工频系统周期为 20ms，短路发生半个周期（0.01s / 10ms）时直流分量与周期分量同相叠加达到瞬时最大冲击值。
- **校核状态**：【已核定】

#### 【题号】`2009-考研-单选-10`
- **所属试卷**：华北电力大学 2009 年硕士生入学考试初试试题
- **试卷题型**：单项选择题（第 10 题）
- **考查要点**：短路电流对电气设备的直接危害
- **题目题干**：下面哪项属于短路电流对系统的危害（）
  - **A.** 电晕损失增大
  - **B.** 电气设备过热
  - **C.** 输电线阻抗增大
  - **D.** 无功功率过剩
- **参考答案**：`B`
- **解析说明**：短路电流远超额定运行电流，巨大的热效应（$I^2 R t$）会破坏电气设备绝缘，直接导致设备过热烧毁。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-25"></span>

## 【第 25 套】华北电力大学 2008 年硕士生入学考试初试试题

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 9 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【多项选择题】（共 9 题）

#### 【题号】`2008-考研-多选-01`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 1 题）
- **考查要点**：衡量电能质量的核心指标
- **题目题干**：衡量电能质量的指标有（ ）
  - **A.** 电压
  - **B.** 电流
  - **C.** 功率
  - **D.** 频率
- **参考答案**：`AD`
- **解析说明**：衡量电能质量的三大核心指标为：电压偏移、频率偏移、波形畸变率。电流和功率属于系统运行与负荷指标。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-02`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 2 题）
- **考查要点**：不同电压等级电网中性点接地方式
- **题目题干**：我国规定 $110 \mathrm{kV}$ 及以上的电网中性点的运行方式采用 ( ), $6 \sim 10 \mathrm{kV}$ 的电网中性点的运行方式采用 ( )。
  - **A.** 中性点直接接地
  - **B.** 中性点非直接接地
- **参考答案**：`AB`
- **解析说明**：110kV及以上高压超高压电网绝缘投资巨大，采用中性点直接接地（A）以降低绝缘水平；6~10kV中低压电网采用中性点不接地或经消弧线圈接地（非直接接地 B）以保证供电可靠性。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-03`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 3 题）
- **考查要点**：标幺制下相电压与线电压标幺值关系
- **题目题干**：当采用标幺值计算时, 相电压的标幺值和线电压的标幺值关系为 ( )。
  - **A.** 3 倍
  - **B.** $\sqrt{3}$ 倍
  - **C.** 相等
- **参考答案**：`C`
- **解析说明**：选定基准值满足 $U_{B,相} = U_{B,线}/\sqrt{3}$，归算后相电压标幺值与线电压标幺值在数值上完全相等。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-04`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 4 题）
- **考查要点**：可能产生零序电流的短路故障类型
- **题目题干**：可能产生零序电流的短路形式有（ ）。
  - **A.** 单相接地短路
  - **B.** 三相接地短路
  - **C.** 两相短路
  - **D.** 两相接地短路
- **参考答案**：`AD`
- **解析说明**：短路电流中产生零序电流必须满足两个条件：系统发生不对称故障且具有接地回路。故仅单相接地短路（A）与两相接地短路（D）能产生零序电流。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-05`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 5 题）
- **考查要点**：无限大功率电源的物理特性
- **题目题干**：无限大功率电源的特点是（ ）。
  - **A.** 输出功率恒定
  - **B.** 电压恒定
  - **C.** 输出电流恒定
  - **D.** 频率恒定
- **参考答案**：`BD`
- **解析说明**：无限大功率电源是指内阻为零、容量无限大的理想电源，其基本特征是母线电压幅值恒定（B）且频率恒定（D）。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-06`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 6 题）
- **考查要点**：两相接地短路故障点正序与负序电流大小比较
- **题目题干**：电力系统发生两相接地短路时可以肯定的是（ ）
  - **A.** 正序电流大于负序电流
  - **B.** 正序电流等于负序电流
  - **C.** 正序电流小于负序电流
  - **D.** 正序电流大于等于负序电流
- **参考答案**：`A`
- **解析说明**：两相接地短路复合序网为正序、负序与零序网并联连接，负序分流支路电流 $I_{(2)} = I_{(1)} \frac{X_0}{X_2 + X_0} < I_{(1)}$，故故障点正序电流必大于负序电流。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-07`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 7 题）
- **考查要点**：不对称短路负序电压空间沿线分布规律
- **题目题干**：电力系统发生不对称短路时, 离短路点越近, 则负序电压 ( )。
  - **A.** 越大
  - **B.** 越小
  - **C.** 不变
  - **D.** 可能变大也可能变小
- **参考答案**：`A`
- **解析说明**：负序网络中无旋转发电机内部源，短路故障点为虚拟负序电源。因此短路点负序电压最高，离短路点越近，负序电压幅值越大。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-08`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 8 题）
- **考查要点**：发电设备耗量微增率概念
- **题目题干**：单位时间内输入能量增量与输出功率增量的比值叫（ ）。
  - **A.** 比耗量
  - **B.** 耗量特性
  - **C.** 耗量微增率
  - **D.** 等耗量微增率
- **参考答案**：`C`
- **解析说明**：单位时间内输入能量增量与输出功率增量的微分比值 $dF/dP$ 定义为耗量微增率；$F/P$ 为比耗量；$F=f(P)$ 为耗量特性。
- **校核状态**：【已核定】

#### 【题号】`2008-考研-多选-09`
- **所属试卷**：华北电力大学 2008 年硕士生入学考试初试试题
- **试卷题型**：多项选择题（第 9 题）
- **考查要点**：有无架空地线输电线路零序阻抗大小比较
- **题目题干**：单回输电线零序阻抗 $Z_{(0)}$ 和带架空线的输电线零序阻抗的关系为（ ）
  - **A.** $Z_{(0)}$ 大于 $Z_{(0)}^{W}$
  - **B.** $Z_{(0)}$ 小于 $Z_{(0)}^{W}$
  - **C.** $Z_{(0)}$ 等于 $Z_{(0)}^{W}$
- **参考答案**：`A`
- **解析说明**：架空地线中感应反向零序电流削弱导线零序磁链，使等值零序电抗降低，故无架空地线时的零序阻抗 $Z_{(0)}$ 大于有架空地线时的零序阻抗 $Z_{(0)}^{(w)}$。
- **校核状态**：【已核定】

---

<span id="kaoyan-paper-26"></span>

## 【第 26 套】华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)

- **试卷类型**：华北电力大学硕士研究生招生考试初试统考/自命题专业课真题
- **总题量**：选择与判断题共 9 题
- **试卷排版规范**：完全清除原版商业广告与水印；数学变量与方程均以标准 LaTeX 公式渲染；排版优化以适配 NotebookLM 语义向量检索。

### 【多项选择题】（共 9 题）

#### 【题号】`2007-811-多选-01`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 1 题）
- **考查要点**：分裂导线电抗参数计算
- **题目题干**：分裂导线的电抗比普通钢芯铝绞线的电抗（）
  - **A.** 大
  - **B.** 小
  - **C.** 相等
- **参考答案**：`B`
- **解析说明**：分裂导线相当于增大了导线自几何均距/等效半径 $r_{eq}$，公式 $x_1 = 0.1445\lg\frac{D_m}{r_{eq}} + 0.0157$，等值电抗变小。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-02`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 2 题）
- **考查要点**：电力系统无功电源类型
- **题目题干**：电力系统中可以作为无功功率的设备有（）。
  - **A.** 电容器
  - **B.** 同步发电机
  - **C.** 调相机
  - **D.** 电抗器 E. 静止补偿器
- **参考答案**：`ABCE`
- **解析说明**：同步发电机（过励）、调相机、并联电容器、静止无功补偿器（SVC）均可向系统发出无功功率，作为无功电源；并联电抗器用于吸收容性无功。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-03`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 3 题）
- **考查要点**：标幺制下三相与单相功率标幺值关系
- **题目题干**：当采用标么值计算时，三相功率的标么值和单相功率的标么值关系为（）。
  - **A.** 3 倍
  - **B.** $\sqrt{3}$ 倍
  - **C.** 相等
- **参考答案**：`C`
- **解析说明**：选定基准容量 $S_B$ 和基准电压 $U_B$ 后，单相基准容量为 $S_{B,单相} = S_B/3$，归算后三相功率标幺值与单相功率标幺值在数值上完全相等。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-04`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 4 题）
- **考查要点**：变压器分接头档位总数计算
- **题目题干**：某变压器铭牌上标示电压为 $220 \pm 3 \times 2.5\%$ ，它共有（）个分接头。
  - **A.** 3 个
  - **B.** 4 个
  - **C.** 6 个
  - **D.** 7 个
- **参考答案**：`D`
- **解析说明**：铭牌标示 $220 \pm 3 \times 2.5\%$，表示额定主抽头两侧各有 3 个增减档分接头，分接头总数为 $1 + 3 + 3 = 7$ 个。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-05`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 5 题）
- **考查要点**：电晕损耗与输电线路电导参数
- **题目题干**：电晕损耗影响输电线路的哪个参数（）。
  - **A.** 电阻
  - **B.** 电抗
  - **C.** 电导
  - **D.** 电纳
- **参考答案**：`C`
- **解析说明**：高压电晕放电引发强电场空气电离和寄生高频有功损耗，在等值电路中主要用电导 $G$ 参数表征（$\Delta P_G = U^2 G$）。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-06`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 6 题）
- **考查要点**：负荷变动对系统频率的影响
- **题目题干**：如果发电机不参加调频，当负荷增加时，系统的频率会（）。
  - **A.** 升高
  - **B.** 降低
  - **C.** 不变
- **参考答案**：`B`
- **解析说明**：发电机不参加调频时输出有功 $P_G$ 恒定，负荷增加使 $P_G < P_L$，转子旋转动能释放减速，导致系统稳态频率降低。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-07`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 7 题）
- **考查要点**：短路冲击电流定义与出现时刻
- **题目题干**：短路冲击电流是指短路全电流的（），短路冲击电流在（）时刻出现。
  - **A.** 短路全电流瞬时值，短路后 0 秒
  - **B.** 短路全电流最大瞬时值，短路后半个周期（0.01s）
  - **C.** 短路全电流最大有效值，短路后半个周期（0.01s）
  - **D.** 短路全电流最大有效值，短路后一个周期（0.02s）
- **参考答案**：`B`
- **解析说明**：短路冲击电流定义为短路全电流的最大瞬时值 $i_{ch}$；在 50Hz 工频系统中于短路发生后约半个工频周期（$t = 0.01\mathrm{s} = 10\mathrm{ms}$）时出现。
- **校核状态**：【已核定】
#### 【题号】`2007-811-多选-08`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 8 题）
- **考查要点**：变压器中性线上流过的零序电流
- **题目题干**：当电力系统发生不对称短路时, 变压器中性线上通过的电流为 ( )。
  - **A.** 正序电流
  - **B.** 负序电流
  - **C.** 零序电流
  - **D.** 三倍零序电流 E. 三倍正序电流
- **参考答案**：`D`
- **解析说明**：三相正序与负序电流对称平衡，在中性线上代数和为 0；而三相零序电流同相叠加，故变压器中性线上流过的电流为 3 倍零序电流（$3I_0$）。
- **校核状态**：【已核定】

#### 【题号】`2007-811-多选-09`
- **所属试卷**：华北电力大学 2007 年硕士生入学考试初试试题 (科目代码：811)
- **试卷题型**：多项选择题（第 9 题）
- **考查要点**：架空地线对线路零序阻抗的影响
- **题目题干**：单回输电线零序阻抗 $Z_{(0)}$ 和有架空地线的单回输电线零序阻抗 $Z_{(0)}^{\mathrm{(w)}}$ 的关系为（）
  - **A.** $Z_{(0)}$ 大于 $Z_{(0)}^{\mathrm{(w)}}$
  - **B.** $Z_{(0)}$ 小于 $Z_{(0)}^{\mathrm{(w)}}$
  - **C.** $Z_{(0)}$ 等于 $Z_{(0)}^{\mathrm{(w)}}$
- **参考答案**：`A`
- **解析说明**：架空地线（避雷线）中感应的逆向零序电流起去磁屏蔽作用，使得有地线时的线路零序阻抗减小，故无架空地线时线路零序阻抗 $Z_{(0)} > Z_{(0)}^{(w)}$。
- **校核状态**：【已核定】

---
