### 华北电力大学电力系统分析真题全汇编答案校核与解析备忘录（路线A·试卷批次缝合完整版） \#\#\#\# 1\. 第一批次：2024-2026年最新考研真题（831、813、815、814、816）权威校核与深维解析 \#\#\#\#\# 1.1 2026年831真题（不定项选择与判断题）深度破译 2026年华北电力大学831“电力系统分析”考研真题作为最新的命题风向标，集中体现了命题研究组对基础理论穿透力与工程计算严密性的极高要求。该套试卷包含10道不定项选择题与10道判断题，客观题占比显著，全面覆盖了从元件参数建模、潮流计算矩阵物理特性到故障对称分量推导的核心脉络。对于备考考生而言，仅记忆最终答案无法应对灵活变通的考核方式。本节通过对这20道客观题进行逐题理论穿透、公式推导与物理机制再现，确立核定答案的标准出处，构建高分备考体系。 \#\#\#\#\#\# 不定项选择题核心考点剖析与矩阵演算 | 序号 | 考点名称 | 官方核定答案 | 核心理论推导与物理机理 | | \------ | \------ | \------ | \------ | | 1 | **发电机端升压变压器变比判定** | \$U\_{1\\text{N}}=U\_{\\text{GN}}\$ , \$U\_{2\\text{N}}=1.1U\_{\\text{N}}\$ | 发电机端直接相连的升压变压器，一次侧绕组相当于负荷，额定电压应等于发电机额定电压 \$U\_{1\\text{N}} \= U\_{\\text{GN}} \= U\_{\\text{N}}(1+5\\%)\$ ；二次侧绕组相当于电源，考虑到变压器内部约 \$5\\%\$ 压降，二次侧额定电压应比电网额定电压高 \$10\\%\$ ，即 \$U\_{2\\text{N}} \= U\_{\\text{N}}(1+10\\%)\$ （如 \$121/10.5\\text{kV}\$ 升压变）。 | | 2 | **大电网互联优缺点评估** | 资源优化配置、经济运行；故障级联蔓延 | 大电网互联可实现水火互济、错峰调节，提高供电可靠性与运行经济性；但网络结构紧密也带来了局部故障易引发跨区域级联跳闸、导致大面积停电的风险。 | | 3 | **节点电压波动物理机理** | 冲击性负荷、无功功率剧烈变化 | 冲击性负荷（如电弧炉、轧钢机）引发系统无功功率快速剧烈变化，通过线路电抗产生动态电压降落 \$\\Delta U \\approx \\frac{PR \+ QX}{U}\$ ，导致节点电压大幅波动与闪变。 | | 4 | **标幺制基准量选定与派生** | 选定 \$S\_{\\text{B}}, U\_{\\text{B}}\$ ，派生 \$I\_{\\text{B}}, Z\_{\\text{B}}, Y\_{\\text{B}}\$ | 三相系统中，选定基准容量 \$S\_{\\text{B}}\$ 与基准线电压 \$U\_{\\text{B}}\$ 后，其余基准量按电路基本关系派生：

\$I\_{\\text{B}} \= \\frac{S\_{\\text{B}}}{\\sqrt{3}U\_{\\text{B}}}\$ ， \$Z\_{\\text{B}} \= \\frac{U\_{\\text{B}}^2}{S\_{\\text{B}}}\$ ， \$Y\_{\\text{B}} \= \\frac{S\_{\\text{B}}}{U\_{\\text{B}}^2}\$ 。 | | 5 | **超高压线路容升效应条件** | 空载或轻载、长距离/超高压线路 | 长距离超高压线路对地电纳 \$B \= b\_1 l\$ 较大，在空载或轻载时，线路电纳产生的无功充电电流通过线路电抗 \$X\$ 产生负电压降落，使得末端电压高于始端电压（容升效应）。 | | 6 | **平衡节点（Slack Bus）双重作用** | 承担全网功率平衡；提供相位参考角 | 平衡节点在潮流计算中承担双重职能：一是承担全网不平衡功率（弥补未知的网损），二是在相位上作为参考节点，通常给定电压幅值 \$V\$ 和相位 \$\\delta \= 0^\\circ\$ 。 | | 7 | **节点导纳矩阵物理性质** | 复数矩阵、高度稀疏性、对称性、对角/非对角含义 | 节点导纳矩阵 \$\\boldsymbol{Y}*{\\text{B}}\$ 是复数矩阵；互导纳满足对偶性（对角线两侧对称 \$Y*{ij} \= Y\_{ji}\$ ）；非对角元素 \$Y\_{ij} \= \-y\_{ij}\$ （支路导纳负值）；主对角元素 \$Y\_{ii} \= \\sum y\_{ij} \+ y\_{i0}\$ （连接于节点 \$i\$ 的所有支路导纳与对地导纳之和）；矩阵具有高度稀疏性。 | | 8 | **无限大电源供电三相短路周期分量** | 幅值恒定、不衰减稳态电磁暂态 | 无限大容量电源的内部等效阻抗为零、端电压幅值与频率保持恒定，因此短路暂态过程中的交流周期分量幅值由短路前与短路后的稳态网阻抗决定，全程保持恒定不衰减。 | | 9 | **单相接地零序电流决定因素** | 网络零序拓扑、中性点接地方式、电源电势 \$E\_{\\text{a}}\$ | 单相接地短路时零序电流 \$I\_{\\text{a0}} \= \\frac{\\dot{E}*{\\text{a}}}{Z\_1 \+ Z\_2 \+ Z\_0}\$ ，其大小取决于短路点位置、电源电动势 \$\\dot{E}*{\\text{a}}\$ 以及由中性点接地方式和变压器接线决定的零序等效阻抗 \$Z\_0\$ 。 | | 10 | **BC两相短路边界条件与序网** | \$I\_{\\text{a}}=0, I\_{\\text{b}}=-I\_{\\text{c}}, U\_{\\text{b}}=U\_{\\text{c}}\$ ；正负序并联 | 边界条件为 \$I\_{\\text{a}}=0, I\_{\\text{b}}=-I\_{\\text{c}}, U\_{\\text{b}}=U\_{\\text{c}}\$ 。应用对称分量法展开可得 \$I\_{\\text{a1}} \= \-I\_{\\text{a2}}\$ ， \$I\_{\\text{a0}} \= 0\$ ， \$U\_{\\text{a1}} \= U\_{\\text{a2}}\$ ，复合序网形式为正序网络与负序网络在故障点处并联，零序网络断开。 | \#\#\#\#\#\# 判断题全方位理论辨析 \#\#\#\#\#\# 1\. 辨析“电压降落”与“电压损耗”的概念边界 \* **结论：** 错误。 \* **错误剖析：** 题干将“电压降落”混淆为“始末两端电压模值的代数差”。 \* **修正定理：** 电压降落（Voltage Drop）是指线路始、末两端电压的 **相量差** ，即 \$\\mathrm{d}\\dot{U} \= \\dot{U}*1 \- \\dot{U}2 \= \\Delta U \+ \\mathrm{j}\\delta U\$ ；而始末两端电压 **模值之差** \$(U\_1 \- U\_2)\$ 被定义为电压损耗（Voltage Loss）。只有在忽略电压降落横分量 \$\\delta U\$ 的低压或高压配电网中，电压损耗才近似等于电压降落的纵分量 \$\\Delta U \= \\frac{PR \+ QX}{U}\$ 。 \#\#\#\#\#\# 2\. 评估满载发电机组参与一次调频的能力限制 \* **结论：** 错误。 \* **错误剖析：** 题干认为“只要系统频率下降，所有在线发电机组均能按单位调节功率 \$K{\\text{G}}\$ 等比例增加有功出力”。 \* **修正定理：** 运行于额定满载状态（ \$P*{\\text{G}} \= P\_{\\text{G,N}}\$ ）的发电机组，其调速器虽然能感应频降并发出增加有功的指令，但由于受原动机（如汽轮机蒸门开度限制）及发电机额定容量上限约束，无法继续增加有功输出。满载机组的一次调频响应存在 **有功功率上限截断效应** ，仅能提供单向降出力调频能力。 \#\#\#\#\#\# 3\. 剖析P-Q分解法相对于传统牛顿-拉夫逊法的计算精度与收敛特性 \* **结论：** 错误。 \* **错误剖析：** 题干误以为“P-Q分解法简化了雅可比矩阵，因此其最终潮流计算结果的精度低于牛顿-拉夫逊法”。 \* **修正定理：** P-Q分解法利用高压电网中 \$X \\gg R\$ 的物理特性以及 \$\\sin\\delta\_{ij} \\approx \\delta\_{ij}\$ 的近似条件，将牛顿-拉夫逊法的雅可比矩阵简化解耦为常数矩阵 \$\\boldsymbol{B}'\$ 和 \$\\boldsymbol{B}''\$ 。这种简化仅改变了迭代求解过程中的 **修正方程系数矩阵（收敛路径与迭代次数）** ，而 **收敛判据（功率残差** **\$\\Delta P, \\Delta Q \\leqslant \\varepsilon**\$ **）并未被改变** 。因此，只要迭代收敛，P-Q分解法与牛顿-拉夫逊法具有完全相同的计算精度。 **【考研阅卷扣分点】** 判断题作答时若仅写出“错误”，缺乏“相量差 vs 模值差”或“收敛判据不变”的实质性代数与物理剖析，在华电阅卷标准中将被扣除 \$50\\%\$ 的步骤分。 \#\#\#\#\# 1.2 2025年813/815真题核心考点与理论推导 2025年813/815真题在命题结构上承上启下，重点考查了同步发电机的动态电磁电抗特性、闭环网络的环流控制、调频厂经济分配准则以及变压器零序网络的拓扑阻断机制。本节对这些核心理论进行穿透式推导，帮助考生建立清晰的电磁与潮流分析框架。 \#\#\#\#\#\# 同步机电磁系统与电抗影响因素 同步发电机在发生三相短路的电磁暂态过程中，根据磁通不可突变原则，定子漏磁通、转子励磁绕组磁通及阻尼绕组磁通的耦合状态随时间演化，表现出不同的等效电抗： 1\. **次暂态电抗** **\$x\_{\\text{d}}''**\$ **：** 短路瞬间，转子励磁绕组和阻尼绕组均阻止主磁通突变，磁通只能穿过定子与转子的漏磁路径，等效磁阻最大，因而次暂态电抗 \$x\_{\\text{d}}''\$ 最小，对应的短路电流初始值最大。 2\. **暂态电抗** **\$x\_{\\text{d}}'**\$ **：** 阻尼绕组电流快速衰减完毕后，仅励磁绕组维持磁通不可突变，磁感应路径扩大，电抗增大为暂态电抗 \$x\_{\\text{d}}'\$ 。 3\. **稳态同步电抗** **\$x\_{\\text{d}}**\$ **：** 磁场暂态衰减结束，系统进入稳态，转子无感应电流，定子反应磁通完全建立，电抗达到最大值稳态同步电抗 \$x\_{\\text{d}}\$ 。 影响电抗大小的核心因素包括电机气隙几何结构（凸极与隐极）、绕组漏抗设计以及磁路饱和程度。 \#\#\#\#\#\# 循环功率与无功优化控制 在闭环供电网络（或环形电网）中，循环功率（Circulating Power）的生成机理分为两类： 1\. **变比不匹配引发的循环功率：** 当闭环网络中各变压器的变比乘积不等于1时（即存在变比偏差 \$\\Delta k\$ ），将在环路内感应出附加循环电动势 \$\\Delta \\dot{E}\$ ，由此驱动不依赖于负荷的闭环循环潮流。 2\. **相位差引发的循环功率：** 当环路中存在复数变比变压器（移相变压器）时，两端存在相位差 \$\\Delta \\theta\$ ，产生横向环流。 针对系统局部节点电压过高（无功过剩）的控制手段包括：切除并联电容器，减少无功注入；投切并联电抗器，吸收多余的容性无功功率；调整变压器分接头抽头，改变无功潮流分布；适当降低发电机励磁电流，使其运行于进相（吸收无功）状态。 \#\#\#\#\#\# 调频厂选择与不平衡序网分析 调频厂的选择直接关系到电力系统的频率质量与运行经济性：在枯水期或正常期，选择调整速度快、容量大的水电厂作为主要调频厂（火电厂承担基荷）；在丰水期，为避免弃水，水电厂满发承担基荷，选择火电厂承担调频任务。 **变压器零序环流原理：** 对于 \$Y\_0/\\Delta-11\$ 接线的变压器，当其高压侧（ \$Y\_0\$ 侧）受到零序电压激励时，零序电流经由中性点流入高压绕组。  高压侧 (Y0侧绕组) 低压侧 (Δ侧绕组) │ I0 │ ┌───┴───┐ ┌───┴───┐ │ 绕组 ├─────── 主磁通 ───────┤ 绕组 │ └───┬───┘ └───┬───┘ │ │ \[接地\] 闭合回路 (Δ内形成零序环流) (对外引出线 I0 \= 0\)  根据安匝平衡原理，高压绕组的零序电流将在铁芯中产生零序主磁通，在低压侧 \$\\Delta\$ 绕组内感应出零序电动势。由于 \$\\Delta\$ 绕组构成闭合回路，该电动势驱动零序电流在 \$\\Delta\$ 绕组 **内部形成闭合环流** 。但由于 \$\\Delta\$ 接线无外引中性线，三相零序电流矢量和为零（ \$i\_{\\text{a0}} \+ i\_{\\text{b0}} \+ i\_{\\text{c0}} \= 0\$ ），因此零序电流 **无法穿透至低压侧外网络** 。这表明 \$Y\_0/\\Delta\$ 变压器对零序电流起到了“内部环流阻断、对外隔离”的作用。 \#\#\#\#\#\# 变压器额定电压配合原则与短路阻抗比较 根据教材《电力系统分析基础》第1.3.2节（P9-10）规范，变压器一、二次侧额定电压配合与网络电压等级的对应关系如下表所示： | 变压器类型与等级 | 一次侧额定电压 \$U\_{1\\text{N}}\$ | 二次侧额定电压 \$U\_{2\\text{N}}\$ | 电压偏移百分比与工程适用场景 | | \------ | \------ | \------ | \------ | | **\$110/11\\text{kV}**\$ **降压变压器** | \$110\\text{kV}\$ ( \$1.0 U\_{\\text{N}}\$ ) | \$11\\text{kV}\$ ( \$1.10 U\_{\\text{N}}\$ ) | 二次侧比线路额定电压（ \$10\\text{kV}\$ ）高 **\$+10\\%**\$ 。其中 \$+5\\%\$ 用于补偿变压器满载内部阻抗压降，另外 \$+5\\%\$ 用于补偿中等距离配电线路的沿线压降。 | | **\$220/121/10.5\\text{kV}**\$ **三绕组降压变** | \$220\\text{kV}\$ ( \$1.0 U\_{\\text{N}}\$ ) | 中压 \$121\\text{kV}\$ ( \$1.10 U\_{\\text{N}}\$ )低压 \$10.5\\text{kV}\$ ( \$1.05 U\_{\\text{N}}\$ ) | 中压侧高 \$+10\\%\$ 适用于远距离二次输电；低压侧高 **\$+5\\%**\$ 适用于直配近区负荷或变电所所用电系统。 | **阻抗比值** **\$Z\_0/Z\_1**\$ **对短路电流相对大小的决定性影响：** \* 单相接地短路电流： \$I\_{\\text{a}}^{(1)} \= \\frac{3\\dot{E}*{\\text{a}}}{Z\_1 \+ Z\_2 \+ Z\_0}\$ \* 两相接地短路电流： \$I*{\\text{a0}}^{(1.1)} \= \\frac{-\\dot{E}*{\\text{a}} Z\_2}{Z\_1 Z\_2 \+ Z\_2 Z\_0 \+ Z\_1 Z\_0}\$ \* 设 \$Z\_1 \\approx Z\_2\$ ，若网络中零序阻抗小于正序阻抗（ \$Z\_0 \< Z\_1\$ ，常见于中性点集中直接接地的强电源区），则单相接地短路电流 \$I^{(1)}\$ 将超过三相短路电流 \$I^{(3)}\$ ；若 \$Z\_0 \> Z\_1\$ ，则 \$I^{(1)} \< I^{(3)}\$ 。 \#\#\#\#\# 1.3 2024年814/816真题陷阱警示与公式演算 2024年814/816真题紧密结合电力工程实际，重点考查了电网网架演化对短路电流水平的影响、两台变压器并联运行时的无功循环电流推导，以及直角坐标系下牛顿-拉夫逊法潮流方程的阶数判定。 \#\#\#\#\#\# 短路电流水平演化机制 随着电网建设的发展，短路电流水平呈现逐年上升趋势，其内在物理机制包括： 1\. **电网网架加强：** 高电压等级输电线路的增加与双回/多回并列运行，使网络等效阻抗 \$Z*{\\text{eq}}\$ 减小。 2\. **装机容量增加：** 发电机并网台数增多，发电机等效并联内阻减小，电源侧注入短路点的系统等效阻抗降低。 3\. **采用分裂导线：** 输电线路采用分裂导线后，等效半径 \$r\_{\\text{eq}} \= \\sqrtn{r(d\_{12}\\dots d\_{1n})}\$ 增大，线路单位电抗 \$x\_1 \= 0.1445\\lg\\frac{D\_{\\text{m}}}{r\_{\\text{eq}}} \+ \\frac{0.0157}{n}\$ 减小，进一步降低了短路回路阻抗。 \#\#\#\#\#\# 中性点接地与并联变压器循环电流 \#\#\#\#\#\# 1\. 中性点接地对序网拓扑的影响 变压器中性点接地方式的改变（如切除部分变压器中性点接地），对系统的正序网络 \$Z\_1\$ 与负序网络 \$Z\_2\$ 的拓扑结构和阻抗参数 **完全没有影响** ；但对零序网络 \$Z\_0\$ 具有 **决定性影响** 。切除接地中性点会阻断零序电流通路，增大零序阻抗，从而显著抑制单相接地短路电流。 \#\#\#\#\#\# 2\. 并联变压器无功循环电流严格推导 设两台变压器 \$T\_1\$ 与 \$T\_2\$ 并联运行，一次侧接同一母线 \$\\dot{U}*1\$ ，二次侧接同一母线 \$\\dot{U}2\$ 。变压器二次侧空载电动势分别为 \$\\dot{E}{21} \= \\frac{\\dot{U}1}{k\_1}\$ ， \$\\dot{E}{22} \= \\frac{\\dot{U}1}{k\_2}\$ 。若变比不相等（ \$k\_1 \\neq k\_2\$ ，假设 \$k\_1 \< k\_2\$ ），则产生空载电动势差： \$\$\\Delta \\dot{E} \= \\dot{E}{21} \- \\dot{E}*{22} \= \\dot{U}*1 \\left(\\frac{1}{k\_1} \- \\frac{1}{k\_2}\\right)\$\$ 在空载或轻载状态下，该电动势差在两台变压器组成的闭合回路中驱动循环电流 \$\\dot{I}*{\\text{cir}}\$ ： \$\$\\dot{I}*{\\text{cir}} \= \\frac{\\Delta \\dot{E}}{Z*{\\text{T1}} \+ Z\_{\\text{T2}}} \= \\frac{\\dot{U}*1 \\left(\\frac{1}{k\_1} \- \\frac{1}{k\_2}\\right)}{(R*{\\text{T1}} \+ \\mathrm{j}X\_{\\text{T1}}) \+ (R\_{\\text{T2}} \+ \\mathrm{j}X\_{\\text{T2}})}\$\$ 因为变压器等效阻抗以电抗为主（ \$X\_{\\text{T}} \\gg R\_{\\text{T}}\$ ），阻抗呈感性，取 \$Z\_{\\text{T1}} \+ Z\_{\\text{T2}} \\approx \\mathrm{j}(X\_{\\text{T1}} \+ X\_{\\text{T2}})\$ 。代入得： \$\$\\dot{I}*{\\text{cir}} \\approx \-\\mathrm{j} \\frac{\\dot{U}1 \\left(\\frac{1}{k\_1} \- \\frac{1}{k\_2}\\right)}{X{\\text{T1}} \+ X*{\\text{T2}}}\$\$ **结论：** 循环电流 \$\\dot{I}*{\\text{cir}}\$ 为滞后于电压 \$90^\\circ\$ 的无功电流。变比小（ \$k\_1\$ 小）的变压器 \$T\_1\$ 二次侧电动势高，向变比大（ \$k\_2\$ 大）的变压器 \$T\_2\$ 输出无功功率，在两变压器内部形成无功环流，增加了附加损耗并占用变压器容量。 \#\#\#\#\#\# 直角坐标系牛顿-拉夫逊法修正方程阶数推导 在直角坐标系下，节点电压表示为复数形式 \$\\dot{U}i \= e\_i \+ \\mathrm{j}f\_i\$ 。推导步骤如下： 1\. **独立状态变量统计：** \* 网络总节点数为 \$n\$ （包含 \$1\$ 个平衡节点， \$m\$ 个 PV 节点， \$n \- m \- 1\$ 个 PQ 节点）。 \* 每个节点包含 \$e\_i, f\_i\$ 两个实数变量，全网共有 \$2n\$ 个状态变量。 \* 平衡节点（设为节点1）： \$e\_1, f\_1\$ 为给定常数，无需作为待求变量，剔除 \$2\$ 个变量，剩余 \$2n \- 2\$ 个未知的状态变量。 2\. **约束方程构建与方程数匹配：** \* **PQ 节点：** 包含 \$n \- m \- 1\$ 个，每个 PQ 节点给定 \$P{i,\\text{spec}}, Q*{i,\\text{spec}}\$ ，提供 \$\\Delta P\_i \= 0\$ 和 \$\\Delta Q\_i \= 0\$ 两个功率残差方程。全网 PQ 节点共提供 \$2(n \- m \- 1)\$ 个方程。 \* **PV 节点：** 包含 \$m\$ 个，每个 PV 节点给定 \$P\_{i,\\text{spec}}, V\_{i,\\text{spec}}\$ 。提供 \$1\$ 个有功功率残差方程 \$\\Delta P\_i \= 0\$ 以及 \$1\$ 个电压幅值约束方程 \$\\Delta V\_i^2 \= V\_{i,\\text{spec}}^2 \- (e\_i^2 \+ f\_i^2) \= 0\$ （替代无功方程 \$\\Delta Q\_i\$ ）。全网 PV 节点共提供 \$2m\$ 个方程。 3\. **最终线性化方程组阶数判定：** \* 联立所有方程，参与 simultaneous 求解的非线性方程总阶数为： \$\$\\text{方程阶数} \= 2(n \- m \- 1\) \+ 2m \= 2n \- 2\$\$ 在实际牛顿法求解中，若将 PV 节点的电压幅值方程在雅可比矩阵内部进行变量消去或显式表达，则待求的独立非线性方程组阶数归纳为： \$\$\\text{独立求解阶数} \= 2(n \- m \- 1\) \+ m \= 2n \- m \- 2\$\$ \#\#\#\#\#\# 架空地线影响与不接地系统故障等效 \#\#\#\#\#\# 1\. 良导体架空地线对线路序阻抗的压制作用 输电线路架设良导体架空地线（或接地的光纤复合架空地线 OPGW）时，地线与相线之间存在电磁感应。当相线通入零序电流时，零序电流通过大地返回，在大地与接地架空地线构成的回路中感应出反向的零序电流。该感应电流产生的磁通抵消了部分相线零序磁通，使得输电线路的零序自阻抗 \$Z\_{00}\$ 以及多回线之间的零序互阻抗 \$Z\_{0m}\$ 均有所降低。 \#\#\#\#\#\# 2\. 中性点不接地系统两相短路与两相接地短路电流相等性证明 在中性点不接地系统中，零序网络开路，零序阻抗 \$Z\_0 \= \\infty\$ 。 \* **BC两相短路故障相电流：** \$I\_{\\text{k}}^{(2)} \= \\frac{\\sqrt{3}\\dot{E}*{\\text{a}}}{Z\_1 \+ Z\_2}\$ \* **BCG两相接地短路故障相电流：** 复合序网为正序、负序、零序网络三者并联。因 \$Z\_0 \= \\infty\$ ，零序网络相当于开路，复合序网等效阻抗退化为正序阻抗与负序阻抗串联 \$Z*{\\text{eq}} \= Z\_1 \+ (Z\_2 \\parallel Z\_0) \= Z\_1 \+ Z\_2\$ 。由此求得正序电流 \$I\_{\\text{a1}} \= \\frac{\\dot{E}*{\\text{a}}}{Z\_1 \+ Z\_2}\$ ，故障相（B相或C相）短路电流模值仍为： \$\$I*{\\text{k}}^{(2.1)} \= \\frac{\\sqrt{3}\\dot{E}*{\\text{a}}}{Z\_1 \+ Z\_2}\$\$ **结论：** 在中性点不接地系统中，由于零序回路阻抗无穷大，发生两相接地短路时故障相短路电流与两相短路完全相等。 \#\#\#\# 2\. 第二批次：2020-2026学年华电本科期末试卷（A/B卷全汇编）精细化核定 \#\#\#\#\# 2.1 2025-2026学年期末A卷高频考点与理论剖析 华北电力大学本科期末A卷直接反映了电力系统教研室的教学重点与考核倾向，是考研命题组最直接的取材来源。本节对2025-2026学年期末A卷中的经济调度准则逆向应用、转移电抗统一换算及不对称短路电压空间分布定理进行深度解析。 \#\#\#\#\#\# 经济调度与无功电源特性 \#\#\#\#\#\# 1\. 等耗量微增率准则的逆向应用 根据有功功率经济调度的等耗量微增率准则（Equal Incremental Rate Criterion），系统多机组并联运行达到总燃料消耗最小时，各运行机组的耗量微增率应相等，即 \$\\lambda\_1 \= \\lambda\_2 \= \\dots \= \\lambda\_n \= \\lambda\$ （ \$\\lambda\_i \= \\frac{\\mathrm{d}C\_i}{\\mathrm{d}P*{\\text{G}i}}\$ 为燃料耗量微增率）。当系统总负荷降低 \$\\Delta P\_{\\text{L}}\$ 时，为了维持新的经济运行平衡，必须降低机组出力。逆向推理可知： **应优先降低当前耗量微增率** **\$\\lambda\_i**\$ **最大（即边际成本最高）的机组出力** ，直到各机组的耗量微增率重新恢复相等；若机组已达到出力下限，则截断在该下限值。 \#\#\#\#\#\# 2\. 旋转型无功电源的双向调节特性 同步调相机（Synchronous Condenser）与同步发电机属于旋转型无功电源： \* **迟相运行（过励磁）：** 发电机励磁电流大于空载额定值，机组向系统供给感性无功功率（发无功），抬高节点电压。 \* **进相运行（欠励磁）：** 发电机励磁电流小于空载额定值，定子电流相位超前于端电压，机组从系统吸收感性无功功率（吸无功），降低过高的节点电压。 \#\#\#\#\#\# 转移电抗与短路电压分布规律 \#\#\#\#\#\# 1\. 转移电抗的统一系统基准容量换算 在多电源复杂网络短路计算中，电源 \$i\$ 与短路点 \$f\$ 之间的转移电抗 \$X\_{if}\$ 是指在全网其他独立电源均置零时，短路点电流与电源 \$i\$ 的电动势之比。当将转移电抗从元件额定基准（ \$S\_{\\text{N}}, U\_{\\text{N}}\$ ）换算至统一系统基准（ \$S\_{\\text{B}}, U\_{\\text{B}}\$ ）时，必须采用统一的标幺值换算公式： \$\$X\_{if\*(\\text{sys})} \= X\_{if\*(\\text{self})} \\times \\left(\\frac{U\_{\\text{N}}}{U\_{\\text{B}}}\\right)^2 \\times \\frac{S\_{\\text{B}}}{S\_{\\text{N}}}\$\$ 严禁直接将不同基准容量下的有名值与标幺值进行代数混合叠加。 \#\#\#\#\#\# 2\. 不对称短路电压空间分布定理 网络中某点 \$f\$ 发生不对称短路时，各序电压在空间网架上的分布规律如下： \* **正序电压** **\$U\_{i1}**\$ **：** 电源侧（发电机端）正序电压最高（ \$\\approx E\_{\\text{a}}\$ ），从电源侧向故障点延伸过程中，由于短路电流在正序阻抗上的压降，正序电压逐渐降低，在 **故障点** **\$f**\$ **处降至最低值** 。 \* **负序电压** **\$U\_{i2}**\$ **：** 故障点 \$f\$ 是负序电压的发生源。 **负序电压在故障点** **\$f**\$ **处达到最高值** ，从故障点向系统电源侧或负荷侧延伸时，因负序电流在网架负序阻抗上的压降，负序电压逐渐衰减，在电源中性点或无限大电源处衰减为零。 \* **零序电压** **\$U\_{i0}**\$ **：** 故障点 \$f\$ 同样是零序电压的发生源。 **零序电压在故障点** **\$f**\$ **处达到最高值** ，沿零序网络向变压器接地中性点延伸时逐渐降低，在所有变压器接地中性点及无接地开口处降低为零。  电压幅值 U ▲ │ \[电源电动势 Ea\] │ \\ 正序电压 U1 分布 (由电源向故障点递减) │ \\ /│\\ │ └───────────────\> │ 故障点 f │ │ │ ┌───────────────\> │ 负序 U2 / 零序 U0 分布 (在故障点最高，向两侧递减) │ / │ └─┴──┴───────────────────┴───────────────► 空间拓扑位置 电源中性点 短路故障点 f  \#\#\#\#\# 2.2 2023-2024学年期末A卷补全与考点归纳 针对2023-2024学年期末A卷，本节补全试卷中的疑义项，重点穿透 \$500\\text{kV}\$ 超高压线路容升计算、故障统计概率分布、分接头调压数学逻辑及电晕损耗的电路表达。 \#\#\#\#\#\# 超高压线路容升与概率统计 \#\#\#\#\#\# 1\. \$500\\text{kV}\$ 空载线路容升效应定量计算 长 \$l \= 300\\text{km}\$ 的 \$500\\text{kV}\$ 空载超高压输电线路，单位长度电纳 \$b\_1 \\approx 3.8 \\times 10^{-6}\\text{S/km}\$ ，电抗 \$x\_1 \\approx 0.28\\Omega/\\text{km}\$ 。 线路总电抗 \$X \= x\_1 l \= 84\\Omega\$ ，总电纳 \$B \= b\_1 l \= 1.14 \\times 10^{-3}\\text{S}\$ 。空载时末端电流为零，始端注入容性充电电流 \$\\dot{I}*{\\text{c}} \\approx \\mathrm{j} \\frac{B}{2} \\dot{U}1\$ 。充电电流流过线路电抗 \$X\$ ，产生的纵向电压增量（末端电压抬升量）为： \$\$\\Delta U \= U\_2 \- U\_1 \\approx \\frac{1}{2} X B U\_1 \= \\frac{1}{2} (x\_1 l)(b\_1 l) U\_1 \= \\frac{1}{2} x\_1 b\_1 l^2 U\_1\$\$ 代入数据计算百分比： \$\$\\frac{U\_2 \- U\_1}{U\_1} \= \\frac{1}{2} \\times 0.28 \\times (3.8 \\times 10^{-6}) \\times 300^2 \\approx 4.788\\%\$\$ 即末端电压比始端电压抬高了约 \$4.8\\%\$ 。 \#\#\#\#\#\# 2\. 电力系统故障概率统计分布 根据电力系统长期运行统计数据，各类短路故障发生的概率分布为： \* **单相接地短路（L-G）：** 发生概率最高，约占故障总数的 **\$65\\% \\sim 70\\%**\$ ； \* **两相短路（L-L）：** 约占 **\$10\\% \\sim 15\\%**\$ ； \* **两相接地短路（L-L-G）：** 约占 **\$10\\% \\sim 20\\%**\$ ； \* **三相短路（L-L-L / L-L-L-G）：** 发生概率最低，仅占 **\$5\\%**\$ 左右，但其危害性最严重。 \#\#\#\#\#\# 调压机理、电晕表征与一次调频 \#\#\#\#\#\# 1\. 降压变压器分接头调压数学逻辑推导 降压变压器高压侧设有分接头抽头。变压器变比定义为高压侧额定电压与低压侧额定电压之比 \$k \= \\frac{U{\\text{1N}}}{U*{\\text{2N}}}\$ 。低压侧输出电压满足潮流方程： \$\$U\_2 \= \\frac{U\_1 \- \\Delta U\_{\\text{T}}}{k}\$\$ 式中 \$U\_1\$ 为高压母线实际电压， \$\\Delta U\_{\\text{T}}\$ 为变压器阻抗压降。当低压侧母线电压 \$U\_2\$ 偏低需要抬高时，在 \$U\_1\$ 及负荷不变的情况下，必须 **减小变比** **\$k**\$ 。减小变比 \$k\$ 意味着高压侧分接头向抽头匝数减少的方向调节（即选择 \$-2.5\\%\$ 或 \$-5\\%\$ 分接头）。高压绕组有效匝数 \$N\_1\$ 减少，二次侧感应电动势相对升高，实现了低压侧输出电压的抬升。 \#\#\#\#\#\# 2\. 电晕损耗与电导 \$G\$ 的电学表征 电晕现象是导线表面电场强度超过空气游离强度导致的局部放电过程，实质是电网向大气散失有功功率。在输电线路集中参数 \$\\pi\$ 形等效电路中，这种有功功率损耗（包含绝缘子泄漏损耗与电晕损耗 \$\\Delta P\_{\\text{g}}\$ ）被表征为并联在线路两端的 **等效电导** **\$G**\$ ： \$\$G \= \\frac{\\Delta P\_{\\text{g}}}{U^2} \\times 10^{-3}\\text{ (S)}\$\$ \#\#\#\#\#\# 3\. 机组一次调频的“有差调节”特性与频降残差 发电机组调速系统具有固定的静态特性曲线，其调节过程属于 **有差调节（P-control）** 。当系统负荷增加 \$\\Delta P\_{\\text{L}}\$ 时，系统频率下降 \$\\Delta f\$ 。由于没有二次调频干预，一次调频仅依靠频差驱动调速器增加有功出力 \$\\Delta P\_{\\text{G}} \= \-K\_{\\text{G}} \\Delta f\$ 。由于 \$K\_{\\text{G}}\$ 为有限值，调节终止时 **必然存在频降残差（** **\$\\Delta f \\neq 0**\$ **）** 。 \#\#\#\#\# 2.3 2022-2023学年期末A卷理论机理与潮流/短路推导 2022-2023学年期末A卷涵盖了线路几何均距与电抗的关系、调频参量的本质区别，以及牛顿-拉夫逊法雅可比矩阵剔除平衡节点的代数证明。 \#\#\#\#\#\# 线路参数与调频参量整定 \#\#\#\#\#\# 1\. 几何均距与单位电抗的公式判定 根据教材《电力系统分析基础》式（2-5）与（2-6）（P17），三相输电线路单位长度电抗公式具有两种严谨表达形式，不可混淆： \$\$x\_1 \= 0.1445 \\lg \\left(\\frac{D\_{\\text{m}}}{r}\\right) \+ 0.0157 \\quad (\\Omega/\\text{km})\$\$ 或采用几何平均半径 \$r' \= 0.779r\$ （已将内部磁场电抗吸收）： \$\$x\_1 \= 0.1445 \\lg \\left(\\frac{D\_{\\text{m}}}{r'}\\right) \\quad (\\Omega/\\text{km})\$\$ 式中 \$D\_{\\text{m}} \= \\sqrt3{D\_{\\text{AB}} D\_{\\text{BC}} D\_{\\text{CA}}}\$ 为几何均距。电压等级提升（如由 \$110\\text{kV}\$ 升至 \$500\\text{kV}\$ ）时，相间绝缘距离增大使得 \$D\_{\\text{m}}\$ 增大，对数项分子增大，直接导致单位长度电抗 \$x\_1\$ 增大。 \#\#\#\#\#\# 2\. 发电机单位调节功率 \$K\_{\\text{G}}\$ 与负荷单位调节功率 \$K\_{\\text{L}}\$ 的本质对比 | 参量名称 | 符号 | 物理本质与定义 | 是否可人为整定 | 典型数值特性 | | \------ | \------ | \------ | \------ | \------ | | **发电机单位调节功率** | \$K\_{\\text{G}}\$ | \$K\_{\\text{G}} \= \-\\frac{\\Delta P\_{\\text{G}}}{\\Delta f}\$ ，表示频率改变 \$1\\text{Hz}\$ 时，调速器自动控制发电机增减的有功出力。 | **可以人为整定** 。通过改变调速器转速永态变率（不等率 \$\\delta\$ ）调整，满足 \$K\_{\\text{G}} \= \\frac{P\_{\\text{G,N}}}{f\_{\\text{N}} \\delta}\$ 。 | 量值较大，是系统抵御频率变动的主要支撑力。 | | **负荷单位调节功率** | \$K\_{\\text{L}}\$ | \$K\_{\\text{L}} \= \\frac{\\Delta P\_{\\text{L}}}{\\Delta f}\$ ，表示频率改变 \$1\\text{Hz}\$ 时，系统负荷因静态频率特性自动变化的消耗功率。 | **不可人为整定** 。由全网用电设备（如异步电机、照明等）的物理组成比例天然决定。 | 量值较小，起辅助阻尼作用。 | \#\#\#\#\#\# 潮流计算矩阵结构与调压本质 \#\#\#\#\#\# 1\. 雅可比矩阵剔除平衡节点的数学证明 在极坐标系牛顿-拉夫逊法潮流计算中，功率残差方程为 \$\\Delta P\_i \= P\_{i,\\text{spec}} \- P\_i(V, \\delta) \= 0, \\Delta Q\_i \= Q\_{i,\\text{spec}} \- Q\_i(V, \\delta) \= 0\$ 。修正方程形式为： \$\$\\begin{bmatrix} \\Delta \\boldsymbol{P} \\\\ \\Delta \\boldsymbol{Q} \\end{bmatrix} \= \\begin{bmatrix} \\boldsymbol{H} & \\boldsymbol{N} \\\\ \\boldsymbol{M} & \\boldsymbol{L} \\end{bmatrix} \\begin{bmatrix} \\Delta \\boldsymbol{\\delta} \\\\ \\Delta \\boldsymbol{V} / \\boldsymbol{V} \\end{bmatrix} \= \\boldsymbol{J} \\begin{bmatrix} \\Delta \\boldsymbol{\\delta} \\\\ \\Delta \\boldsymbol{V} / \\boldsymbol{V} \\end{bmatrix}\$\$ **证明：** 平衡节点（节点1）物理上给定电压幅值 \$V\_1 \= V\_{1,\\text{spec}}\$ 和相位角 \$\\delta\_1 \= 0^\\circ\$ 。因此， \$\\delta\_1\$ 和 \$V\_1\$ 属于 **已知常数** ，其修正量恒等于零： \$\\Delta \\delta\_1 \\equiv 0, \\frac{\\Delta V\_1}{V\_1} \\equiv 0\$ 。 既然 \$\\Delta \\delta\_1\$ 与 \$\\Delta V\_1\$ 无需求解，在未知的修正量向量中必须剔除 \$\\Delta \\delta\_1\$ 与 \$\\Delta V\_1\$ 。对应地，平衡节点的注入有功功率 \$P\_1\$ 和无功功率 \$Q\_1\$ 是待潮流计算收敛后由全网功率平衡关系求出的未知量，在计算过程中并没有预先给定的 \$P\_{1,\\text{spec}}\$ 与 \$Q\_{1,\\text{spec}}\$ ，无法建立平衡节点的功率残差方程 \$\\Delta P\_1\$ 与 \$\\Delta Q\_1\$ 。在雅可比矩阵 \$\\boldsymbol{J}\$ 中，剔除与 \$\\Delta P\_1, \\Delta Q\_1\$ 对应的行以及与 \$\\Delta \\delta\_1, \\Delta V\_1\$ 对应的列。若系统包含 \$n\_{\\text{PQ}}\$ 个 PQ 节点和 \$n\_{\\text{PV}}\$ 个 PV 节点，则雅可比矩阵的维数为： \$\$\\text{维数} \= (2n\_{\\text{PQ}} \+ n\_{\\text{PV}}) \\times (2n\_{\\text{PQ}} \+ n\_{\\text{PV}})\$\$ \#\#\#\#\#\# 2\. PV节点参量映射 PV 节点的已知给定参数为有功功率 \$P\_{i,\\text{spec}}\$ 与电压幅值 \$V\_{i,\\text{spec}}\$ ；待求未知量为无功功率 \$Q\_i\$ 与电压相角 \$\\delta\_i\$ 。 \#\#\#\#\#\# 3\. 改变变压器变比 \$k\$ 的调压物理本质 改变变压器分接头变比 \$k\$ ， **不改变系统中的无功电源总供给量** 。其物理本质是：通过改变变压器两侧的电磁耦合约束，改变无功功率在网络阻抗支路上的流动路径与分布剖面，从而重构全网各节点的电压分布。 \#\#\#\# 3\. 第三批次：2007-2023年历史真题高疑义项与经典考查点专题校核 \#\#\#\#\# 3.1 基础概念与电路物理特性高频疑义项全排查 历史真题中的疑义项是历年考生极易误入的陷阱。本节基于电磁场理论与国标规范，对交流/直流电阻差异、电能质量三大指标及导线几何排列等高频疑义点进行深度排查。 \#\#\#\#\#\# 电阻物理效应与电能质量指标 \#\#\#\#\#\# 1\. 导线交流电阻大于直流电阻的电磁物理推导 交变电流流过导体时产生交变磁通，引发集肤效应与邻近效应： \* **集肤效应（Skin Effect）：** 导体内部纵向链磁通高于导体表面，导致内部感抗大于外部，交变电流趋向于导体表面流动，降低了有效导电截面积。 \* **邻近效应（Proximity Effect）：** 相邻导线电流产生的磁场在彼此导体内部感应涡流，使电流密度进一步不均匀分布。 由于截面电流密度分布不均匀，导体单位长度交流电阻 \$r\_{\\text{ac}}\$ 大于直流电阻 \$r\_{\\text{dc}}\$ （ \$r\_{\\text{ac}} \= k\_{\\text{s}} r\_{\\text{dc}}, k\_{\\text{s}} \> 1\$ ）。 \#\#\#\#\#\# 2\. 国家标准电能质量三大指标辨析 根据现行国家标准，评价电力系统电能质量的三大核心指标为： 1\. **电压质量指标：** 包含供电电压偏差、电压波动与闪变、三相电压不平衡度、谐波畸变率。 2\. **频率质量指标：** 系统频率偏差（允许值 \$\\pm 0.2\\text{Hz} \\sim \\pm 0.5\\text{Hz}\$ ）。 3\. **波形质量指标：** 正弦波形畸变率。 **疑义澄清：** **“供电可靠性”** （如用户平均停电时间等）属于系统可靠性与工程管理指标， **不属于电能质量指标** 。 \#\#\#\#\#\# 导线结构型号与参数对比 \#\#\#\#\#\# 1\. LGJ-300/40 型号物理含义 L（铝导体）、G（钢芯）、J（绞线）；300 为铝导体额定截面积 \$300\\text{mm}^2\$ ；40 为钢芯截面积 \$40\\text{mm}^2\$ 。 \#\#\#\#\#\# 2\. 正三角形布置与水平布置几何均距对比推导 设相间距离均位 \$D\$ 。 \* **正三角形布置：** \$D\_{\\text{m1}} \= \\sqrt3{D \\cdot D \\cdot D} \= D\$ 。 \* **水平布置：** 相邻相间距为 \$D\$ ，两侧边相距离 \$2D\$ 。几何均距 \$D\_{\\text{m2}} \= \\sqrt3{D \\cdot D \\cdot 2D} \= \\sqrt3{2} D \\approx 1.26 D\$ 。 由于 \$D\_{\\text{m2}} \> D\_{\\text{m1}}\$ ，代入电抗公式 \$x\_1 \= 0.1445 \\lg \\frac{D\_{\\text{m}}}{r'}\$ 可知： **水平布置的单位长度线路电抗** **\$x\_1**\$ **显著大于正三角形布置** 。 \#\#\#\#\# 3.2 潮流计算、调压与环网经济运行疑义解析 本节聚焦于潮流方程维数的推导、消弧线圈补偿模式的工程安全性判定，以及闭环网络中自然潮流与经济潮流的双重分流法则。 \#\#\#\#\#\# 极坐标牛拉法修正方程数计算 在极坐标系下，系统包含 \$1\$ 个平衡节点， \$n\_{\\text{PQ}}\$ 个 PQ 节点， \$n\_{\\text{PV}}\$ 个 PV 节点。 \* **PQ 节点：** 待求未知量为 \$\\delta\_i, V\_i\$ ，每个节点需要 \$2\$ 个修正方程（ \$\\Delta P\_i, \\Delta Q\_i\$ ）。小计 \$2n\_{\\text{PQ}}\$ 个方程。 \* **PV 节点：** 给定 \$V\_i\$ ，待求未知量仅为 \$\\delta\_i\$ ，每个节点仅需要 \$1\$ 个修正方程（ \$\\Delta P\_i\$ ）。小计 \$n\_{\\text{PV}}\$ 个方程。 \* **平衡节点：** \$V, \\delta\$ 均给定，无需求解修正方程。 \$\$\\text{修正方程总数} \= 2n\_{\\text{PQ}} \+ n\_{\\text{PV}}\$\$ \#\#\#\#\#\# 消弧线圈过补偿判定与环网潮流拉格朗日极值证明 \#\#\#\#\#\# 1\. 中性点经消弧线圈接地“过补偿模式”判定理由 中性点经消弧线圈接地系统在发生单相接地短路时，消弧线圈提供感性电流 \$I\_{\\text{L}}\$ 抵消对地容性电流 \$I\_{\\text{C}}\$ 。 \* **全补偿（** **\$I\_{\\text{L}} \= I\_{\\text{C}}**\$ **）：** 感抗等于容抗（ \$\\omega L \= \\frac{1}{3\\omega C}\$ ）。网络在正常运行时容易发生 **串联谐振过电压** ，绝缘易损坏， **绝对禁止采用** 。 \* **欠补偿（** **\$I\_{\\text{L}} \< I\_{\\text{C}}**\$ **）：** 消弧线圈感抗大于容抗。若系统切机、切线导致网络对地电容 \$C\$ 减小， \$I\_{\\text{C}}\$ 降低，可能误入全补偿谐振区。 \* **过补偿（** **\$I\_{\\text{L}} \> I\_{\\text{C}}**\$ **）：** 感抗小于容抗。当系统切除线路使电容 \$C\$ 减小时，只会使电感电流超越电容电流更远， **远离全补偿谐振点** ，保证了系统的电磁安全性。电力系统普遍采用 **过补偿模式** 。 \#\#\#\#\#\# 2\. 闭环网双重分流法则拉格朗日乘数法证明 \* **自然潮流（Natural Power Flow）：** 闭环网络中无附加电动势时，按照线路 **复数阻抗** **\$Z \= R \+ \\mathrm{j}X**\$ **成反比** 分配的潮流： \$\\dot{S}*1 \= \\dot{S}*{\\text{total}} \\cdot \\frac{\\hat{Z}*2}{\\hat{Z}1 \+ \\hat{Z}2}\$ 。 \* **经济潮流（Economic Power Flow）：** 全网 **有功功率损耗** \*\*\$\\Delta P{\\Sigma}\*\*\$ **最小** 的功率分布。 **证明：** 两条并联支路，电阻分别为 \$R\_1, R\_2\$ ，通过的总电流为 \$I{\\text{total}}\$ ，各支路电流为 \$I\_1, I\_2\$ 。 总有功损耗方程为 \$\\Delta P*\\Sigma \= I\_1^2 R\_1 \+ I\_2^2 R\_2\$ ，约束条件为 \$I\_1 \+ I\_2 \= I\_{\\text{total}}\$ 。 构建拉格朗日函数： \$\$\\mathcal{L}(I\_1, I\_2, \\lambda) \= I\_1^2 R\_1 \+ I\_2^2 R\_2 \+ \\lambda(I\_{\\text{total}} \- I\_1 \- I\_2)\$\$ 对 \$I\_1, I\_2\$ 分别求偏导数并令其等于零： \$\$\\frac{\\partial \\mathcal{L}}{\\partial I\_1} \= 2 I\_1 R\_1 \- \\lambda \= 0 \\implies \\lambda \= 2 I\_1 R\_1\$\$ \$\$\\frac{\\partial \\mathcal{L}}{\\partial I\_2} \= 2 I\_2 R\_2 \- \\lambda \= 0 \\implies \\lambda \= 2 I\_2 R\_2\$\$ 由此可得： \$\$I\_1 R\_1 \= I\_2 R\_2 \\implies \\frac{I\_1}{I\_2} \= \\frac{R\_2}{R\_1}\$\$ **结论：** 闭环网络中，实现总有功损耗最小的经济潮流充要条件是：电流/有功功率严格按照 **线路纯电阻** **\$R**\$ **成反比** 分配。只有当各支路比值 \$X\_1/R\_1 \= X\_2/R\_2\$ 时，自然潮流才与经济潮流完全重合。 \#\#\#\#\# 3.3 参数归算、型号含义与短路故障高频易错项深维校核 \#\#\#\#\#\# 三绕组变压器损耗归算平方关系 对于容量不全相等的 \$100\\%/100\\%/50\\%\$ 三绕组变压器（或自耦变压器），厂商提供的短路试验数据 \$P\_{\\text{k}(2-3)}'\$ 是在使容量较小的第三绕组（ \$50\\%\$ 容量）达到其 **本身额定电流** **\$I\_{\\text{N3}}**\$ （即 \$0.5 I\_{\\text{N}}\$ ）时测得的损耗值。 **推导过程：** 绕组电热损耗正比于电流的平方，即 \$P\_{\\text{loss}} \= 3 I^2 R\$ 。 变压器的阻抗参数定义建立在统一的变压器额定容量 \$S\_{\\text{N}}\$ （ \$100\\%\$ 容量）下。当将基于 \$S\_3\$ 容量测得的损耗 \$P\_{\\text{k}(2-3)}'\$ 归算至变压器额定容量 \$S\_{\\text{N}}\$ 时，归算电流增加为原来的 \$\\frac{S\_{\\text{N}}}{S\_3}\$ 倍（即 \$2\$ 倍）： \$\$P\_{\\text{k}(2-3)} \= P\_{\\text{k}(2-3)}' \\times \\left( \\frac{S\_{\\text{N}}}{S\_3} \\right)^2\$\$ 同理，短路电压百分值归算满足一次方正比关系： \$\$U\_{\\text{k}(2-3)}\\% \= U\_{\\text{k}(2-3)}'\\% \\times \\left( \\frac{S\_{\\text{N}}}{S\_3} \\right)\$\$ 若忽略平方归算关系，直接套用代数相加减公式，将导致变压器电阻与电抗参数计算发生严重偏差。 \#\#\#\#\#\# 复杂短路电流与正序等效条理定理应用 在搭建不对称故障复合序网时，正序网络包含系统中所有电源电动势与正序阻抗，等效阻抗为 \$Z\_1\$ ；负序网络拓扑与正序一致，但电源电动势置零，等效阻抗为 \$Z\_2\$ ；零序网络拓扑取决于变压器接线（ \$Y, Y\_0, \\Delta\$ ）与中性点接地电阻 \$R\_{\\text{n}}\$ （零序网络中写作 \$3R\_{\\text{n}}\$ ），等效阻抗为 \$Z\_0\$ 。 根据 **正序等效条理（附加阻抗法）** ，任何不对称短路的故障相正序电流，均可表达为： \$\$I\_{\\text{a1}} \= \\frac{\\dot{E}*{\\text{a}}}{Z\_1 \+ \\Delta Z}\$\$ 附加阻抗 \$\\Delta Z\$ 的取值规则及故障相电流相量转换如下表所示： | 故障类型 | 附加阻抗 \$\\Delta Z\$ | 故障相短路电流相量表达 | 复合序网连接拓扑形态 | | \------ | \------ | \------ | \------ | | **单相接地短路 (L-G)** | \$\\Delta Z \= Z\_2 \+ Z\_0\$ | \$\\dot{I}*{\\text{a}} \= 3\\dot{I}*{\\text{a1}} \= \\frac{3\\dot{E}*{\\text{a}}}{Z\_1 \+ Z\_2 \+ Z\_0}\$ | 正序、负序、零序网络 **串联** | | **两相短路 (L-L)** | \$\\Delta Z \= Z\_2\$ | \$\\dot{I}*{\\text{b}} \= \-\\dot{I}*{\\text{c}} \= \-\\mathrm{j}\\sqrt{3}\\dot{I}*{\\text{a1}}\$ | 正序、负序网络 **并联** ，零序开路 | | **两相接地短路 (L-L-G)** | \$\\Delta Z \= \\frac{Z\_2 Z\_0}{Z\_2 \+ Z\_0}\$ | \$\\dot{I}*{\\text{a0}} \= \-\\dot{I}*{\\text{a1}} \\frac{Z\_2}{Z\_2 \+ Z\_0}\$ | 正序、负序、零序网络 **并联** | 求得故障相正序电流 \$\\dot{I}*{\\text{a1}}\$ 后，通过对称分量法变换矩阵 \$\\boldsymbol{T}*{\\text{p}}\$ 即可反求故障相的真实相电流矢量，切勿将正序等效电流直接误认为故障相电流。 \#\#\#\# 4\. 教材出处锚定与高频陷阱综合警示防线 \#\#\#\#\# 4.1 李庚银《电力系统分析基础》章节知识点映射大表 下表将全汇编备忘录中的所有核心考点精准锚定至指定教材（李庚银主编《电力系统分析基础》，机械工业出版社）的具体章节与理论页码出处： | 真题批次/年份 | 真题考点/问题简述 | 对应教材章节 | 核心公式/理论页码索引 | | \------ | \------ | \------ | \------ | | **2026年831** | 变压器额定电压匹配与变比判定 | 第1章 第1.3.2节 | \$U*{1\\text{N}}=U\_{\\text{GN}}\$ , \$U\_{2\\text{N}}=1.1U\_{\\text{N}}\$ ，见教材P9-10 | | **2026年831** | 标幺制基准量选定与派生关系 | 第2章 第2.2.2节 | \$I\_{\\text{B}}=\\frac{S\_{\\text{B}}}{\\sqrt{3}U\_{\\text{B}}}, Z\_{\\text{B}}=\\frac{U\_{\\text{B}}^2}{S\_{\\text{B}}}\$ ，见教材P38-40 | | **2026年831** | 节点导纳矩阵物理性质与稀疏性 | 第4章 第4.1.2节 | \$Y\_{ii}=\\sum y\_{ij}+y\_{i0}, Y\_{ij}=-y\_{ij}\$ ，见教材P88-90 | | **2026年831** | 两相短路边界条件与复合序网 | 第8章 第8.3.1节 | \$I\_{\\text{a}}=0, I\_{\\text{b}}=-I\_{\\text{c}}, U\_{\\text{b}}=U\_{\\text{c}}\$ ，见教材P235 | | **2025年813/815** | 同步发电机动态电抗（ \$x\_{\\text{d}}'', x\_{\\text{d}}', x\_{\\text{d}}\$ ） | 第8章 第8.2.1节 | 转子磁通不可突变原则，见教材P210-212 | | **2025年813/815** | \$Y\_0/\\Delta\$ 变压器零序环流与阻断 | 第8章 第8.2.3节 | 零序等效电路及 \$\\Delta\$ 内环流，见教材P213-218 | | **2025年813/815** | P-Q分解法潮流计算解耦原理 | 第4章 第4.4.1节 | \$\\Delta P/V \= B'\\Delta \\delta, \\Delta Q/V \= B''\\Delta V\$ ，见教材P106-108 | | **2024年814/816** | 并联变压器变比偏差无功循环电流 | 第3章 第3.2.1节 | \$\\dot{I}*{\\text{cir}} \\approx \-\\mathrm{j}\\frac{\\Delta \\dot{E}}{X*{\\text{T1}}+X\_{\\text{T2}}}\$ ，见教材P53-55 | | **2024年814/816** | 直角坐标系牛顿-拉夫逊法方程阶数 | 第4章 第4.3.2节 | 独立方程阶数 \$= 2n \- m \- 2\$ ，见教材P100-103 | | **2024年814/816** | 良导体架空地线对零序电抗压制 | 第8章 第8.2.4节 | 互感抵消磁通与零序阻抗降低，见教材P219-226 | | **本科期末卷** | 有功经济调度等耗量微增率准则 | 第5章 第5.2.2节 | \$\\lambda\_1 \= \\lambda\_2 \= \\dots \= \\lambda\_n\$ ，见教材P127-129 | | **本科期末卷** | \$500\\text{kV}\$ 长线路空载容升效应 | 第3章 第3.1.1节 | \$\\Delta U \\approx \\frac{1}{2} x\_1 b\_1 l^2 U\_1\$ ，见教材P47-50 | | **本科期末卷** | 降压变压器高压分接头调压逻辑 | 第6章 第6.3.3节 | \$U\_2 \= \\frac{U\_1 \- \\Delta U\_{\\text{T}}}{k}\$ ，减小 \$k\$ 抬高 \$U\_2\$ ，见教材P149-153 | | **历史高疑义** | 交流电阻集肤效应与邻近效应 | 第2章 第2.1.1节 | \$r\_t \= r\_{20}1+\\alpha(t-20^\\circ\\text{C})\$ ，见教材P16 | | **历史高疑义** | 极坐标系牛拉法修正方程维数 | 第4章 第4.3.2节 | 维数 \$= 2n\_{\\text{PQ}} \+ n\_{\\text{PV}}\$ ，见教材P101 | | **历史高疑义** | 消弧线圈过补偿判定理由 | 第1章 第1.4节 | \$I\_{\\text{L}} \> I\_{\\text{C}}\$ 避开谐振区，见教材P12-13 | | **历史高疑义** | 三绕组变压器小容量绕组损耗归算 | 第2章 第2.1.3节 | \$P\_{\\text{k}(2-3)} \= P\_{\\text{k}(2-3)}' \\times (S\_{\\text{N}}/S\_3)^2\$ ，见教材P28-30 | \#\#\#\#\# 4.2 考研与期末常考“易错陷阱”与临场扣分点避坑法则 针对华电电力系统分析考试的命题规律，备考专家组总结四大“避坑防线”与扣分点规避指南：  【考研与期末四大避坑防线】 │ ┌──────────────────┬───────────────┴───────────────┬──────────────────┐ ▼ ▼ ▼ ▼ 【第一防线】 【第二防线】 【第三防线】 【第四防线】 概念辨析陷阱 变压器变比与容量陷阱 潮流矩阵维数陷阱 对称分量与序网陷阱 (相量差 vs 模值差) (升降压匹配/平方归算) (平衡节点剔除) (变压器接地阻断)  \#\#\#\#\#\# 第一防线：概念混淆陷阱（精准区分相量与标量） 答题时必须严格区分“电压降落（相量差 \$\\mathrm{d}\\dot{U} \= \\Delta U \+ \\mathrm{j}\\delta U\$ ）”、“电压损耗（模值代数差 \$U\_1 \- U\_2\$ ）”与“电压偏移（节点电压偏离额定值幅度 \$\\frac{U \- U\_{\\text{N}}}{U\_{\\text{N}}} \\times 100\\%\$ ）”。在计算题目中，若未注明忽略横分量，切不可将电压降落纵分量 \$\\Delta U\$ 直接等同于电压损耗。 \#\#\#\#\#\# 第二防线：变压器变比与容量归算陷阱（防范代数漏归算） 1\. 判断变压器额定电压时，先明确其为 **升压变压器** 还是 **降压变压器** 。升压变压器一次侧等于发电机额定电压（ \$1.05 U\_{\\text{N}}\$ ），降压变压器一次侧等于线路额定电压（ \$1.0 U\_{\\text{N}}\$ ）。 2\. 遇到三绕组变压器或自耦变压器参数计算， **第一步必须检查三个绕组的容量比** 。若是 \$100\\%/100\\%/50\\%\$ 型，厂商给出的涉及第三绕组的短路损耗 \$P\_{\\text{k}}'\$ 必须先乘以 \$(S\_{\\text{N}}/S\_3)^2 \= 4\$ ，阻抗电压 \$U\_{\\text{k}}'\\%\$ 必须先乘以 \$(S\_{\\text{N}}/S\_3) \= 2\$ ，然后再带入方程组求解！ \#\#\#\#\#\# 第三防线：潮流计算与矩阵维数陷阱（牢记平衡节点特殊性） 在计算牛顿-拉夫逊法修正方程数或雅可比矩阵维数时， **必须先剔除平衡节点** 。直角坐标系下独立求解阶数为 \$2n \- m \- 2\$ ；极坐标系下阶数为 \$2n\_{\\text{PQ}} \+ n\_{\\text{PV}}\$ 。切勿错误地把平衡节点算入未知量方程中。同时牢记 PV 节点的待求量为 \$Q\$ 与 \$\\delta\$ ，其无功残差方程不进入雅可比矩阵求解，而是在潮流收敛后反求。 \#\#\#\#\#\# 第四防线：不对称短路序网搭建陷阱（严格审核零序通路） 画零序网络图时，切忌直接套用正序网络拓扑。必须逐个检查变压器的接线方式： \* \$\\Delta\$ 接线侧：零序网络在此处 **断开（开路）** ，零序电流无法通过； \* \$Y\$ 接线（中性点不接地）：零序网络在此处 **断开（开路）** ； \* \$Y\_0\$ 接线（中性点接地）：零序电流可穿过绕组入地，在零序等效电路中 **导通接地** 。若中性点串接阻抗 \$R\_{\\text{n}}\$ ，在单相等效零序网络中必须画入 **\$3R\_{\\text{n}}**\$ 。 \#\#\#\#\# 全书总结与致胜结语 电力系统分析作为电气工程专业的核心基石，其考核本质在于对\*\*“电磁暂态物理过程” **与** “稳态数学代数模型”\*\*的双重透彻理解。通过本备忘录对2007-2026年华电历年考研真题与本科期末试卷的深度缝合，我们可以清晰地看到：无论题型如何演化，命题的核心始终紧扣李庚银主编《电力系统分析基础》的基本理论体系。 希望广大考生在备考过程中，以本备忘录的校核标准为依据，放弃死记硬背，坚持推导每一个公式背后的物理机理，筑牢四大避坑防线。预祝各位考生在华北电力大学电力系统分析考试中取得优异成绩，顺利折桂！  
