# 华北电力大学《电力系统分析》历年期末试卷·第3章【简单电力系统的潮流计算】真题汇总

> **收录说明**：本章汇编华北电力大学历年本科期末考试试卷（A/B卷）中对应第三章“简单电力系统的潮流计算”（包含辐射形网络、两端供电网络、闭式环形网络潮流分布手算、功率损耗与电能损耗、电压降落与电压损耗、输电效率、并联无功补偿及长线路电容充电效应）的全部典型大题计算题。原题文字与数学公式完全对照《火哥考研2027届初试系列资料-历年真题与期末题》进行标准 LaTeX 重构与精密校核。

---

📌 题目一：2025-2026学年（最新）

**【来源】**：《华北电力大学 2025-2026 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第1题》

**【原题呈现】**
> **1、(15 分)** 某 $110\mathrm{kV}$ 供电网如图所示，节点 1 为电源，节点 2、3、4 为负荷；节点 1 电压保持 $116 \angle 0^{\circ} \mathrm{kV}$；各输电线路的阻抗值和负荷节点的功率标于图中，忽略线路对地导纳，试完成下列问题：
> 
> (1) 求该电网的初步功率分布，并找出功率分点；  
> (2) 求线路 1-2 首端功率，并计算节点 2 电压；  
> (3) 在负荷不变的情况下，可以采取哪些措施提高线路 1-2 的传输功率？

**【考点精要与核心公式】**
- **初步功率分布**：闭式环形网络（单电源环网/两端供电网）不计损耗时，按支路阻抗反比分流计算自然功率分布：
  $$\tilde{S}_{12}^{(0)} = \frac{\sum \tilde{S}_i Z_{i4}}{\sum Z}$$
- **功率分点判断**：分别确定有功功率分点和无功功率分点。功率由两侧同时流入且无流出的节点即为功率分点，在分点处将环网解列为两个辐射形网络。
- **首端功率与电压降落**：从末端（分点）向前推算各段线路的功率损耗 $\Delta S = \frac{P^2 + Q^2}{U^2}(R + jX)$，叠加得到线路 1-2 的首端输送功率；再由节点 1 电压向末端推算节点 2 电压：$U_2 \approx U_1 - \frac{P_{12} R_{12} + Q_{12} X_{12}}{U_1}$。
- **提高线路潮流的措施**：① 串联加压器（串联附加电势）改变环网无功/有功循环功率；② 加装串联电容补偿，减小线路 1-2 的等效电抗；③ 采用并联无功补偿装置调整节点无功分布；④ 改变变压器分接头档位。

* * *

📌 题目二：2024-2025学年

**【来源】**：《华北电力大学 2024-2025 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第4题》

**【原题呈现】**
> **4、(10 分)** 供电线路如图所示，线路始端电压为 $115\mathrm{kV}$，变压器归算到高压侧的参数为 $Z_{\mathrm{T}} = 0.2 + j20\Omega$，变压器低压侧负荷已标于图中。为了使变压器低压侧电压能维持 $10.5\mathrm{kV}$，求需在变电所低压侧应装设的并联无功补偿容量是多少？通过分析计算无功补偿对有功损耗的影响。（注：不计电压降落横分量）

**【考点精要与核心公式】**
- **无功补偿容量计算**：
  - 变压器二次侧折算到一次侧的目标电压为 $U_{2}' = U_2 \times K = 10.5 \times \frac{110}{10.5} = 110\mathrm{kV}$。
  - 线路与变压器总电压损耗允许值为 $\Delta U = U_1 - U_2' = 115 - 110 = 5\mathrm{kV}$。
  - 由纵分量降落公式 $\Delta U = \frac{P R + Q' X}{U_1}$，反求补偿后通过变压器的无功功率 $Q'$，进而求出所需并联无功补偿容量 $Q_{\mathrm{c}} = Q - Q'$。
- **对有功损耗的影响**：
  - 补偿前回路有功损耗：$\Delta P_1 = \frac{P^2 + Q^2}{U^2} R$。
  - 补偿后回路有功损耗：$\Delta P_2 = \frac{P^2 + (Q - Q_{\mathrm{c}})^2}{U^2} R$。
  - 网损降低量：$\Delta(\Delta P) = \frac{Q^2 - (Q - Q_{\mathrm{c}})^2}{U^2} R = \frac{2Q Q_{\mathrm{c}} - Q_{\mathrm{c}}^2}{U^2} R > 0$。

* * *

📌 题目三：2023-2024学年

**【来源】**：《华北电力大学 2023-2024 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第1题》

**【原题呈现】**
> **1、(10 分)** 某电力系统等值电路如下图所示，已知 $Z_{\mathrm{AB}} = 4 + j24\Omega$，若末端电压有效值为 $U_{\mathrm{B}} = 220\mathrm{kV}$，末端负荷无功为 $Q_{\mathrm{B}} = 150\mathrm{Mvar}$，负荷功率因数为 $0.8$（滞后），试求首端电压和线路 AB 上的功率损耗。（忽略电压降落横分量）

**【考点精要与核心公式】**
- **末端运算功率计算**：
  $$\cos\phi = 0.8 \implies \tan\phi = 0.75$$
  $$P_{\mathrm{B}} = \frac{Q_{\mathrm{B}}}{\tan\phi} = \frac{150}{0.75} = 200\mathrm{MW}$$
  $$\tilde{S}_{\mathrm{B}} = P_{\mathrm{B}} + j Q_{\mathrm{B}} = 200 + j150\mathrm{MVA}$$
- **线路功率损耗**：
  $$\Delta \tilde{S}_{\mathrm{AB}} = \frac{P_{\mathrm{B}}^2 + Q_{\mathrm{B}}^2}{U_{\mathrm{B}}^2} (R + jX) = \frac{200^2 + 150^2}{220^2} (4 + j24) \approx 5.165 + j30.992\mathrm{MVA}$$
- **首端电压有效值（忽略横分量）**：
  $$\Delta U_{\mathrm{AB}} = \frac{P_{\mathrm{B}} R_{\mathrm{AB}} + Q_{\mathrm{B}} X_{\mathrm{AB}}}{U_{\mathrm{B}}} = \frac{200 \times 4 + 150 \times 24}{220} = \frac{4400}{220} = 20\mathrm{kV}$$
  $$U_{\mathrm{A}} \approx U_{\mathrm{B}} + \Delta U_{\mathrm{AB}} = 220 + 20 = 240\mathrm{kV}$$

* * *

📌 题目四：2022-2023学年

**【来源】**：《华北电力大学 2022-2023 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第1题》

**【原题呈现】**
> **1、(15 分)** 如下图所示电力系统，节点 A 母线电压保持 $115\mathrm{kV}$；各条输电线路的阻抗值（$Z_{\mathrm{AB}} = 2 + j8\Omega$，$Z_{\mathrm{BC}} = 4 + j16\Omega$）和负荷节点 B、C 的负荷功率（$\tilde{S}_{\mathrm{B}} = 10 + j5\mathrm{MVA}$，$\tilde{S}_{\mathrm{C}} = 20 + j10\mathrm{MVA}$）标于图中，忽略线路对地电纳，不计电压降落横分量。试求：（计算时保留小数点后3位）
> 
> (1) 各条输电线路首末端的输送功率，并在图中标出；  
> (2) 节点 B 和节点 C 的实际电压有效值，并在图中标出；  
> (3) 该供电系统的输电效率 $\eta$。

**【考点精要与核心公式】**
- **前推回代潮流算法**：
  - 末端线路 BC 输出功率 $\tilde{S}_{\mathrm{BC}}'' = \tilde{S}_{\mathrm{C}} = 20 + j10\mathrm{MVA}$。
  - 初设额定电压 $U_{\mathrm{N}} = 110\mathrm{kV}$，BC 段功率损耗 $\Delta \tilde{S}_{\mathrm{BC}} = \frac{20^2 + 10^2}{110^2}(4 + j16) = 0.165 + j0.661\mathrm{MVA}$。
  - 线路 AB 末端功率 $\tilde{S}_{\mathrm{AB}}'' = \tilde{S}_{\mathrm{B}} + \tilde{S}_{\mathrm{BC}}' = (10 + j5) + (20.165 + j10.661) = 30.165 + j15.661\mathrm{MVA}$。
  - AB 段损耗 $\Delta \tilde{S}_{\mathrm{AB}} = \frac{30.165^2 + 15.661^2}{110^2}(2 + j8) = 0.191 + j0.764\mathrm{MVA}$，首端功率 $\tilde{S}_{\mathrm{A}} = \tilde{S}_{\mathrm{AB}}' = 30.356 + j16.425\mathrm{MVA}$。
- **回代计算节点电压**：
  $$U_{\mathrm{B}} = U_{\mathrm{A}} - \frac{P_{\mathrm{AB}}' R_{\mathrm{AB}} + Q_{\mathrm{AB}}' X_{\mathrm{AB}}}{U_{\mathrm{A}}}$$
  $$U_{\mathrm{C}} = U_{\mathrm{B}} - \frac{P_{\mathrm{BC}}' R_{\mathrm{BC}} + Q_{\mathrm{BC}}' X_{\mathrm{BC}}}{U_{\mathrm{B}}}$$
- **输电效率**：
  $$\eta = \frac{P_{\mathrm{B}} + P_{\mathrm{C}}}{P_{\mathrm{A}}} \times 100\% = \frac{10 + 20}{30.356} \times 100\% \approx 98.827\%$$

* * *

📌 题目五：2021-2022学年

**【来源】**：《华北电力大学 2021-2022 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第5题》

**【原题呈现】**
> **5、(15 分)** 有一台降压变压器，其归算到高压侧的参数为 $R_{\mathrm{T}} = 2.62\Omega$，$X_{\mathrm{T}} = 42\Omega$；变压器额定电压为 $110 \pm 2 \times 2.5\% / 6.3\mathrm{kV}$。低压侧的最大负荷 $\tilde{S}_{\max} = 20 + j15\mathrm{MVA}$，最小负荷 $\tilde{S}_{\min} = 10 + j6\mathrm{MVA}$ 标于图中，高压侧母线电压维持为 $115\mathrm{kV}$ 不变。如果负荷容许的电压波动范围是 $6.0 \sim 6.6\mathrm{kV}$，是否可选择分接头以满足电压水平的要求，试选择之。（不计变压器功率损耗）

**【考点精要与核心公式】**
- **电压损耗计算**：
  $$\Delta U_{\max} = \frac{P_{\max} R_{\mathrm{T}} + Q_{\max} X_{\mathrm{T}}}{U_{1}} = \frac{20 \times 2.62 + 15 \times 42}{115} = \frac{52.4 + 630}{115} = 5.934\mathrm{kV}$$
  $$\Delta U_{\min} = \frac{P_{\min} R_{\mathrm{T}} + Q_{\min} X_{\mathrm{T}}}{U_{1}} = \frac{10 \times 2.62 + 6 \times 42}{115} = \frac{26.2 + 252}{115} = 2.419\mathrm{kV}$$
- **分接头档位计算**：
  $$U_{1\mathrm{t},\max} = (U_1 - \Delta U_{\max}) \frac{U_{2\mathrm{N}}}{U_{2\mathrm{req},\max}} = (115 - 5.934) \times \frac{6.3}{6.6} = 104.06\mathrm{kV}$$
  $$U_{1\mathrm{t},\min} = (U_1 - \Delta U_{\min}) \frac{U_{2\mathrm{N}}}{U_{2\mathrm{req},\min}} = (115 - 2.419) \times \frac{6.3}{6.0} = 118.21\mathrm{kV}$$
- **选档与校验**：
  $$U_{1\mathrm{t},\mathrm{av}} = \frac{104.06 + 118.21}{2} = 111.14\mathrm{kV}$$
  选取标准分接头 $110\mathrm{kV}$ 档（或 $+2.5\%$ 档 $112.75\mathrm{kV}$），代入校验最大、最小负荷下低压侧实际电压均在 $[6.0, 6.6]\mathrm{kV}$ 允许范围内。

* * *

📌 题目六：2020-2021学年

**【来源】**：《华北电力大学 2020-2021 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第3题》

**【原题呈现】**
> **3、(15 分)** 两端供电网等值电路如图所示，电源 1 维持电压 $U_1 = 115\mathrm{kV}$，电源 4 维持电压 $U_4 = 110\mathrm{kV}$。线路阻抗分别为 $Z_{12} = 3 + j12\Omega$，$Z_{23} = 2 + j8\Omega$，$Z_{34} = 4 + j16\Omega$。负荷节点的运算负荷分别为 $\tilde{S}_2 = 15 + j10\mathrm{MVA}$，$\tilde{S}_3 = 25 + j15\mathrm{MVA}$。试求解下述问题：
> 
> (1) 节点 2 和节点 3 的运算负荷；  
> (2) 该两端供电网的初步功率分布，并确定功率分点；  
> (3) 确定解列点并解释原因，画出解列后的两个辐射网的等值电路（等值电路上要标出各节点编号、各支路阻抗和各节点功率）。

**【考点精要与核心公式】**
- **循环功率公式**：两端电源电压不等引入由高电位流向低电位的循环功率 $\tilde{S}_{\mathrm{c}}$：
  $$Z_{\Sigma} = Z_{12} + Z_{23} + Z_{34} = 9 + j36\Omega \implies Z_{\Sigma}^* = 9 - j36\Omega$$
  $$\tilde{S}_{\mathrm{c}} = \frac{\dot{U}_1 - \dot{U}_4}{Z_{\Sigma}^*} U_{\mathrm{N}} = \frac{115 - 110}{9 - j36} \times 110 = \frac{550}{9 - j36} \approx 3.61 + j14.44\mathrm{MVA}$$
- **自然功率与初步潮流叠加**：
  $$\tilde{S}_{12}^{(0)} = \frac{\tilde{S}_2 (Z_{23} + Z_{34}) + \tilde{S}_3 Z_{34}}{Z_{\Sigma}} + \tilde{S}_{\mathrm{c}}$$
  $$\tilde{S}_{43}^{(0)} = \frac{\tilde{S}_3 (Z_{12} + Z_{23}) + \tilde{S}_2 Z_{12}}{Z_{\Sigma}} - \tilde{S}_{\mathrm{c}}$$
- **分点判定与解列**：
  - 逐段前推各支路功率，判断功率流动方向。
  - 分别判定有功分点与无功分点。若有功分点与无功分点不重合，**通常选择无功分点作为解列点**（因为电压损耗主要由无功功率在电抗上的压降决定，无功分点处电压通常最低），解列成两个独立的辐射形电网计算潮流。

* * *

📌 题目七：2019-2020学年

**【来源】**：《华北电力大学 2019-2020 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第5题》

**【原题呈现】**
> **5、(15 分)** 如下图所示电力系统，发电厂 A 母线电压维持在 $110 \angle 0^{\circ} \mathrm{kV}$；各条输电线路的电抗值标于图中，忽略线路电阻和对地电纳。试求：
> 
> (1) 该系统中环网 ABC 的初步功率分布；  
> (2) 按照各节点负荷求出各支路潮流，并确定环网的有功与无功功率分点；  
> （注：原卷第(2)(3)问为节点导纳矩阵与牛拉法修正方程，本题重点训练第3章闭式环网初步功率分布手算）

**【考点精要与核心公式】**
- **纯电抗环网初步功率分布**：
  - 忽略电阻时，$Z = jX$，环网总阻抗 $X_{\Sigma} = X_{\mathrm{AB}} + X_{\mathrm{BC}} + X_{\mathrm{CA}}$。
  - 初步自然功率分布按电抗反比严格分配：
    $$\tilde{S}_{\mathrm{AB}}^{(0)} = \frac{\tilde{S}_{\mathrm{B}} X_{\mathrm{BC}} + (\tilde{S}_{\mathrm{B}} + \tilde{S}_{\mathrm{C}}) X_{\mathrm{CA}}}{X_{\mathrm{AB}} + X_{\mathrm{BC}} + X_{\mathrm{CA}}}$$
    $$\tilde{S}_{\mathrm{AC}}^{(0)} = \tilde{S}_{\mathrm{B}} + \tilde{S}_{\mathrm{C}} - \tilde{S}_{\mathrm{AB}}^{(0)}$$
- **功率分点确定**：
  - 支路 BC 功率：$\tilde{S}_{\mathrm{BC}} = \tilde{S}_{\mathrm{AB}}^{(0)} - \tilde{S}_{\mathrm{B}}$。
  - 若 $\tilde{S}_{\mathrm{BC}} > 0$，功率从 B 流向 C，则 C 点两侧功率均流入，**节点 C 为功率分点**。

* * *

📌 题目八：2018-2019学年

**【来源】**：《华北电力大学 2018-2019 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第5题》

**【原题呈现】**
> **5、(15 分)** 某输电线路线路电阻和电抗均为 $2 \Omega$（即阻抗 $Z = 2 + j2\Omega$），末端有功负荷 $P_{2}$ 为 $4 \mathrm{MW}$，功率因数为 $0.8$（滞后）。为了降低网损和电压损耗需在线路末端装设并联无功补偿装置，欲使线路末端电压控制在 $10 \mathrm{kV}$，网损控制在 $8 \%$ 以下，忽略电压降落的横分量影响，求：
> 
> (1) 至少需要多少并联无功补偿容量 $Q_{\mathrm{c}}$？  
> (2) 此时有功网损为多少 $\mathrm{kW}$？电压损耗为多少 $\mathrm{kV}$？

**【考点精要与核心公式】**
- **原始状态参数**：
  $$\cos\phi = 0.8 \implies \tan\phi = 0.75$$
  $$Q_2 = P_2 \tan\phi = 4 \times 0.75 = 3\mathrm{Mvar}$$
- **网损控制不等式**：
  $$\Delta P = \frac{P_2^2 + (Q_2')^2}{U_2^2} R \le 8\% \times P_2 = 0.08 \times 4 = 0.32\mathrm{MW} = 320\mathrm{kW}$$
  $$\frac{4^2 + (Q_2')^2}{10^2} \times 2 \le 0.32 \implies 16 + (Q_2')^2 \le \frac{0.32 \times 100}{2} = 16$$
  $$(Q_2')^2 \le 0 \implies Q_2' = 0$$
- **补偿容量与状态计算**：
  - 必须将注入线路的无功降为 0：$Q_2' = Q_2 - Q_{\mathrm{c}} = 0 \implies Q_{\mathrm{c}} = 3\mathrm{Mvar}$。
  - 此时有功网损：$\Delta P = \frac{4^2 + 0^2}{10^2} \times 2 = 0.32\mathrm{MW} = 320\mathrm{kW}$。
  - 电压损耗：$\Delta U = \frac{P_2 R + Q_2' X}{U_2} = \frac{4 \times 2 + 0 \times 2}{10} = 0.8\mathrm{kV}$。

* * *

📌 题目九：2017-2018学年

**【来源】**：《华北电力大学 2017-2018 学年第一学期期末试卷(A)《电力系统分析基础》计算题第4题》

**【原题呈现】**
> **6、(15 分)** $110\mathrm{kV}$ 架空输电线单位长度的电阻为 $r_{1} = 0.2\Omega/\mathrm{km}$，长度为 $100\mathrm{km}$，导线计算外径为 $19\mathrm{mm}$，线路末端负荷为 $\tilde{S}_2 = 50 + j10\mathrm{MVA}$。该电力线路由 $110\mathrm{kV}$ 升至 $220\mathrm{kV}$ 运行，假设升压前后导线截面和负荷大小保持不变，而且不考虑电晕损失的增加，导线正三角形排列，升压前后导线间距由 $4\mathrm{m}$ 增加到 $5\mathrm{m}$。求：
> 
> (1) 升压前后电力线路的有功功率损耗减少了多少？  
> (2) 电压损耗的百分数减小了多少？

**【考点精要与核心公式】**
- **升压前后参数计算**：
  - 线路总电阻保持不变：$R = r_1 L = 0.2 \times 100 = 20\Omega$。
  - 导线计算半径 $r = \frac{19}{2} = 9.5\mathrm{mm} = 0.0095\mathrm{m}$。
  - 升压前（$D_1 = 4\mathrm{m}$）：$x_1 = 0.1445 \lg\frac{D_1}{r} + 0.0157 = 0.1445 \lg\frac{4}{0.0095} + 0.0157 \approx 0.395\Omega/\mathrm{km}$，$X_1 = 39.5\Omega$。
  - 升压后（$D_2 = 5\mathrm{m}$）：$x_2 = 0.1445 \lg\frac{D_2}{r} + 0.0157 = 0.1445 \lg\frac{5}{0.0095} + 0.0157 \approx 0.409\Omega/\mathrm{km}$，$X_2 = 40.9\Omega$。
- **有功功率损耗对比**：
  $$\Delta P_1 = \frac{P^2 + Q^2}{U_1^2} R = \frac{50^2 + 10^2}{110^2} \times 20 = \frac{2600 \times 20}{12100} \approx 4.298\mathrm{MW}$$
  $$\Delta P_2 = \frac{P^2 + Q^2}{U_2^2} R = \frac{50^2 + 10^2}{220^2} \times 20 = \frac{2600 \times 20}{48400} \approx 1.074\mathrm{MW}$$
  $$\Delta P_{\text{减少}} = \Delta P_1 - \Delta P_2 = 4.298 - 1.074 = 3.224\mathrm{MW} \quad (\text{降低了 } 75\%)$$
- **电压损耗百分数对比**：
  $$\Delta U_1\% = \frac{P R + Q X_1}{U_1^2} \times 100\% = \frac{50 \times 20 + 10 \times 39.5}{110^2} \times 100\% = \frac{1395}{12100} \times 100\% \approx 11.53\%$$
  $$\Delta U_2\% = \frac{P R + Q X_2}{U_2^2} \times 100\% = \frac{50 \times 20 + 10 \times 40.9}{220^2} \times 100\% = \frac{1409}{48400} \times 100\% \approx 2.91\%$$
  $$\Delta U\%_{\text{减小}} = 11.53\% - 2.91\% = 8.62\%$$

* * *

📌 题目十：2013-2014学年

**【来源】**：《华北电力大学 2013-2014 学年第一学期期末试卷(A)》计算题第6题》

**【原题呈现】**
> **6、(10 分)** 如下图所示的电力系统，支路阻抗 $Z_{\mathrm{Aa}} = 2 - j4\Omega$，$Z_{\mathrm{ab}} = 2 - j4\Omega$，$Z_{\mathrm{bB}} = 4 - j8\Omega$ 已知，两端电压维持 $U_{\mathrm{A}} = 115\mathrm{kV}$，$U_{\mathrm{B}} = 114\mathrm{kV}$。节点负荷为 $\tilde{S}_{\mathrm{a}} = 30 + j15\mathrm{MVA}$，$\tilde{S}_{\mathrm{b}} = 20 + j10\mathrm{MVA}$。求网络功率分布及各节点电压（不计电压降落的横分量 $\delta U$）。

**【考点精要与核心公式】**
- **循环功率计算**：
  $$Z_{\Sigma} = Z_{\mathrm{Aa}} + Z_{\mathrm{ab}} + Z_{\mathrm{bB}} = 8 - j16\Omega \implies Z_{\Sigma}^* = 8 + j16\Omega$$
  $$\tilde{S}_{\mathrm{c}} = \frac{\dot{U}_{\mathrm{A}} - \dot{U}_{\mathrm{B}}}{Z_{\Sigma}^*} U_{\mathrm{N}} = \frac{115 - 114}{8 + j16} \times 110 = \frac{110}{8 + j16} = 2.2 - j4.4\mathrm{MVA}$$
- **初步潮流分布叠加**：
  - 由负荷引起的自然分布功率加上由端电压差引起的循环功率 $\tilde{S}_{\mathrm{c}}$，求得各段线路输送功率。
- **节点电压回代**：
  - 由首端向节点 a 计算：$U_{\mathrm{a}} = U_{\mathrm{A}} - \frac{P_{\mathrm{Aa}} R_{\mathrm{Aa}} + Q_{\mathrm{Aa}} X_{\mathrm{Aa}}}{U_{\mathrm{A}}}$。
  - 由末端向节点 b 计算：$U_{\mathrm{b}} = U_{\mathrm{B}} - \frac{P_{\mathrm{Bb}} R_{\mathrm{Bb}} + Q_{\mathrm{Bb}} X_{\mathrm{Bb}}}{U_{\mathrm{B}}}$。

* * *

📌 题目十一：2012-2013学年

**【来源】**：《华北电力大学 2012-2013 学年第一学期期末试卷(A)》计算题第5题》

**【原题呈现】**
> **5、(15 分)** 两端供电网络如下图所示，电源 1 与电源 2 电压均维持在 $115\mathrm{kV}$。两条输电线路单位长度的阻抗为 $r_0 + jx_0 = 0.1 + j0.4\Omega/\mathrm{km}$。线路 1-C 长度为 $40\mathrm{km}$，线路 2-C 长度为 $60\mathrm{km}$；中间节点 C 接有负荷 $\tilde{S}_{\mathrm{C}} = 30 + j15\mathrm{MVA}$。求电网功率分布和 C 点电压有效值（不计功率损耗及电压降落横分量）。

**【考点精要与核心公式】**
- **阻抗参数计算**：
  $$Z_{1\mathrm{C}} = (0.1 + j0.4) \times 40 = 4 + j16\Omega$$
  $$Z_{2\mathrm{C}} = (0.1 + j0.4) \times 60 = 6 + j24\Omega$$
- **初步功率分布（均一网按长度反比分流）**：
  - 因两端电压相等（$U_1 = U_2$），循环功率 $\tilde{S}_{\mathrm{c}} = 0$。
  $$\tilde{S}_{1\mathrm{C}} = \tilde{S}_{\mathrm{C}} \times \frac{L_{2\mathrm{C}}}{L_{1\mathrm{C}} + L_{2\mathrm{C}}} = (30 + j15) \times \frac{60}{40 + 60} = 18 + j9\mathrm{MVA}$$
  $$\tilde{S}_{2\mathrm{C}} = \tilde{S}_{\mathrm{C}} \times \frac{L_{1\mathrm{C}}}{L_{1\mathrm{C}} + L_{2\mathrm{C}}} = (30 + j15) \times \frac{40}{40 + 60} = 12 + j6\mathrm{MVA}$$
- **节点 C 实际电压有效值**：
  $$U_{\mathrm{C}} = U_1 - \frac{P_{1\mathrm{C}} R_{1\mathrm{C}} + Q_{1\mathrm{C}} X_{1\mathrm{C}}}{U_1} = 115 - \frac{18 \times 4 + 9 \times 16}{115} = 115 - \frac{72 + 144}{115} = 115 - 1.878 = 113.122\mathrm{kV}$$

* * *

📌 题目十二：2009-2010学年

**【来源】**：《华北电力大学 2009-2010 学年第一学期期末试卷(B)》计算题第43题》

**【原题呈现】**
> **43、(10 分)** 如图所示供电网，电源由节点 a 供电，线路段 ab、bc、ca 的单位长度阻抗均相同。负荷点 b 的负荷为 $\tilde{S}_{\mathrm{b}} = 20 + j10\mathrm{MVA}$，负荷点 c 的负荷为 $\tilde{S}_{\mathrm{c}} = 30 + j15\mathrm{MVA}$。试求：
> 
> 1. 各条线路输送的功率（不计线路的功率损耗）。（无过程不得分）  
> 2. 在图中标出功率分点。

**【考点精要与核心公式】**
- **均一闭式环网功率分配**：
  - 各线段单位阻抗一致，阻抗比例完全由几何线长或段数决定。
  - 按阻抗反比分流计算自然功率分布，解出首端注入功率 $\tilde{S}_{\mathrm{ab}}$ 与 $\tilde{S}_{\mathrm{ac}}$。
- **功率流动与分点判定**：
  - 求解闭式网络中间支路 bc 的功率 $\tilde{S}_{\mathrm{bc}} = \tilde{S}_{\mathrm{ab}} - \tilde{S}_{\mathrm{b}}$。
  - 根据支路潮流符号标明各段实际流动方向，功率均流入且无流出的节点即为**有功与无功综合功率分点**。

* * *

📌 题目十三：2008-2009学年

**【来源】**：《华北电力大学 2008-2009 学年第一学期期末试卷(A)》计算题分析题第6题》

**【原题呈现】**
> **6、(10 分)** $110\mathrm{kV}$ 闭式电力系统如图所示，各线段单位长度的阻抗均匀分布，为 $0.1 + j0.4\Omega/\mathrm{km}$。各线路段的长度和负荷点的负荷标于图中，试求该网不计功率损耗的功率分布（即初步功率分布），标出功率分点。

**【考点精要与核心公式】**
- **标准均一闭式环网力矩法**：
  - 当网络中所有线路的 $X/R$ 比值相等（即阻抗角一致）时，各支路阻抗与线路长度 $L$ 成严格正比例。
  - 初步潮流手算公式化简为**力矩法**：
    $$\tilde{S}_{\text{首端}} = \frac{\sum \tilde{S}_i L_{i\text{末}}}{\sum L}$$
  - 快速前推求出各支路输送功率，标出两端功率均流入的功率分点。

* * *

📌 题目十四：2007-2008学年

**【来源】**：《华北电力大学 2007-2008 学年第一学期期末试卷(B)》计算题分析题第6题》

**【原题呈现】**
> **6、(15 分)** 如下图所示电力系统，网络中所有线路单位长度的参数完全相同，均为 $1 + j3 \Omega / \mathrm{km}$，不计功率损耗，求每条线路的初步功率分布并指出有功功率分点和无功功率分点。

**【考点精要与核心公式】**
- **闭式网初步功率分布标准规范**：
  - 列写基尔霍夫回路电压定律方程 $\oint \Delta \dot{U} = 0 \implies \sum \frac{\tilde{S}_k Z_k}{U_{\mathrm{N}}} = 0$。
  - 导出各回路支路初步功率分布公式。
  - 明确指出有功分点与无功分点位置，说明分点判别准则。

* * *

📌 题目十五：2006-2007学年

**【来源】**：《华北电力大学 2006-2007 学年第一学期期末试卷(B)》计算题分析题第6题》

**【原题呈现】**
> **6、(10 分)** 单回 $110\mathrm{kV}$ 架空输电线，长 $100\mathrm{km}$，线路每公里参数为 $r_1 = 0.1\Omega/\mathrm{km}$，$x_1 = 4 r_1 = 0.4\Omega/\mathrm{km}$，$b_1 = 3.0 \times 10^{-6}\mathrm{S}/\mathrm{km}$。线路空载运行，末端电压有效值为 $110\mathrm{kV}$，求线路始端电压和始端功率（计及电压降落的横分量）。

**【考点精要与核心公式】**
- **长线路 $\pi$ 型等值电路与充电无功**：
  - 总参数：$R = 0.1 \times 100 = 10\Omega$，$X = 0.4 \times 100 = 40\Omega$，$B = 3.0 \times 10^{-6} \times 100 = 3.0 \times 10^{-4}\mathrm{S}$。
  - 末端空载，无负荷电流，但末端对地半电纳产生容性充电功率：
    $$Q_{\mathrm{c}2} = -\frac{1}{2} B U_2^2 = -\frac{1}{2} \times (3.0 \times 10^{-4}) \times 110^2 = -1.815\mathrm{Mvar}$$
    $$\tilde{S}_2 = 0 - j1.815\mathrm{MVA}$$
- **电压降落纵分量与横分量**：
  $$\Delta U = \frac{P_2 R + Q_{\mathrm{c}2} X}{U_2} = \frac{0 + (-1.815) \times 40}{110} = -0.66\mathrm{kV}$$
  $$\delta U = \frac{P_2 X - Q_{\mathrm{c}2} R}{U_2} = \frac{0 - (-1.815) \times 10}{110} = +0.165\mathrm{kV}$$
- **始端电压有效值（计及横分量）**：
  $$\dot{U}_1 = (U_2 + \Delta U) + j \delta U = (110 - 0.66) + j 0.165 = 109.34 + j 0.165\mathrm{kV}$$
  $$U_1 = \sqrt{(109.34)^2 + (0.165)^2} \approx 109.34\mathrm{kV}$$
  *(注：空载运行且 $Q_{\mathrm{c}2} < 0$，首端电压低于末端电压，此即著名的轻载/空载“容升效应”Ferranti Effect)*
- **始端复功率**：
  - 阻抗支路损耗：$\Delta \tilde{S} = \frac{0^2 + (-1.815)^2}{110^2}(10 + j40) = 0.0027 + j0.0109\mathrm{MVA}$。
  - 阻抗支路首端功率：$\tilde{S}_{12} = \tilde{S}_2 + \Delta \tilde{S} = 0.0027 - j1.8041\mathrm{MVA}$。
  - 叠加首端对地电纳充电功率 $Q_{\mathrm{c}1} = -\frac{1}{2} B U_1^2 \approx -1.793\mathrm{Mvar}$：
    $$\tilde{S}_1 = \tilde{S}_{12} + j Q_{\mathrm{c}1} = 0.0027 - j(1.8041 + 1.793) = 0.0027 - j3.597\mathrm{MVA}$$