### 📚 《简答题汇总》第 8 章（不对称故障分析与计算）纯原题清单

#### 考点一：对称分量法原理与序分量边界条件

1. **【华北电力 2008年 / 保定华电 2014年专硕真题】**  
   什么是对称分量法？为什么电力系统不对称故障分析采用对称分量法（采用对称分量法的意义）？

2. **【简答题汇总 思考题】**  
   什么是故障特殊相？什么是对称分量的代表相？特殊相和对称分量法的代表相不一致会对边界条件产生什么影响？

3. **【华北电力 2007年真题】**  
   试写出电力系统发生两相短路时的边界条件？

4. **【华北电力 2015年真题】**  
   变压器接线形式如图所示，当 I 侧电路发生接地故障时，试证明：零序电流不能流通到 II 侧电路中。

5. **【简答题汇总 思考题】**  
   电力系统有零序电流的基本条件是什么？

---

#### 考点二：元件序参数（发电机、变压器、输电线路）与零序网络构建

1. **【华北电力 2018年真题】**  
   什么是输电线路的零序电抗？输电线路的零序电抗为什么一定要大于正序电抗？

2. **【华北电力 2017年真题】**  
   发电机的负序电抗和正序电抗为什么不相等？负序电抗有何特点？

3. **【简答题汇总 思考题】**  
   按照从大到小排列下列输电线路的零序电抗：(1)单回架空线路，有架空地线；(2)单回架空线路，无架空地线；(3)双回架空线路，有架空地线；(4)双回架空线路，无架空地线。

4. **【简答题汇总 思考题】**  
   分析为什么变压器的零序励磁电抗与变压器的铁芯结构及绕组联接组标号有关？

5. **【简答题汇总 思考题】**  
   变压器的零序等值电路及其与外电路的连接与变压器绕组的接线方式有什么关系？

---

#### 考点三：横向不对称短路故障计算、正序等效定则与复合序网

1. **【华北电力 2011年真题】**  
   利用复合序网法分析不对称短路时，哪些序网是有源的？哪些序网是无源的？为什么？

2. **【华北电力 2018年真题】**  
   两相短路时，为什么没有零序网络？试从物理概念上加以说明。

3. **【简答题汇总 思考题】**  
   什么是正序等效定则？它有何用处？

4. **【华北电力 2018年 / 2017年 / 2016年真题】**  
   试分析比较同一点分别发生三种不对称短路故障（单相接地短路、两相短路、两相接地短路）时，(1) 故障点负序电流分量的大小；(2) 零序电流分量的大小（假定正序阻抗和负序阻抗相等，$Z_{\Sigma 1} = Z_{\Sigma 2}$）。

5. **【华北电力 2008年真题】**  
   哪种类型的短路故障会产生零序电流？零序电流和直流电流有何区别？

---

#### 考点四：不对称短路非故障处电流电压分布规律与相位变换

1. **【华北电力 2011年真题】**  
   单电源系统发生不对称短路时，正、负、零序电压在网络中的分布规律如何？

2. **【简答题汇总 思考题】**  
   不对称短路时，各序电压在网络中的分布有什么特点？

---

### 📑 附录：历年真题简答题汇总补充题目

> 本附录收录《电分考研院校历年真题简答题汇总》中第 8 章尚未列入上述核心考点的各大高校历年考研真题与特色题，已全面完成标准化 LaTeX 格式与工程符号梳理，供查漏补缺与高分拓展冲刺使用。

1. **【北京华电 2025年真题】**  
   请问电力系统三相短路电流一定大于单相短路电流吗？为什么？

2. **【北京华电 2025年真题】**  
   请写出一相断线故障处的边界条件及各序分量的边界条件，并写明各电气量的物理含义。

3. **【北京华电 2025年真题】**  
   已知系统在某一点处的正序等值电抗 $X _ { \Sigma 1 }$ 、负序等值电抗 $X _ { \Sigma 2 }$ 和零序等值电抗 $X _ { \Sigma 0 }$ 的关系为：$X _ { { } _ { \Sigma 1 } } = X _ { { } _ { \Sigma 2 } } , \quad X _ { { } _ { \Sigma 0 } } = 3 X _ { { } _ { \Sigma 1 } }$ 。当该点分别发生三相短路、两相短路、单相接地短路时，试证明三者的短路电流周期分量有效值之比为 $1 { : } \frac { \sqrt { 3 } } { 2 } { : } \frac { 3 } { 5 }$

4. **【保定华电 2025年真题】**  
   某电力系统末端负荷阻抗如图所示，请推导并画出该种情况下复合序网图。该系统中不包含末端负荷阻抗。系统的总正序、负序总阻抗和零序总阻抗分别用 $Z _ { \Sigma 1 }$ $Z _ { { \Sigma } 2 }$ 和 $Z _ { \Sigma 0 }$ 表示。

5. **【北京华电 2023年真题 / 北京华电 2016年真题】**  
   什么是正序等效定则?

6. **【北京华电 2023年真题】**  
   简述为什么可以用对称分量法进行不对称故障分析。

7. **【北京华电 2023 年真题】**  
   电力系统三相输电线路自感为 $X _ { S }$ ，相间互感为 $X _ { m }$ ，试证明当三相电流为正序电流时，a 相电压只与 $a$ 相电流有关。

8. **【保定华电 2023年专硕真题】**  
   有、无架空地线对架空输电线零序电阻和零序电抗有何影响，为什么？如果已知零序自阻抗和互阻抗，写出带架空地线的单回输电线，每相的零序阻抗表达式并说明符号含义。

9. **【保定华电 2023年专硕真题】**  
   电力系统三相短路电流一定大于单相接地短路电流吗？举例说明为什么？

10. **【北京华电 2022年真题】**  
   写出两相断线和单相接地故障序分量的边界条件，并解释其含义。

11. **【保定华电 2022年专硕真题】**  
   根据单相接地短路时的边界条件和对称分量法，画出 a相短路接地时故障点各序和各相电流电压的相量。假设各序阻抗为纯电抗，而且 $X _ { \Sigma 1 } = X _ { \Sigma 2 }$ ， $X _ { \Sigma 0 } > X _ { \Sigma 1 }$ 所有相量以 $\dot { U } _ { f a | 0 }$ 为参考相量。

12. **【保定华电 2022年专硕真题】**  
   系统接线如图所示。当 f点发生不对称接地短路故障时，试作出相应的零序等值网络，略去各元件电阻和所有线路对地导纳及变压器励磁导纳。

13. **【保定华电 2021年专硕真题】**  
   若有三相不对称电源施加于某用电设备，该用电设备在何种情况下三相电流中零序电流为零？为什么？

14. **【保定华电 2020年专硕真题】**  
   在哪些情况下电力系统会出现负序电流？

15. **【北京华电 2019年真题】**  
   试以三相对称线路说明:为什么利用对称分量法分析不对称故障，各序分量是独立的?

16. **【北京华电 2019年真题】**  
   如图所示网络，请推导出其复合序网图。

17. **【保定华电 2019年专硕真题】**  
   变压器零序激磁电抗与正序激磁电抗是否相同？请说明理由。

18. **【保定华电 2019年专硕真题】**  
   单相接地短路电流是否在任何情况下都小于三相短路电流？为什么？

19. **【北京华电 2017年学硕真题】**  
   如图所示，求k点发生故障，试画出其零序网络。

20. **【北京华电 2017年专硕真题】**  
   如图所示，k点发生故障，试画出其零序网络。

21. **【北京华电 2016年真题】**  
   画出如下图所示电力系统的零序等效电路。

22. **【保定华电 2016年专硕真题】**  
   在超高压输电系统中，发生两相短路，短路点的正序电流为 3.13，其短路电流为多少。（忽略线路电阻，正负序阻抗相同）

23. **【保定华电 2016年专硕真题】**  
   试画出下图的零序阻抗图。

24. **【北京华电 2015年真题】**  
   画出如图所示的负荷序网图。

25. **【保定华电 2015年专硕真题】**  
   忽略电阻且不考虑阻抗接地或短路，在中性点不接地系统中，对某一点而言，哪种的短路电流最大？理由？

26. **【保定华电 2015年专硕真题】**  
   某三相空载系统如图所示，在 f点发生C 相接地故障和 AB 相短路，试用对称分量法分析该问题并列写边界条件，画出复合序图。（各序网中的序参数用 $Z _ { \Sigma 1 }$ ,Z2 $Z _ { { \scriptscriptstyle \Sigma } 2 }$ 表示）

27. **【保定华电 2014年专硕真题】**  
   什么是对称分量法？采用对称分量法的意义是什么？

28. **【保定华电 2013年专硕真题】**  
   试列出用相分量表示的单相接地短路和两相短路的边界条件。

29. **【保定华电 2012年专硕真题】**  
   简要分析发生各种短路故障时正序分量电流的大小。

30. **【北京华电 2011年真题】**  
   简要分析影响变压器零序电抗参数的因素有哪些。

31. **【保定华电 2011年真题】**  
   什么是电力系统短路故障？包括哪些类型？

32. **【北京华电2009年真题】**  
   已知系统的正序，负序和零序等值电抗为????(1) = ????(2)， $X _ { \Sigma ( 1 ) } = X _ { \Sigma ( 2 ) }$ 且????(0) $\ L X _ { \Sigma ( 0 ) } = 3 X _ { \Sigma ( 1 ) }$ ，求在系统同一故障点分别发生三相短路，单相接地短路，两相短路和两相接地短路时，各种短路电流的周期分量有效值之比??(3)：??(1)：??(2)：??(1,1) = ？

33. **【保定华电 2009年真题】**  
   在那些情况下电力系统会出现负序电流？

34. **【保定华电 2009年真题】**  
   什么是电力系统短路故障？故障的类型有哪些？

35. **【北京华电 2007 年真题】**  
   电力系统哪些短路类型会产生负序电流？

36. **【华北电力 2002年真题】**  
   架空避雷线对架空输电线的零序电抗有何影响？为什么？

37. **【华北电力 1999年真题】**  
   试比较电力系统中发生以下形式的短路故障时，其负序短路电流 $I _ { k ( 2 ) } ^ { ( n ) }$ 的大小（n代表短路类型），并简要说明理由（分析时可不计各元件电阻，并假定 $x _ { \Sigma ( 0 ) } > x _ { \Sigma ( 1 ) } \}$ ）。
   （1）三相短路； （2）单相接地短路； （3）两相短路； （4）两相接地短路。

38. **【上海电力 2025年真题】**  
   以下图三相线路为例，说明为何当元件参数完全对称时，各序分量具有独立性。

39. **【上海电力 2024年真题】**  
   三相输电线给自阻抗和互阻抗为 $Z _ { s }$ 和 $Z _ { m }$ ，请写出线路的正、负、零序阻抗表达式；并从物理概念解释零序阻抗大于正序阻抗的原因。

40. **【上海电力 2018年真题】**  
   计算电力系统不对称短路时，正负零三个序电网结构及对应的的序网方程是否与不对称故障的形式有关？为什么？

41. **【上海电力 2017年真题 / 东北农业 2019年真题】**  
   在电力网输电线中，单回线路零序电抗为什么小于双回线路零序电抗？

42. **【上海电力 2017 年真题 / 东北农业 2019年真题】**  
   电力系统发生不对称故障时，试分析电压、电流的对称分量经过 Yd11型理想变压器的相位变化？

43. **【上海电力 2017年真题 / 东北农业 2019年真题】**  
   简单电力系统不对称短路时，分析各序电压的分布情况？

44. **【上海电力 2016年真题】**  
   发生不对称故障时，各个类型的等效序网图还有边界条件是否相同，为什么？

45. **【上海电力 2015年真题】**  
   试绘制下图电力网的正序、负序、零序等值电路。

46. **【上海电力 2014年真题】**  
   从电磁相互作用出发，分析为何三相输电线相间距离越大，正序等效电抗越大，零序等效电抗越小。

47. **【上海电力 2014年真题】**  
   简述电力系统发生不对称短路时，正序电压，负序电压距短路点远近的变化规律，并说明原因。

48. **【东北电力 2025年真题】**  
   什么是电力系统横向故障？不对称故障有哪些？试画出各种不对称横向故障的复合序网。

49. **【东北电力 2025年真题】**  
   某简单电力系统发生 A相接地短路故障，已知各序网络的等值电抗满足 $X _ { f f ( 1 )  { = } X _ { f f ( 2 ) } { = } X _ { f f ( 0 ) } }$ ，试画出故障点各相电压相量图，并分析故障点处非故障相电压和A相电压正序分量的数值关系。

50. **【东北电力 2023年真题】**  
   请根据正序等效定则列写经阻抗接地（或阻抗短路）的不对称短路故障的正序增广网络的附加阻抗 $Z _ { \triangle }$ ，故障相短路电流对正序分量的倍数 M。

51. **【东北电力 2022年真题】**  
   列写如下图所示电力系统发生非金属性两相短路接地 $f ^ { ( 1 , 1 ) }$ 的已知条件和序边界条件？

52. **【东北电力 2021年真题】**  
   已知双绕组变压器的一次侧和二次侧绕组漏抗分别为 $X  _ { I  }$ 和 $X _ { I I  }$ ，零序励磁电抗为 Xm(0)，试分别画出三相三柱式和三相四柱式 YNd 接线变压器的零序磁通路径及其零序等效电路，并求其对应的零序电抗。

53. **【东北电力 2020年真题】**  
   电力系统某处发生 A、C 两相短路故障，试导出短路点处的三相电压、电流边界条件和序分量边界条件。

54. **【东北电力 2018年真题】**  
   BC 两相接地短路时的相边界条件和序边界条件。

55. **【东北电力 2017年真题】**  
   绘制零序等值电路。

56. **【东北电力 2015年真题】**  
   画出图示网络在k点发生单相接地短路故障时的零序等值网络。

57. **【河海大学 2025年真题】**  
   电力网络接线如图所示，设故障点为 f，试画出零序网络。

58. **【河海大学 2023年真题】**  
   简述电力系统断线故障分析与短路故障分析的不同之处。相同系统在同一地点分别发生单相接地短路故障和单相断线故障，哪一种故障更严重，原因是什么?

59. **【河海大学 2022年真题】**  
   不对称故障计算时，要形成正序、负序和零序网络。请判断以下叙述是否正确，并说明原因。
   （1）正序网络与潮流计算时的网络完全相同。（2）正序网络与负序网络基本相同。（3）零序网络与正序或者负序网络有很大不同。

60. **【河海大学 2022年真题】**  
   如图所示，b、c两相短路接地故障
   （1）写出想分量表示的边界条件，并推导出序分量表示的边界条件。
   （2）正序、负序和零序的综合阻抗分别是 $Z _ { \Sigma ( 1 ) }$ $Z _ { \Sigma ( 2 ) }$ 和 $Z _ { \Sigma ( 0 ) }$ ，短路点在短路前的电压是 $\dot { U } _ { f \vert 0 \vert }$ 画出复合序网图。
   （3）求故障点的短路电流 $\dot { I } _ { f a } ) $ $\dot { I } _ { f b  }$ 、 $\dot { I } _ { f c  }$ （推导出计算表达式）。

61. **【河海大学 2022年真题】**  
   如图所示，b、c相发生断线故障
   （1）写出相分量表示的边界条件，并推导出序分量表示的边界条件。
   （2）从端口 q、 $k \Omega $ 看入的正序、负序和零序的阻抗分别是 $Z _ { ( 1 ) } \setminus Z _ { ( 2 ) }$ 和 $Z _ { ( 0 ) }$ ，q、k两点间的开路电压为 ， $\dot { U } _ { q k | 0 | }$ 画出复合序网图。
   （3）求故障点的电流 $\dot { I } _ { a }$ $\dot { I } _ { \scriptscriptstyle b }$ $\dot { I } _ { c }$ （推导出计算表达式）。

62. **【河海大学 2021 年真题】**  
   已知三相不对称电压向量为 $\dot { U } _ { a }$ 、 $\dot { U } _ { b }$ ，、 $\dot { U } _ { c }$ ，求 B 相电压的正序分量 $\dot { U } _ { b 1 }$ ，和 C 相电压的负序分量 $\dot { U } _ { c 2 }$

63. **【河海大学 2020年真题】**  
   简述应用对称分量法计算不对称短路故障时短路点电流步骤。

64. **【河海大学 2019年真题】**  
   为什么对称分量法只能适用于线性、三相对称元件组成系统的不对称故障分析？

65. **【昆明理工 2025年真题】**  
   如图所示系统，f 点发生接地短路，请画出其零序网络。（各元件电抗用 X 加注脚符号分别表示，如变压器T3 的II 侧，零序电抗表示为 XT3-II，变压器T2 的零序电抗表示为 $X _ {  { T  } 2 }$ ，线路 L2的零序电抗表示为XL2）

66. **【昆明理工 2024年真题】**  
   试绘对如图所示系统的零序网络图，电抗可选相应符号表示.

67. **【昆明理工 2024年真题】**  
   三相系统发生 相间短路经过渡电阻 $z _ { f }$ 的接地故障如图所示。请选择合适的特殊相（参考相）：
   （1）给出故障边界相量条件及序量条件
   （2）绘制故障后的复合序网图

68. **【昆明理工 2023年真题】**  
   某网络发生不对称短路，短路形式如图所示（1）确定向量表示的故障边界条件。（2）请选择合适的特殊相使问题简化。（3）根据序分量故障边界条件画出复合序网。（4）写出故障电流正序分量表达式。（5）写出故障相电流表达式。

69. **【昆明理工 2022年真题】**  
   作如图所示的负序、零序网络。

70. **【昆明理工 2017年真题】**  
   结合作相量图，简述对称分量法的基本原理和优势。

71. **【昆明理工 2016年真题】**  
   为什么两相断线故障可以类比于单相接地故障进行分析？

72. **【昆明理工 2013年真题】**  
   画出图所示电力系统 f点发生接地短路时的零序等值电路。

73. **【昆明理工 2012年真题】**  
   试绘出中性点经 $X _ { n  }$ 接地的 YN，d接线双绕组变压器的零序电流回路和零序等值电路，并写出它的零序电抗 $X _ { 0 }$ 的计算式。

74. **【昆明理工 2011年真题 / 昆明理工 2008年真题】**  
   列出电力系统非全相运行时的边界条件？

75. **【昆明理工 2010年真题】**  
   正序等效定则是指：在简单不对称短路的情况下，短路点电流的正序分量，与在短路点每一相中加入附加阻抗 $z  _ { \Delta }$ 而发生三相短路时的电流相等，即 $\dot { I } _ { f ( 1 ) } = \dot { U  } _ { f | 0 | } / \left( z _ { \Sigma ( 1 ) } + z \Delta \right)$
   越靠近电源点，正序电压数值越高，电源点处负序和零序电压为零，越靠近短路点，正序电压数直越低，负序和零序电压数值越高。

76. **【昆明理工 2010年真题】**  
   何谓正序等效定则？简单电力系统不对称短路时，各序电压分布情况怎样？

77. **【昆明理工 2009年真题】**  
   试绘出中性点经 Xn 接地的 YN,d 接线双绕组变压器的零序电流回路和零序等值电路，并写出它的零序电抗 $X _ { 0 }$ 的计算式。

78. **【西安工程 2025年真题】**  
   图所示变压器三角形侧发生a、b 两相短路时，星形侧哪相的短路电流最大？简要说明其原因。

79. **【西安工程 2023年真题】**  
   电力系统接线如图所示，请绘出图中 f点发生单相接地短路时的零序等值电路。

80. **【西安工程 2022年真题】**  
   系统接线如图所示，在 f 点发生接地短路，试作系统的零序等值电路。

81. **【西安工程 2021年真题】**  
   作图题：画出图示电力系统在 f点发生单相接地短路时的负序和零序等值电路。

82. **【西安工程 2020年真题】**  
   如图所示电力系统，试分别作出 f点发生不对称接地故障时的正序、负序、零序等值电路，并写出正序、负序、零序电抗的表达式： $X _ { \Sigma 1 }$ Xo。

83. **【西安工程 2020年真题】**  
   简述电力系统故障类型及特点，分析短路故障时的等效电动势 $E _ { \Sigma }$ 与断线故障时的等效电动势$E _ { \Sigma }$ 含义有何不同

84. **【西安工程 2019年真题】**  
   什么叫对称分量法？它有何用途？试用图表示三序分量的合成。

85. **【西安工程 2018年真题】**  
   什么情况下单相接地故障电流大于三相短路故障电流？

86. **【西安工程 2018年真题】**  
   系统接线如图所示，在 f点发生接地短路，试作系统的零序等值电路。（10分）

87. **【东北农业 2025年真题】**  
   不对称故障分析与计算的步骤是什么？

88. **【东北农业 2024年真题】**  
   电力系统简单不对称故障分析与计算的步骤是什么？

89. **【东北农业 2023年真题】**  
   如何应用对称分量法分析不对称短路故障？

90. **【东北农业 2016年真题】**  
   电力系统简单不对称故障的分析计算步骤有哪些？

91. **【东北农业 2020年真题】**  
   计算电力系统不对称短路时，正、负、零三个序电网结构及对应的序网方程是否与不对称故障的形式有关？为什么？

92. **【东北农业 2020年真题】**  
   写出B、C 两相短路接地的边界条件，画出其复合序网图。

93. **【东北农业 2019年真题】**  
   零序等值电路绘图。

94. **【东北农业 2018年真题】**  
   写出A相单相金属性接地短路的边界条件方程，画出其复合序网。

95. **【东北农业 2018年真题】**  
   画出下图所示电力系统的零序等值电路（不计各元件电阻）。

96. **【东北农业 2017年真题】**  
   变压器的零序参数主要由哪些因素决定？零序等效电路有何特点？

97. **【东北农业 2017年真题】**  
   画出下图所示电力系统 f点发生不对称短路故障时的零序等值电路（不计各元件电阻）。

98. **【东北农业 2016年真题】**  
   什么是对称分量法？a、b、c分量与正序、负序、零序分量具有怎样的关系？

99. **【东北农业 2016年真题】**  
   画出下图所示电力系统短路点发生不对称短路时的零序等值电路（不计各元件电阻）。

100. **【贵州大学 2023年真题】**  
   电力系统bc两相接地短路时，写出相边界条件和序边界条件，绘制复合序网。

101. **【贵州大学 2022年真题】**  
   两相接地短路相分量及序分量的边界条件，绘制复合序网。

102. **【贵州大学 2020年真题】**  
   写出正序增广网络中，短路点串入的附加阻抗 $X  _ { \triangle }$ 在各种金属性短路故障情况下的表达式。

103. **【青岛科技 2024年真题】**  
   为什么架空输电线路的零序电抗大于其正序电抗(负序电抗)?

104. **【青岛科技 2024年真题】**  
   已知电力系统接线如图 4所示，请绘出图中 f点发生单相接地短路时的零序等值电路，

105. **【青岛科技 2024年真题】**  
   写出单相金属性接地短路、两相金属性路接地和两相金属性短路时的边界条件方程，并绘制其复合序网。

106. **【青岛科技 2023年真题】**  
   写出电力系统中f点发生 B 相金属性接地故障的边界条件方程，并画出复合序网。

107. **【青岛科技 2023年真题】**  
   利用对称分量法分析计算电力系统故障时，对于对称短路故障，短路电流中一定存在哪些序分量，对于不对称短路，短路电流中一定存在哪些序分量。

108. **【青岛科技 2023年真题】**  
   当 f 点发生不对称接地短路故障时，请画出相应的正序、负序、零序等值网络。（略去各元件电阻和所有对地导纳和变压器励磁导纳）

109. **【山西大学 2025年真题】**  
   作出图所示系统中，f点发生A相直接接地短路故障时，f点处和发电机端母线处的各序电流、各相电流相量图，作图时参考相量取 $\dot { U } _ { f a | 0 | } = j 1$ 。

110. **【山西大学 2025年真题】**  
   作出图所示系统中，f点发生不对称短路故障时的零序网络图。

111. **【山西大学 2024年真题】**  
   画出下图所示电力系统在 k1发生不对称故障时的零序网。
