## 目录

第一部分 华北电力大学电力系统分析基础历年期末试题....3
华北电力大学 2024-2025 学年第一学期期末试卷(A)参考答案....3
华北电力大学 2023-2024 学年第一学期期末试卷(A)参考答案....4
华北电力大学 2022-2023 学年第一学期期末试卷(A)参考答案....5
华北电力大学 2021-2022 学年第一学期期末试卷(A)参考答案....6
华北电力大学 2020-2021 学年第一学期期末试卷(A)参考答案....7
华北电力大学 2020-2021 学年第一学期期末试卷(A) 电力英参考答案....7
华北电力大学 2019-2020 学年第一学期期末试卷(A)参考答案....8
华北电力大学 2018-2019 学年第一学期期末试卷(A)参考答案....14
华北电力大学 2017-2018 学年第一学期期末试卷(A)参考答案....20
华北电力大学 2016-2017 学年第一学期期末试卷(A)参考答案....25
华北电力大学 2013-2014 学年第一学期期末试卷(A)参考答案....32
华北电力大学 2012-2013 学年第一学期期末试卷(A)参考答案....37
华北电力大学 2009-2010 学年第一学期期末试卷(A)参考答案....42
华北电力大学 2009-2010 学年第一学期期末试卷(B)参考答案....46
华北电力大学 2008-2009 学年第一学期期末试卷(A)参考答案....50
华北电力大学 2008-2009 学年第一学期期末试卷(B)参考答案....54
华北电力大学 2007-2008 学年第一学期期末试卷(A)参考答案....59
华北电力大学 2007-2008 学年第一学期期末试卷(B)参考答案....65
华北电力大学 2006-2007 学年第一学期期末试卷(A)参考答案....69
华北电力大学 2006-2007 学年第一学期期末试卷(B)参考答案....75

第二部分 华北电力大学电力系统分析基础历年真题参考答案....83
华北电力大学 2025 年硕士生入学考试初试试题参考答案....83
华北电力大学 2025 年硕士生入学考试初试试题参考答案....83
华北电力大学 2024 年硕士生入学考试初试试题参考答案....84
华北电力大学 2024 年硕士生入学考试初试试题参考答案....84
华北电力大学 2023 年硕士生入学考试初试试题参考答案....85
华北电力大学 2023 年硕士生入学考试初试试题参考答案....85
华北电力大学 2022 年硕士生入学考试初试试题参考答案....86
华北电力大学 2022 年硕士生入学考试初试试题参考答案....86
华北电力大学 2021 年硕士生入学考试初试试题参考答案....87
华北电力大学 2021 年硕士生入学考试初试试题参考答案....87
华北电力大学 2020 年硕士生入学考试初试试题参考答案....88
华北电力大学 2020 年硕士生入学考试初试试题参考答案....94
华北电力大学 2019 年硕士生入学考试初试试题参考答案....100
华北电力大学 2019 年硕士生入学考试初试试题参考答案....106
华北电力大学 2018 年硕士生入学考试初试试题参考答案....114
华北电力大学 2018 年硕士生入学考试初试试题参考答案....123
华北电力大学 2017 年硕士生入学考试初试试题参考答案....131
华北电力大学 2017 年硕士生入学考试初试试题参考答案....139
华北电力大学 2016 年硕士生入学考试初试试题参考答案....146
华北电力大学 2016 年硕士生入学考试初试试题参考答案....152

华北电力大学 2015 年硕士生入学考试初试试题参考答案……161
华北电力大学 2014 年硕士生入学考试初试试题参考答案……169
华北电力大学 2013 年硕士生入学考试初试试题参考答案……175
华北电力大学 2012 年硕士生入学考试初试试题参考答案……183
华北电力大学 2011 年硕士生入学考试初试试题参考答案……189
华北电力大学 2010 年硕士生入学考试初试试题参考答案……197

扫一扫加入火哥电气考研资料答疑 QQ 群，如资料有疑问，请及时反馈群里，群号 865905443。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/f77cae8fb7f1d5e2f57397d1ef51930da7e1c7226cd889738fd08ac507cdfe77.jpg)


## 第一部分 华北电力大学电力系统分析基础历年期末试题

华北电力大学 2024-2025 学年第一学期期末试卷(A)参考答案

火哥在 b 站有本套试卷的免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/59dfc7b06cbf44ff72a5880c9455e03cea07413cd57f761e6a6781f0ab828e8f.jpg)


## 火哥电气考研

2.5万

224 

2.6万

粉丝

投稿

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/9c6cab4647999ed06ba58cf851172e12e1bf1461db2d3ad0bc030cdc07c55545.jpg)



你感兴趣的视频都在B站


保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/be997217938c942379dd26f19b17ef605c4b767e91cfc651e1ece6aae0ea6217.jpg)



分享于2026-04-22 18:09


## 华北电力大学 2023-2024 学年第一学期期末试卷(A)参考答案

火哥在 b 站有本套试卷的免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/620ddd838a9f03a0ea01d5399afedfa3d1b221b01c58f29bd44eb3564f81302b.jpg)


## 火哥电气考研

2.5万

粉丝

224 

投稿

2.6万

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/d54aeff19944a211299e1454fc1395fe289cd1112c7d43cb65b4b896e49dc904.jpg)



你感兴趣的视频都在B站


保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6f33dc0d5951e6217b35ce17b28cc6e4df33c0ccbaab23b39b6360757afd5835.jpg)



分享于2026-04-22 18:09


## 华北电力大学 2022-2023 学年第一学期期末试卷(A)参考答案

火哥在 b 站有本套试卷的免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/8697140e63bfc29b5c75a0f16c06099b519820386a2c6bbe17f12eb5209d038a.jpg)


## 火哥电气考研

2.5万

224 

粉丝

2.6万

投稿

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/f747ada56f20f5d62fd7ce793ef88529a72ceb2b5844281452357f526ce55650.jpg)



你感兴趣的视频都在B站


保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/79bfaa3da5b079ea766e82456a34cd1b4fc8ca04fe8cb550a13b981013f15966.jpg)



分享于2026-04-22.18:09


## 华北电力大学 2021-2022 学年第一学期期末试卷(A)参考答案

火哥在 b 站有本套试卷的免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/8172b8ea3fae1ebe409330d0d84fc472859707f3652ec47cab41a91eeff5f241.jpg)


## 火哥电气考研

2.5万

粉丝

224 

2.6万

投稿

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/48fc5d3c33734c81d25776b64318a6f4f236aca38f51ea18c6c59cbba586ad76.jpg)



你感兴趣的视频都在B站


保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/bce32d81c80e25c4ded8e50a887e8d204e21050ef00411c8dc64e01aeaa2f554.jpg)



分享于2026-04-22 18:09


# 华北电力大学 2020-2021 学年第一学期期末试卷(A)参考答案 华北电力大学 2020-2021 学年第一学期期末试卷(A) 电力英参考答案

火哥在 b 站有本套试卷的免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/07dd8f02d2e36a292a343671ff997d366b1d40004e012fbfadf95273760207b6.jpg)


## 火哥电气考研

2.5万

粉丝

224 

投稿

2.6万

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6ba1b17c977677b415f03c59ce23ed1c63de95a01780f95f516d691ecf1a9ac1.jpg)


你感兴趣的视频都在B站

保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/2c63133cf868e27eb6c8db80073d2af1e49cea7997abb220d9cc3974667063c6.jpg)


## 华北电力大学 2019-2020 学年第一学期期末试卷(A)参考答案

## 一、单项选择题

1. C【参数归算的基本级是任意的，一般选最高电压作为基本级。】

2. A【无功功率的最优分布为了降低有功网损，选项D是有功功率的最优分布内容。】

3. C【题目不太通顺，题意的直接与负荷相连，指的是低压侧直接与负荷相连，高 $5 \%$ .。】

4. A【非故障相对地电压升高为线电压， $35\mathrm{kV}$ 就是线电压， $35 / \sqrt{3}\mathrm{kV}$ 是相电压。】

5. B【架空地线对线路主磁通有去磁作用，架空地线导电性越好，去磁能力越强，线路的主磁通也越小，线路电抗就越小，应选比3.5小的选项。】

6. C【一相断线和两相短路接地的的复合序网类似，都是并联形式；两相断线和单相短路接地的的复合序网类似，都是串联形式。】

7. C【线路的电晕损耗是有功损耗，主要影响参数电导 G，选项 A 是导线的长时间运行电流产生的发热效应，选项 B 是导线流过电流在周围产生的磁场效应，选项 D 是导线存储的电荷在周围产生电场效应。】

8. B【冲击电流校验的是动稳定；短路电流的有效值校验的是热稳定。】

9. C【在发电机容量相同时，调差系数越小，单位调节功率越大，承担的功率越大。题目的前提必须是容量相同，不然没答案。】

10. B【三相电路中的“一相等值”是用“单相”电路代替三相对称的“星型”电路。题目的负荷为三角形接法，需转换为星型接法。】

## 二、多项选择题

1. AB【变压器产生的功率损耗有两部分，分别是可变损耗 $\Delta \tilde{S}_{zT} = \frac{P^2 + Q^2}{U^2}\left(R_T + jX_T\right)$ ，不变损耗 $\Delta \tilde{S}_{yT} = U^2\left(G_T + jB_T\right)$ 。选项 A 流过的功率 $P + jQ$ 会产生无功损耗；选项 B 短路电压 $U_k\%$ 影响电抗 $X_T$ ，会产生无功损耗；选项 C 特指 Pk、选项 D 特指 P0，对无功损耗无影响。】

2. CD【本题难度较大。选项 AB 的零序电压永远为 0。选项 C，单相接地时复合序网为串联形式，零序阻抗越大，串分压，分到的电压越大，零序电压越大。选项 D，两相接地短路的复合序网可以看作，零序阻抗 Z0 和负序阻抗 Z2 并联、再和正序阻抗 Z1 串联的形式，Z0 越大，Z0//Z2 越大，Z0 的电压越大，零序电压越大。】

3. BD【选项 AC 是无功有功最优分布的内容。】

4. A【只能选A。题意不够明确，应加上在相同的收敛精度条件下。其他选项明显不对。】

5. ABD【选项 C 不对，目前的储能对电网来说仍是很小，电能不能大量存储。】

## 三、判断题

1. √【对。题目的“不接地系统”是指“中性点不接地系统”。】

2. ×【改变电压的大小，主要影响无功分布；改变电压的相位，主要影响有功分布。】

3. ×【满载的发电机不能参与一次调频，可改为“每台发电机都可以进行一次调频或具有一次调频的能力”】

4. √【短路电流的实用计算，不再考虑负荷影响，需考虑故障点附近大容量电动机。】

5. ×【题目中“短路电流最大值”指冲击电流，为“短路电流最大值”最大，短路电流的直

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4流分量越大越好，直流分量 $i_{DC} = (I_L - I_m)e^{-t/T}$ ，负荷电流 $I_L$ 一般远小于短路电流的幅值 $I_m$ 。负荷越大，直流分量越小（指绝对值）；空载时负荷电流为0，直流分量此时最大，短路电流最大值也最大。】

6. $\sqrt{Y_0 / \Delta}$ 接线的变压器正序、负序、零序电抗均为 $X_{T}$ ，题意应该是从星型侧看进去的，

三序参数均相等。有同学认为从三角形侧看进去，零序电抗为无穷大，三序参数不相等，这样理解也对，应该不是老师的出题含义。】

7. ×【“中性点不接地系统”的供电可靠性高，绝缘设计按线电压水平，绝缘投资高。110kV及以上系统采用“中性点直接接地”，是因为“中性点直接接地系统”的绝缘设计按相电压水平，绝缘投资低；“中性点直接接地”供电可靠性性低，通过“重合闸”来弥补。】

8. ×【正序网还有电源，负序网没有电源。】

9. ×【逆调压是在线路电压损耗较大、负荷波动较大的情况下采用。】

10. √【潮流方程是一组非线性方程，需要计算机迭代计算。】

四、【火哥解题】，

$$
K _ {G 1}: \frac {1}{0 . 0 2} \times \frac {1 0 0}{5 0} = 1 0 0 M W / H z
$$

$$
K _ {G 2}: \frac {1}{0 . 0 6} \times \frac {1 0 0}{5 0} = 3 3. 3 3 3 M W / H _ {2}
$$

$$
K _ {G 3}: \frac {1}{0 . 0 5} \times \frac {1 0 0}{5 0} = 4 0 M W / H z
$$

$$
K _ {L}: 1. 5 \times \frac {2 4 0}{5 0} = 7. 2 M W / H z
$$

(1) 

$$
\Delta f = \frac {6 0}{1 0 0 + 3 3 . 3 3 3 + 4 0 + 7 . 2} = 0. 3 3 2 H z, f ^ {\prime} = 5 0. 3 3 2 H z
$$

$$
P _ {G 1} ^ {\prime} = 6 0 - K _ {G 1} \times \Delta f = 2 6. 7 6 5 M W
$$

$$
P _ {G 2} ^ {\prime} = 8 0 - K _ {G 2} \times \Delta f = 6 8. 9 2 2 M W
$$

$$
P _ {G 3} ^ {\prime} = 1 0 0 - K _ {G 3} \times \Delta f = 8 6. 7 0 6 M W
$$

(2) 

$$
\Delta f = \frac {6 0}{1 0 0 + 3 3 . 3 3 3 + 7 . 2} = 0. 4 2 7 \mathrm{Hz}
$$

$$
P _ {G 2} ^ {"} = 8 0 + K _ {G 2} \times \Delta f = 9 4. 2 3 1 M W
$$

$$
\Delta f = \frac {6 0 - 4 0}{3 3 . 3 3 3 + 7 . 2} = 0. 4 9 3 H z
$$

$$
P _ {G 2} ^ {"} = 8 0 + K _ {G 2} \times \Delta f = 9 6. 4 4 7 M W
$$

$$
P _ {G 1} ^ {"} = 1 0 0 M W
$$

五、【火哥解题】，

(1) 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\begin{array}{r l} & \tilde {S _ {A B}} = \frac {(2 4 + j 1 8) \times 2 + (2 4 + j 2 0) \times 1}{3} = 2 4 + j 1 8. 6 7 M V A \\ & \tilde {S _ {A C}} = \frac {(2 4 + j 2 0) \times 2 + (2 4 + j 1 8) \times 1}{3} = 2 4 + j 1 9. 3 3 M V A \\ & \tilde {S _ {C B}} = \tilde {S _ {B}} - \tilde {S _ {A B}} = j 0. 6 7 M V A \end{array}
$$

(2) 

$$
Y _ {B} = \left[ \begin{array}{c c c c c} - j 0. 2 & j 0. 0 5 & j 0. 0 5 & 0 & j 0. 1 \\ j 0. 0 5 & - j 0. 1 & j 0. 0 5 & 0 & 0 \\ j 0. 0 5 & j 0. 0 5 & - j 0. 2 & j 0. 1 & 0 \\ 0 & 0 & j 0. 1 & - j 0. 1 & 0 \\ j 0. 1 & 0 & 0 & 0 & - j 0. 1 \end{array} \right]
$$

(3) 

$$
\left( \begin{array}{l} \Delta P _ {B} \\ \Delta Q _ {B} \\ \Delta P _ {C} \\ \Delta U _ {C} ^ {2} \\ \Delta P _ {D} \\ \Delta Q _ {D} \\ \Delta P _ {E} \\ \Delta Q _ {E} \end{array} \right) = \left( \begin{array}{c c c c c c c c} \times & \times & \times & \times & 0 & 0 & 0 & 0 \\ \times & \times & \times & \times & 0 & 0 & 0 & 0 \\ \times & \times & \times & \times & \times & \times & 0 & 0 \\ 0 & 0 & \times & \times & 0 & 0 & 0 & 0 \\ 0 & 0 & \times & \times & \times & \times & 0 & 0 \\ 0 & 0 & \times & \times & \times & \times & 0 & 0 \\ 0 & 0 & 0 & 0 & 0 & 0 & \times & \times \\ 0 & 0 & 0 & 0 & 0 & 0 & \times & \times \end{array} \right) \left( \begin{array}{l} \Delta f _ {B} \\ \Delta e _ {B} \\ \Delta f _ {C} \\ \Delta e _ {C} \\ \Delta f _ {D} \\ \Delta e _ {D} \\ \Delta f _ {E} \\ \Delta e _ {F} \end{array} \right)
$$

六、【火哥解题】，

$$
(1) Z _ {L} = 0. 1 \times 5 0 + j 0. 4 \times 5 0 = 5 + j 2 0 \Omega
$$

$$
Z _ {T} = \frac {1 9 0 \times 1 1 0 ^ {2}}{1 0 0 0 \times 3 1 . 5 ^ {2}} + j \frac {1 0 . 5 \times 1 1 0 ^ {2}}{1 0 0 \times 3 1 . 5} = 2. 3 1 7 + j 4 0. 3 3 3 \Omega
$$

$$
Z = 7. 3 1 7 + j 6 0. 3 3 3 \Omega
$$

$$
\begin{array}{r l} & U _ {, \max} = 1 1 2 - \frac {3 0 \times 7 . 3 1 7 + 1 6 \times 6 0 . 3 3 3}{1 1 2} = 1 0 1. 4 2 1 k V \\ & U _ {, \min} = 1 1 2 - \frac {1 2 \times 7 . 3 1 7 + 8 \times 6 0 . 3 3 3}{1 1 2} = 1 0 6. 9 0 7 k V \end{array}
$$

大: $\frac{101.421}{10.25} \times 11 = 108.842kV$ 

$$
\mathrm{小}: \frac {1 0 6 . 9 0 7}{1 0 . 7 5} \times 1 1 = 1 0 9. 3 9 3 k V
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
(1 0 8. 8 4 2 + 1 0 9. 3 9 3) \div 2 = 1 0 9. 1 1 7 5 k V
$$

取 $U_{T1}=110kV$ 

$$
1 0 1. 4 2 1 \times \frac {1 1}{1 1 0} = 1 0. 1 4 k V <   1 0. 2 5 k V
$$

校验:

$$
1 0 6. 9 0 7 \times \frac {1 1}{1 1 0} = 1 0. 6 9 k V <   1 0. 7 5 k V
$$

(2) 

最大负荷时加装并联无功补偿装置（电容器、调相机）；最小负荷时退出运行。七、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/1c30b5c56b2a559fdf88f9d084fe114ca9e782d512b2ae63e25956f599311155.jpg)


$$
x _ {G 1} = 0. 1 6 \times \frac {1 0 0}{4 0 / 0 . 8} = 0. 3 2
$$

$$
x _ {G 2} = 0. 2 \times \frac {1 0 0}{1 0 0} = 0. 2
$$

$$
x _ {T 1} = x _ {T 2} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{1 0 0} = 0. 1
$$

$$
x _ {L} = 0. 6 \times 1 0 0 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 1 1 3
$$

$$
\frac {x _ {L}}{2} = 0. 0 5 7
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/e32b1bee57df6a0975b30c23342a769cba43253e00be341738ca4145f5ecb3c7.jpg)


$$
\frac {0 . 1 1 3 \times 0 . 0 5 7}{0 . 1 1 3 + 0 . 0 5 7 + 0 . 0 5 7} = 0. 0 2 8
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/34f970e56a3f271cd5ba1659d96291fcc04a91cba84abd2d9df7d4f53344c30c.jpg)


$$
\frac {0 . 0 5 7 \times 0 . 0 5 7}{0 . 1 1 3 + 0 . 0 5 7 + 0 . 0 5 7} = 0. 0 1 4
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6b1b61207591e28cf02774ce803f79d24bce1b07f4c335578a38a20b0af4c2f8.jpg)


$$
\frac {0 . 4 4 8 \times 0 . 3 2 8}{0 . 4 4 8 \times 0 . 3 2 8} + 0. 0 1 4 = 0. 2 0 3
$$

$$
I ^ {"} = \frac {1}{0 . 2 0 3} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 1. 2 3 7 k A
$$

$$
i _ {M} = k _ {M} \times \sqrt {2} \times I ^ {"} = 1. 8 \times \sqrt {2} \times 1. 2 3 7 = 3. 1 5 k A
$$

(2) 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/4ec8947578b4e0444cafc57d4345f2e4c0eff7cfc9daf8460a3e9870a4b85dbd.jpg)


$$
0. 4 4 8 + 0. 0 1 4 + \frac {0 . 4 4 8 \times 0 . 0 1 4}{0 . 3 2 8} = 0. 4 8 1
$$

$$
0. 4 8 1 \times \frac {4 0 / 0 . 8}{1 0 0} = 0. 2 4
$$

## 八、【火哥解题】，

正：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/397e99d55ea72dc5135e960183a60676831e689780a489841d8472a003c626c1.jpg)


火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

负：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/345bbb5be3056a5d10da92aeb06d0adbaf7834a55bdf4cd0c584e376afecfa91.jpg)


零：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/931ec58d4235fe51da40944c89414c9d9fc846c2fb065c9793cfbf354971e22f.jpg)


$$
① \dot {I} _ {A} = 3 \times \frac {1}{j (0 . 1 5 + 0 . 1 5 + 0 . 4)} \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 2. 1 5 2 \angle - 9 0 ^ {0} k A\tag{②}
$$

$$
i _ {1} = i _ {2} = i _ {0} = \frac {1}{j (0 . 1 5 + 0 . 1 5 + 0 . 4)} = - j 1. 4 2 9
$$

$$
i _ {a 1} = - j 1. 4 2 9 \times \frac {1}{2} \times e ^ {j 3 0 ^ {0}} = 0. 7 1 \angle - 6 0 ^ {0}
$$

$$
i _ {a 2} = - j 1. 4 2 9 \times \frac {1}{2} \times e ^ {- j 3 0 ^ {0}} = 0. 7 1 \angle - 1 2 0 ^ {0}
$$

$$
i _ {a 0} = 0
$$

$$
i _ {a} = \left(0. 7 1 \angle - 6 0 ^ {0} + 0. 7 1 \angle - 1 2 0 ^ {0}\right) \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 6. 7 6 \angle - 9 0 ^ {0} k A
$$

$$
i _ {b} = \left(0. 7 1 \angle 1 8 0 ^ {\circ} + 0. 7 1\right) \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 0 k A
$$

$$
i _ {c} = \left(0. 7 1 \angle 6 0 ^ {0} + 0. 7 1 \angle 1 2 0 ^ {0}\right) \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 6. 7 6 \angle 9 0 ^ {0} k A\tag{③}
$$

$$
[ 0 - (- j 1. 4 2 9 7 \times j 0. 3) ] \times \frac {1 1 5}{\sqrt {3}} = - 2 8. 4 6 k V
$$

# 华北电力大学 2018-2019 学年第一学期期末试卷(A)参考答案

## 一、单选题

1.D【消弧线圈全补偿可能引起串联谐振。】

2.A【变压器的电抗远大于电阻，无功损耗远大于有功损耗。】

3.C【线损是电能/首端】

4.A【两者可以达到相同的精度，迭代次数相同时，牛拉法精度高，因其收敛性更强。】

5.C【从负荷 $P_{L}$ 与频率 f 的静态频率特性可只，频率 f 增大，负荷 $P_{L}$ 增大。有同学认为，“频率 f 增大→负荷 $P_{L}$ 增大→频率 f 下降，相互矛盾”，这样理解不对。注意这里频率 f 是变量，是频率 f 变化怎么影响负荷 $P_{L}$ ，不是负荷 $P_{L}$ 是变量。】

6.B【“励磁”也称为“激磁”，过激也就是过励，发电机发出感性无功。】

7.D【短路冲击电流是短路电流最大瞬时值。】

8.B【纵向故障是断线，横向故障是短路。】

9.C【线性和参数对称，是应用对称分量法的前提。】

10.B【非故障相对地电压升高为线电压， $10\mathrm{kV}$ 是线电压。】

## 二、多选题

1.AD 2.ABD 3.ACD 4.AD 5.AB 

【火哥解析】1：分裂导线为了减小电抗、减小电晕，分别对应A、D。

【火哥解析】2: 节点数为 $\mathbf{n}$ 的节点导纳矩阵是稀疏、对称、 $\mathrm{n}$ 阶方阵, 电力系统里的 $\mathrm{n}$ 节点, 不包含大地节点。满矩阵是各元素都不是 0 , 节点阻抗矩阵是满阵。

【火哥解析】3：选项 B 的激磁也成为励磁，变压器的激磁电抗吸收感性无功。选项 AD 都是只能发出感性无功，发电机可以发出，也可以吸收感性无功。

【火哥解析】4：A.负荷增加，频率下降；D.通过联络线向外系统输送功率，等效增加了原系统的负荷。很多同学认为应选B（“认为发电机出力减小→-ΔP $_{6}$ →负荷增加→频率下降”×），题目中只考虑发电机一次调频，“-ΔP $_{6}$ ”是指通过二次调频使发电机出力减小，只有调速器动作时，发电机出力增加，频率下降。

【火哥解析】4：只有 AB 正确，线路的零序参数受双回路互感影响，变压器的零序参数和接线方式有关，选项 CD 错误。

## 三、判断题

1.√ 2.× 3.× 4.× 5.× 6.√ 7.× 8.× 9.√ 10.√ 

【火哥解析】1：变压器的副边线圈额定电压高于线路的 $10\%$ ，高压负荷的 $5\%$ 。

【火哥解析】2：输电线路的有功损耗 $\Delta P_{L} = \frac{P^{2} + Q^{2}}{U^{2}} R_{L}$ ，和有功、无功、电阻有关。

【火哥解析】3：发电机的调差系数越小，单位调整功率越大，同等频率下降时所带负荷增大越多。

【火哥解析】4：两相短路是没有零序分量。

【火哥解析】5：中性点的接地阻抗Zg影响零序参数的大小，复合序网中正序网、负序网、零序网是关联的，Zg对正序、负序、零序电压和电流都有影响。

【火哥解析】6：无穷大电源供电系统三相短路电流周期分量不衰减，发电机的短路周期分量衰减。

【火哥解析】7：相同的精度，收敛速度（迭代次数）牛拉法更快，计算速度（时间）PQ分解法更快。

【火哥解析】8：在线路电压损耗小、负荷变动小的情况下，中枢点调压方式适合采用顺调压。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4【火哥解析】9：改变电压的大小，主要影响无功分布；改变电压的相位，主要影响有功分布。  
【火哥解析】10：不对称短路时，越靠近故障点，负序电压和零序电压数值越大，正序电压越小。

## 四、【火哥解题】，

变压器:

$$
R _ {T} = \frac {P _ {k} U _ {N} ^ {2}}{1 0 0 0 S _ {N} ^ {2}} = \frac {1 3 3 \times 1 1 0 ^ {2}}{1 0 0 0 \times 1 5 ^ {2}} = 7. 1 5 2 \Omega
$$

$$
X _ {T} = \frac {U _ {k} \% U _ {N} ^ {2}}{1 0 0 S _ {N} ^ {2}} = \frac {1 0 . 5 \times 1 1 0 ^ {2}}{1 0 0 \times 1 5 ^ {2}} = 8 4. 7 \Omega
$$

$$
G _ {T} = \frac {P _ {0}}{1 0 0 0 U _ {N} ^ {2}} = \frac {5 0}{1 0 0 0 \times 1 1 0 ^ {2}} = 4. 1 3 2 \times 1 0 ^ {- 6} s
$$

$$
B_{T} = \frac{I_{0}\%S_{N}}{100U_{N}^{2}} = \frac{3.5\times 15}{100\times 110^{2}} = 4.339\times 10^{-5}s
$$

线路:

$$
\begin{array}{l} Z _ {A B} = (0. 2 1 + j 0. 4 1 6) \times 1 0 0 = 2 1 + j 4 1. 6 \Omega \\ Z _ {B C} = 1 0. 5 + j 2 0. 8 \Omega \\ Z _ {A C} = 1 4. 7 + j 2 9. 1 2 \Omega \\ Z _ {C D} = 1 2. 6 + j 2 4. 9 6 \Omega \end{array}
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/7087e7b54a9f40f736752660002f933135d7b8df2e9bd276cea2961654bb5cda.jpg)


$$
\Delta \tilde {S} _ {z T} = \frac {1 2 ^ {2} + 7 ^ {2}}{1 1 0 ^ {2}} \times (7. 1 5 2 + j 8 4. 7) = 0. 1 1 4 + j 1. 3 5 1 M V A
$$

$$
\Delta \tilde {S} _ {y T} = (4. 1 3 2 \times 1 0 ^ {- 6} + j 4. 3 3 9 \times 1 0 ^ {- 5}) \times 1 1 0 ^ {2} = 0. 0 5 0 + j 0. 5 2 5 M V A
$$

$$
\tilde {S} _ {D} = 1 2 + j 7 + 0. 1 1 4 + j 1. 3 5 1 + 0. 0 5 + j 0. 5 2 5 = 1 2. 1 6 4 + j 8. 8 7 6 M V A
$$

$$
\Delta \tilde {S} _ {Z C D} = \frac {1 2 . 1 6 4 ^ {2} + 8 . 8 7 6 ^ {2}}{1 1 0 ^ {2}} \times (1 2. 6 + j 2 4. 9 6) = 0. 2 3 6 + j 0. 4 6 8 M V A
$$

$$
\tilde {S} _ {C} = \tilde {S} _ {D} + \Delta \tilde {S} _ {Z C D} = 1 2. 4 + j 9. 3 4 4 M V A
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/a69ee9382bf4effc2372728edf3b8b83ef95eb667d10473ffd39d07b46a3ea7b.jpg)


$$
\tilde {S} _ {A} = \frac {(4 0 + j 3 0) \times 1 2 + (1 2 . 4 + j 9 . 3 4 4) \times 7}{2 2} = 2 5. 7 6 4 + j 1 9. 3 3 7 M V A
$$

$$
\tilde {S} _ {A ^ {\prime}} = \frac {(4 0 + j 3 0) \times 1 0 + (1 2 . 4 + j 9 . 3 4 4) \times 1 5}{2 2} = 2 6. 6 3 6 + j 2 0. 0 0 7 M V A
$$

$$
\tilde {S} _ {C B} = \tilde {S} _ {A ^ {\prime}} - \tilde {S} _ {C} = 1 4. 2 3 6 + j 1 0. 6 6 3 M V A
$$

B 点为无功分点。

## 五、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/ff423ec49b72e7a48673ab1b14ab31315725c7eb9e20d3df10120f6445715dbe.jpg)


$$
P _ {2} = 4 M W \quad \cos \varphi = 0. 8
$$

$$
Q _ {2} = 4 \times \tan (\arccos 0. 8) = 3 M \mathrm{var}
$$

现补偿Q

$$
\frac {\frac {4 ^ {2} + (3 - Q) ^ {2}}{1 0 ^ {2}} \times 2}{4 + \frac {4 ^ {2} + (3 - Q) ^ {2}}{1 0 ^ {2}} \times 2} \leq 8 \% \quad Q \geq 1.82M \text{var}
$$

$$
\frac {4 ^ {2} + (3 - 1 . 8 2) ^ {2}}{1 0 ^ {2}} \times 2 = 3 4 7. 8 5 k W
$$

$$
\Delta U = \frac {4 \times 2 + (3 - 1 . 8 2) \times 2}{1 0} = 1. 0 3 6 k V
$$

## 六、【火哥解题】，

(1) 假设 $P_{LN}$ 

$$
K_{s} = \frac{2\%P_{LN}}{0.02} = P_{LN}
$$

$$
P _ {G N} = 10 \% P _ {L N} = 0. 1 P _ {L N}
$$

$$
K _ {G} = \frac {1}{0 . 0 4} \times \frac {P _ {G N}}{5 0} = 0. 0 5 P _ {L N}
$$

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {S} - K _ {G}} = \frac {0 . 9 5 P _ {G N}}{K _ {S} - K _ {G}} = \frac {0 . 9 5 \times 0 . 1 P _ {L N}}{P _ {L N} - 0 . 0 5 P _ {L N}} = 0. 1 H Z
$$

$$
(2) 0.95P_{GN} - 5\% P_{LN} = (0.095 - 0.05)P_{LN} = 0.045P_{LN}
$$

## 七、【火哥解题】，

$$
(1) X _ {G} = 0. 2 \times \frac {1 0 0}{4 0 / 0 . 8} = 0. 4
$$

$$
X _ {T} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{5 0} = 0. 2
$$

$$
X _ {L} = 0. 4 \times 1 0 0 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 0 7 5 6
$$

$$
\frac {1}{0 . 4 + 0 . 2 + 0 . 0 7 5 6} \times 1 0 0 = 1 4 8. 0 1 7 M V A
$$

$$
S _ {\mathrm{sf}} = 3 5 0 - 1 4 8. 0 1 7 = 2 0 1. 9 8 3 M V A
$$

短路电流标幺值等于短路功率标幺值

$$
\frac {1}{x _ {s}} = \frac {S _ {s f}}{1 0 0} X _ {s} = 0. 4 9 5
$$

$$
I _ {G} ^ {\prime \prime} = \frac {1}{0 . 4 + 0 . 2 + 0 . 0 7 5 6} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 8. 1 3 9 k A \tag {2}
$$

$$
(3) X _ {s f} = (0. 4 + 0. 2 + 0. 0 7 5 6) \times \frac {4 0 / 0 . 8}{1 0 0} = 0. 3 3 8
$$

## 八、【火哥解题】，

正序网络:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/be3c548e1e22d4a5bd122e9078ab50764dd9becc7f67b5327d8bebc3ad657d6b.jpg)


$$
X _ {\Sigma 1} = 0. 2 + 0. 1 + 0. 1 = 0. 4
$$

负序网络:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/b1943908da631c189ede094d8acaa960ad22eef8b8acd7ecc9cc2e27f620368f.jpg)


$$
X _ {\Sigma 2} = 0. 2 + 0. 1 + 0. 1 = 0. 4
$$

零序网络:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/72f2dcddad050ae75ee83c04f3e8ad373fca18d8a4ff72171ecb36ced9f868a4.jpg)


$$
X _ {\Sigma 0} = 0. 3 + 0. 2 + 0. 3 = 0. 8
$$

各序电流:

注意 Uf0 需要在电源电压的基础上反转 30 度

$$
\dot {I} _ {1} = \frac {\dot {U} _ {f | 0 |}}{Z _ {\Sigma 1} + \frac {Z _ {\Sigma 2} Z _ {\Sigma 0}}{Z _ {\Sigma 2} + Z _ {\Sigma 0}}} = \frac {1 \angle 6 0 ^ {\circ}}{j 0 . 4 + \frac {j 0 . 4 \times j 0 . 8}{j 0 . 4 + j 0 . 8}} = 1. 5 \angle - 3 0 ^ {\circ}
$$

$$
\dot {I} _ {2} = - \dot {I} _ {1} \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 2} + Z _ {\Sigma 0}} = - 1. 5 \angle - 3 0 ^ {\circ} \frac {j 0 . 8}{j 0 . 4 + j 0 . 8} = 1 \angle 1 5 0 ^ {\circ}
$$

$$
\dot {I} _ {0} = - \dot {I} _ {1} \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 2} + Z _ {\Sigma 0}} = - 1. 5 \angle - 3 0 ^ {\circ} \frac {j 0 . 4}{j 0 . 4 + j 0 . 8} = 0. 5 \angle 1 5 0 ^ {\circ}
$$

以上是标幺值，转化成有名值需乘基准值 $\frac{100}{\sqrt{3} \times 115}$ 

各序电压:

$$
\dot {U} _ {f 1} = \dot {U} _ {f 0} = \dot {U} _ {f 2} = - \dot {I} _ {2} Z _ {\Sigma 2} = - 1 \angle 1 5 0 ^ {\circ} \times j 0. 4 = 0. 4 \angle 6 0 ^ {\circ}
$$

对于两相接地短路来说，各序电压相等，用负序电压或零序电压公式计算更简单。

转化成有名值需乘基准值 $\frac{115}{\sqrt{3}}$ ，注意是相电压。

(2) 

$$
\dot {I} _ {G l} = 1. 5 \angle - 3 0 ^ {\circ} \cdot e ^ {j 3 0 ^ {\circ}} = 1. 5
$$

$$
\dot {I} _ {G 2} = 1 \angle 1 5 0 ^ {\circ} \cdot e ^ {- j 3 0 ^ {\circ}} = 1 \angle 1 2 0 ^ {\circ}
$$

$$
\dot {I} _ {G 0} = 0
$$

$$
\dot {I} _ {G A} = 1. 5 + 1 \angle 1 2 0 ^ {\circ} = 1. 3 2 \angle 4 0. 8 9 ^ {\circ}
$$

$$
\dot {I} _ {G B} = 1. 5 \angle 2 4 0 ^ {\circ} + 1 \angle 2 4 0 ^ {\circ} = 2. 5 \angle 2 4 0 ^ {\circ}
$$

$$
\dot {I} _ {G C} = 1. 5 \angle 1 2 0 ^ {\circ} + 1 = 1. 3 2 \angle 7 9. 1 1 ^ {\circ}
$$

# 华北电力大学 2017-2018 学年第一学期期末试卷(A)参考答案

## 一、单项选择题（本大题共20小题，每小题1分，共20分）

1. D; 2. B; 3. D; 4. B; 5. C; 

6. A; 7. D; 8. B; 9. C; 10. A; 

【火哥解析】1：电压在 $35 \mathrm{kV}$ 及其以下的中性点不接地或经消弧线圈接地，电压在 $110 \mathrm{kV}$ 及其以上的中性点直接接地。

【火哥解析】2：中性点非直接接地系统中，发生单相故障时，非故障相的对地电压升高为线电压，因此用电设备的绝缘水平应该按照线电压考虑。

【火哥解析】3：线路的阻抗支路消耗感性无功，对地支路消耗容性无功（相当于发出感性无功），不一定哪个更大，所以不确定。

【火哥解析】4：线路的电抗远大于电阻，无功流动主要影响电压的大小。

【火哥解析】5：节点电压方程，其他选项都不是电力系统中常用的方法。

【火哥解析】6：调频厂增发功率，频率会上升。该题有歧义，有同学认为，频率是发电机和负荷共同参与调节的，此时不知道负荷如何变化，所以不确定，应选D。

【火哥解析】7: “无功不足”指的是“无功电源”不足, 电压会降低。“无功不足”不是“感性的无功负荷不足”。同样, 有功过剩、频率上升, 指有功电源过剩, 不是有功负荷过剩。

【火哥解析】8：冲击系数在纯电阻电路是1，在纯电抗电路中是2。

【火哥解析】9：两相相间短路没有零序分量。

【火哥解析】10：对输电线路而言，零序阻抗是负序阻抗、正序阻抗的3倍左右。

## 二、填空题（本大题共10小题，每个空格1分，共20分）

1. 有备用 无备用

2. 等耗量微增率准则

3. 减少三相不平衡

4. 电晕 泄漏电流

5. 无功功率

6. 电压

7. $\sqrt{3}$ 

8. 过补偿

## 三、判断题（本大题共10小题，每小题1分，共10分）

1. ×; 2. ×; 3. √; 4. ×; 5. √;
6. ×; 7. ×; 8. √; 9. √; 10. ×; 

【火哥解析】1：不接地系统的供电可靠性比直接接地系统的供电可靠性高。

【火哥解析】2：分裂导线等效增加了导线半径，对地电容增大。

【火哥解析】3：相同的精度，收敛速度（迭代次数）牛拉法更快，计算速度（时间）PQ分解法更快。相同迭代次数时，牛拉法比PQ分解法精度高。

【火哥解析】4：线路的阻抗支路消耗感性无功，对地支路消耗容性无功（相当于发出感性无功），不一定哪个更大，所以不确定首端和末端无功的大小。考察知识点同本套试卷的选择题3。

【火哥解析】5：无功功率分点为电压最低点。

【火哥解析】6：一次调频的KG不能无限大，不能做到无差调节。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 20/202  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

【火哥解析】7：短路电流的交流分量属于强制分量，直流分量是自由分量。

【火哥解析】8：“短路点的负序和零序电压分量相当于电源”是电路中的“替代定理”。

【火哥解析】9：不对称短路时，越靠近故障点，负序电压和零序电压数值越大，正序电压越小。

【火哥解析】10：随着补偿点电压降低，并联电容器发出的无功减小，这是并联电容器补偿的缺点。

四、(10分)【火哥解题】,

非常典型的前推回代潮流计算，首先把电路图画出来，注意标清楚每个参数的脚标：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/c14d8781026b937a1388a90d4088064a2b86fafcc913f417d8e08ff9fca9c1c4.jpg)


(1) 前推回代求末端电压

线路网络参数计算：

$$
R = r l = 0. 1 0 8 \times 3 0 0 = 3 2. 4 \Omega
$$

$$
X = x l = 0. 4 2 \times 3 0 0 = 1 2 6 \Omega
$$

$$
\frac {B}{2} = \frac {1}{2} b l = 0. 5 \times 2. 6 6 \times 1 0 ^ {- 6} \times 3 0 0 = 3. 9 9 \times 1 0 ^ {- 4} S
$$

设末端电压 $\dot{U} = 220\angle 0^{\circ}kV$ ，前推功率（注意只算功率）：

$\tilde{S}_2 = 0$ （0可以不用带单位） $\Delta \tilde{S}_{y2} = -j\frac{B}{2} U_2^2 = -j3.99\times 10^{-4}\times 220^2 = -j19.3116MVA$ $\tilde{S}_2' = \tilde{S}_2 + \Delta \tilde{S}_{y2} = -j19.3116MVA$ $\Delta \tilde{S}_z = \frac{P_2'^2 + Q_2'^2}{U_N^2}(R + jX) = \frac{19.3116^2}{220^2} (32.4 + j126) = 0.25 + j0.971MVA$ $\tilde{S}_1' = \tilde{S}_2' + \Delta \tilde{S}_z = -j19.3116 + 0.25 + j0.971 = 0.25 - j18.3406MVA$ 

$$
\begin{array}{r l} & {\text {(思考还用不用算首端对地支路功率损耗与首端功率)}} \\ & {\text {回代电压(只算电压, 功率用第一遍前推后的功率):}} \\ & {d \dot {U} = \Delta U + j \delta U} \\ & {\qquad = \frac {P _ {1} ^ {\prime} R + Q _ {1} ^ {\prime} X}{U _ {1}} + j \frac {P _ {1} ^ {\prime} X - Q _ {1} ^ {\prime} R}{U _ {1}}} \\ & {\qquad = \frac {0 . 2 5 \times 3 2 . 4 + (- 1 8 . 3 4 0 6) \times 1 2 6}{2 2 0} + j \frac {0 . 2 5 \times 1 2 6 + 1 8 . 3 4 0 6 \times 3 2 . 4}{2 2 0}} \\ & {\qquad = - 1 0. 4 6 7 + j 2. 8 4 4 k V} \end{array}
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {2} = \sqrt {(U _ {1} - \Delta U) ^ {2} + \delta U ^ {2}} = \sqrt {(2 2 0 + 1 0 . 4 6 7) ^ {2} + 2 . 8 4 4 ^ {2}} = 2 3 0. 4 8 5 k V
$$

$$
\delta = \arctan \frac {- \delta U}{U _ {1} - \Delta U} = \arctan \frac {- 2 . 8 4 4}{2 2 0 + 1 0 . 4 6 7} = - 0. 7 1 ^ {\circ}
$$

$$
\therefore \dot {U} _ {2} = 2 3 0. 4 8 5 \angle - 0. 7 1 ^ {\circ} k V
$$

附另一种更快速计算电压的方法：

$$
\dot {U} _ {2} = \dot {U} _ {1} - d \dot {U} = 2 2 0 - (- 1 0. 4 6 7 + j 2. 8 4 4) = 2 3 0. 4 6 7 - j 2. 8 4 4 k V
$$

直接对此结果按计算器左上角OPTN，再按↓，选择1，进行直角坐标极坐标转换，即可得到答案：

$$
\dot {U} _ {2} = 2 3 0. 4 8 5 \angle - 0. 7 1 ^ {\circ} k V
$$

(2) $230.485 \mathrm{kV}$ 显然已经超过了 $+2 \%$ 的偏移, 所以必须让末端电压降低。应在线路末端并联电抗器, 吸收对地电容产生的感性无功功率。

$$
220 \times (1 + 2\%) = 224.4kV
$$

$$
\sqrt {(2 2 4 . 4 + \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{2 2 4 . 4}) ^ {2} + (\frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{2 2 4 . 4}) ^ {2}} = 2 2 0
$$

新的 $\Delta \tilde{S}_{y,2} = -j\frac{B}{2}\times 224.4^2 = -j20.092MVA$ 

$P_{2}^{\prime} = 0$ ，解一元二次方程得 $Q_{2}^{\prime} = -7.841M\mathrm{var}$ 

$$
\Delta \tilde {S} _ {\mathrm{补偿}} = j Q _ {2} ^ {'} - \Delta \tilde {S} _ {y 2} = - j 7. 8 4 1 + j 2 0. 0 9 2 = j 1 2. 2 5 1 M V A
$$

$$
\mathrm{又} \Delta \tilde {S} _ {\mathrm{补偿}} = \frac {U _ {2} ^ {2}}{- j X _ {L}} = j 1 2. 2 5 1 M V A, \mathrm{得到} X _ {L} = 4. 1 1 \times 1 0 ^ {3} \Omega
$$

以上为精确算法，计算量非常大，尤其是解一元二次方程，火哥个人认为此种方法并非出题人真实意图，其方法非常有可能在计算电压降落时忽略横分量，这样会使计算量大大减少，大家可以尝试下。

五、(10分)【火哥解题】,

(1) $2000kW = 2MW$ 

$$
Q _ {C} = P _ {L} \tan (\arccos 0. 8) - P _ {L} \tan (\arccos 0. 9) = 1. 5 - 0. 9 6 9 = 0. 5 3 1 M \text {   var   }
$$

(2) 降低电压损耗、减少有功损耗

由于本题没有告诉首末两端节点的实际电压，因而电压取额定电压，粗算。

电压损耗:

原： $\Delta U = \frac{PR + QX}{U_N} = \frac{2\times 2 + 1.5\times 4}{10} = 1kV$ 现： $\Delta U^{\prime} = \frac{PR + Q'X}{U_N} = \frac{2\times 2 + 0.969\times 4}{10} = 0.788kV$ 

可见电压损耗降低。

有功损耗:

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\mathrm{原}: \Delta P = \frac {P ^ {2} + Q ^ {2}}{U _ {N} ^ {2}} R = \frac {2 ^ {2} + 1 . 5 ^ {2}}{1 0 ^ {2}} \times 2 = 0. 1 2 5 M W \quad \mathrm{现}: \Delta P ^ {\prime} = \frac {P ^ {2} + Q ^ {\prime 2}}{U _ {N} ^ {2}} R = \frac {2 ^ {2} + 0 . 9 6 9 ^ {2}}{1 0 ^ {2}} \times 2 = 0. 0 9 9 M W
$$

可见有功损耗减少。

六、(10分)【火哥解题】,

$$
K _ {A} = K _ {G A} + K _ {L A} = 4 5 0 + 5 0 = 5 0 0 M W / H z
$$

$$
K _ {B} = K _ {G B} + K _ {L B} = 6 6 0 + 4 0 = 7 0 0 M W / H z
$$

$$
K _ {C} = K _ {G C} + K _ {L C} = 5 5 5 + 4 5 = 6 0 0 M W / H z
$$

$$
\Delta f = \frac {\Delta P _ {A} + \Delta P _ {B} + \Delta P _ {C}}{K _ {A} + K _ {B} + K _ {C}} = \frac {1 0 0}{5 0 0 + 7 0 0 + 6 0 0} = 0. 0 5 6 H z \quad (\text {下降})
$$

$$
\Delta P _ {L A} = 0, \Delta P _ {G A} = 0, \Delta P _ {L B} = 1 0 0 M W, \Delta P _ {G B} = 0, \Delta P _ {L C} = 0, \Delta P _ {G C} = 0,
$$

$$
\Delta P _ {A B} = \frac {K _ {A} (\Delta P _ {B} + \Delta P _ {C}) - (K _ {B} + K _ {C}) \Delta P _ {A}}{K _ {A} + (K _ {B} + K _ {C})} = \frac {5 0 0 \times (1 0 0) - (7 0 0 + 6 0 0) \times 0}{5 0 0 + (7 0 0 + 6 0 0)} = 2 7. 7 7 8 M W
$$

$$
\Delta P _ {B C} = \frac {(K _ {A} + K _ {B}) \Delta P _ {C} - K _ {C} (\Delta P _ {A} + \Delta P _ {B})}{(K _ {A} + K _ {B}) + K _ {C}} = \frac {(5 0 0 + 7 0 0) \times 0 - 6 0 0 \times (1 0 0)}{(5 0 0 + 7 0 0) + 6 0 0} = - 3 3. 3 3 3 M W
$$

七、(10分)【火哥解题】,

首先计算各元件网络参数标幺值:

$$
x _ {G 1} = 0. 2 \times \frac {1 0 0}{4 0 / 0 . 8} = 0. 4
$$

$$
x _ {T 1} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{5 0} = 0. 2
$$

$$
x _ {l} = 0. 4 \times 1 0 0 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 0 7 5 6
$$

$$
x _ {T 2} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{2 5 0} = 0. 0 4
$$

$$
x _ {G 2} = 0. 1 5 \times \frac {1 0 0}{2 5 0} = 0. 0 6
$$

(1) 次暂态电流与冲击电流

$$
I ^ {\prime \prime} = (\frac {1}{x _ {G 1} + x _ {T 1}} + \frac {1}{x _ {I} + x _ {T 2} + x _ {G 2}}) \frac {S _ {B}}{\sqrt {3} U _ {B}} = (\frac {1}{0 . 4 + 0 . 2} + \frac {1}{0 . 0 7 5 6 + 0 . 0 4 + 0 . 0 6}) \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 1. 8 4 8 k A
$$

$$
i _ {M} = K _ {M} I _ {m} = K _ {M} \times \sqrt {2} I ^ {\prime \prime} = 1. 8 \times \sqrt {2} \times 1. 8 4 8 = 4. 7 0 k A \quad (\text {注意别忘了} \sqrt {2})
$$

(2) 计算电抗（先把转移电抗算出来，再归算）

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
x _ {G 1 f s} = x _ {G 1 f} \frac {S _ {N G 1}}{S _ {B}} = (x _ {G 1} + x _ {T 1}) \frac {S _ {N G 1}}{S _ {B}} = (0. 4 + 0. 2) \times \frac {4 0 / 0 . 8}{1 0 0} = 0. 3
$$

$$
x _ {G 2 f s} = x _ {G 2 f} \frac {S _ {N G 2}}{S _ {B}} = (x _ {I} + x _ {T 2} + x _ {G 2}) \frac {S _ {N G 2}}{S _ {B}} = (0. 0 7 5 6 + 0. 0 4 + 0. 0 6) \times \frac {2 5 0}{1 0 0} = 0. 4 3 9
$$

(3) 计算非零时刻短路电流

$$
I _ {0. 2 s} = 2. 8 \times \frac {S _ {N G 1}}{\sqrt {3} U _ {B}} = 2. 8 \times \frac {4 0 / 0 . 8}{\sqrt {3} \times 1 0 . 5} = 7. 6 9 8 k A
$$

## 八、(10 分)【火哥解题】,

各序等效电抗：

正序： $x_{\Sigma 1} = (0.2 + 0.1) / / (0.1 + 0) = 0.3 / / 0.1 = 0.075$ 

负序： $x_{\Sigma 2} = (0.2 + 0.1) / /(0.1 + 0) = 0.3 / / 0.1 = 0.075$ 

零序： $x_{\Sigma 0} = (3\times 0.1 + 0.1) / /(0.4 + 0) = 0.4 / / 0.4 = 0.2$ 

## (1) 正序等效定则

单相接地： $x_{\Delta}^{(1)} = x_{\Sigma 2} + x_{\Sigma 0} = 0.075 + 0.2 = 0.275$ 

两相短路： $x_{\Delta}^{(2)} = x_{\Sigma 2} = 0.075$ 

两相接地： $x_{\Delta}^{(1,1)} = \frac{x_{\Sigma 2}x_{\Sigma 0}}{x_{\Sigma 2} + x_{\Sigma 0}} = \frac{0.075\times 0.2}{0.075 + 0.2} = 0.0545$ 

(2) 短路电流 (A 相为特殊相, 可以直接用正序等效定则)

$$
\dot {I} _ {f *} = 3 \dot {I} _ {f 1 *} = 3 \times \frac {\dot {U} _ {f | 0 |}}{x _ {\Sigma 1} + x _ {\Sigma 2} + x _ {\Sigma 0}} = 3 \times \frac {j 1}{j 0 . 0 7 5 + j 0 . 0 7 5 + j 0 . 2} = 8. 5 7 1 \quad (\text {分子分母j消掉})
$$

$$
\dot {I} _ {f} = \dot {I} _ {f ^ {*}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = 8. 5 7 1 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 4. 3 0 3 k A
$$

（3）中性点电压（注意中性点电压为相电压）
流向变压器的零序电流为：

零序电流标幺值分流 $\dot{I}_{f0*}\frac{0.4}{0.4 + 0.4} = \frac{1}{2}\times \frac{1}{0.075 + 0.075 + 0.2} = 1.429$ 

中性点电压为三倍零序电流乘以接地电抗，再线电压转相电压：

$$
\dot {U} _ {T 1} = - 3 \times 1. 4 2 9 \times j 0. 1 \times \frac {1 1 5}{\sqrt {3}} = - j 2 8. 4 6 4 k V
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

## 华北电力大学 2016-2017 学年第一学期期末试卷(A)参考答案

## 注意：所有答案均写在答题册上，在试卷上答题无效！

## 一、简答题（每题5分，共40分）

## 1、【火哥解题】，

衡量电能质量的主要指标有电压、频率、波形。（老课本三大主要指标，新课本7个国家标准、五个主要指标）

## 2、【火哥解题】，

在中性点不接地的电力系统中，单相接地故障接地容性电流，超过下表的数值时，中性点应装设消弧线圈。（新课本 P13：35kV 系统大于 10A、10kV 系统大于 30A 时，不能继续供电）

<table><tr><td>3~6kV</td><td>30A</td></tr><tr><td>10kV</td><td>20A</td></tr><tr><td>35kV</td><td>10A</td></tr></table>

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/b46c2372f05461ca324e17044a8b09dfb9250edec58609c4e6462b1f31a6fb41.jpg)



等效电路图


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/b19005ed94565b7fb019379bd0cc3db9d1ba45a96b09e5844e4fb68a66f27f43.jpg)


设 C 相发生接地故障，电流分布图和向量图如上图所示。消弧线圈产生的电流 $\dot{I}_{L}$ 与 A 相和 B 相产生的容性电流之和 $\dot{I}_{A} + \dot{I}_{B}$ 方向相反，可以抵消短路点的容性电流。

## 3、【火哥解题】，

电力系统的潮流分布是表明电力系统在某一确定的运行方式和接线方式，系统中从电源到负荷各处的电压、电流的大小和方向以及功率的分布情况。电力系统的潮流计算就是求取电力系统的潮流分布。（潮流计算是电力系统分析三大计算之一）

牛顿-拉夫逊法潮流计算的基本步骤：

(1) 输入原始数据和信息

(2) 形成节点导纳矩阵

(3) 输入电压初试值 $e_{i}^{(0)}$ 、 $f_{i}^{(0)}$ （ $i=1,2,\cdots,n,i \neq m$ ）

(4) 求不平衡量 $\Delta P_{i}^{(0)}$ 、 $\Delta Q_{i}^{(0)}$ 、 $\Delta U_{i}^{(0)}$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

(5) 计算雅克比矩阵 $J^{(0)}$ 

(6) 解修正方程, 求 $\Delta e_{i}^{(0)}$ 、 $\Delta f_{i}^{(0)}$ ( $i = 1,2,\dots ,n,i\neq m$ )

(7) 求节点电压新值

（8）判断是否收敛 $\max |\Delta e_i^{(k)},\Delta f_i^{(k)}|\leq \varepsilon$ 

（9）重复迭代（4）、（5）、（6）、（7）步，直至满足第（8）步的条件

（10）求平衡节点的功率和PV节点的无功功率及各支路的功率

## 4、【火哥解题】，

同步发电机、同步调相机、并联电容器、静止无功补偿器（一定要记住并联电抗器也是无功电源）

## 5、【火哥解题】，

四种措施：

（1）改变发电机端电压调压：不需要附加设备，从而不需要附加投资。

（2）改变变压器变比调压：对于无功比较充裕的系统，有载调压变压器调压显得灵活而有效。

（3）借补偿设备调压：在无功不足的情况下，采取就地补偿，减少无功在线路上的流动，从而减小有功损耗和线路压降，提高负荷端电压水平。

（4）串联电容调压：主要通过补偿线路的电抗，通过改变线路的参数起到调压的作用。

## 6、【火哥解题】，

(1) 电源功率为无限大时, 外电路发生短路引起的功率改变对电源来说是微不足道的, 因而电源的电压和频率保持恒定; (2) 无限大电源可以看作是多个有限功率电源并联而成, 因而其内阻抗为零, 电源电压保持恒定。

短路电流在最恶劣的情况下的最大瞬时值，称为冲击电流。

## 7、【火哥解题】，

（1）PQ节点：注入节点的功率 $P_{i}$ 、 $Q_{i}$ 已知，节点电压大小 $U_{i}$ 和相角 $\delta_{i}$ 未知。通常可以将给定有功、无功功率发电的发电厂母线和没有电源的变电所母线看作PQ节点。

(2) PV 节点: 注入节点的有功 $P_{i}$ 和电压大小 $U_{i}$ 已知, 注入无功 $Q_{i}$ 和电压相角 $\delta_{i}$ 未知。通常可以将有一定无功储备的发电厂母线和有一定无功电源的变电所母线看作 PV 节点。

（3）平衡节点或 Vθ 节点：一般只设一个节点，已知电压的大小和相角，求注入功率。通常可以将担负系统调频任务的发电厂母线看作平衡节点。

## 8、【火哥解题】，

一次调频是针对第一类波动较小的随机性负荷，由发电机调速器完成，是有差调节。二次调频是针对第二类波动较大的冲击性负荷，由发电机调频器完成，是无差调节。

## 二、计算题（每题10分，共60分）

## 9、【火哥解题】，

先计算有名值，有名值归算到 $220\mathrm{kV}$ 侧，再计算标幺值，等效电路如下图，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/9131f01ed5b19bfbc735097c53782cc576faaf9a5f94b5831a170b7512b9a191.jpg)


归算到 $220 \mathrm{kV}$ 侧，各元件的有名值为，

$$
x _ {d} ^ {\prime \prime} = 0. 2 \times \frac {1 0 . 5 ^ {2}}{5 0 / 0 . 8} \times \left(\frac {2 4 2}{1 0 . 5}\right) ^ {2} = 1 8 7. 4 0 \Omega
$$

$$
R _ {T} = \frac {0 . 3}{6 0} \times \frac {2 4 2 ^ {2}}{6 0} = 4. 8 8 \Omega , X _ {T} = 0. 1 2 5 \times \frac {2 4 2 ^ {2}}{6 0} = 1 2 2. 0 1 \Omega
$$

$$
G _ {T} = \frac {0 . 0 9}{6 0} \times \frac {6 0}{2 4 2 ^ {2}} = 1. 5 4 \times 1 0 ^ {- 6} S, B _ {T} = 0. 0 2 \times \frac {6 0}{2 4 2 ^ {2}} = 2. 0 5 \times 1 0 ^ {- 5} S
$$

$$
R _ {L} = 0. 8 \times 1 0 0 = 8 0 \Omega , X _ {L} = 0. 4 0 6 \times 1 0 0 = 4 0. 6 \Omega ,
$$

$$
\frac {1}{2} B _ {L} = \frac {1}{2} \times 2. 8 1 \times 1 0 ^ {- 6} \times 1 0 0 = 1. 4 1 \times 1 0 ^ {- 4} S
$$

各元件的标幺值为，基准值 $Z_{B} = \frac{220^{2}}{100} = 484\Omega$ ， $Y_{B} = \frac{1}{Z_{B}} = \frac{1}{484} S$ 

$$
x _ {d} ^ {\prime \prime} = \frac {1 8 7 . 4 0}{4 8 4} = 0. 3 8 7 2
$$

$$
R _ {T} = \frac {4 . 8 8}{4 8 4} = 0. 0 1 0 1, X _ {T} = \frac {1 2 2 . 0 1}{4 8 4} = 0. 2 5 2 1
$$

$$
G _ {T} = \frac {1 . 5 4 \times 1 0 ^ {- 6}}{1 / 4 8 4} = 7. 4 8 \times 1 0 ^ {- 4} S, B _ {T} = \frac {2 . 0 5 \times 1 0 ^ {- 5}}{1 / 4 8 4} = 9. 9 2 \times 1 0 ^ {- 3} S
$$

$$
R _ {L} = \frac {8 0}{4 8 4} = 0. 1 6 5 3, X _ {L} = \frac {4 0 . 6}{4 8 4} = 0. 0 9 3 9,
$$

$$
\frac {1}{2} B _ {L} = \frac {1 . 4 1 \times 1 0 ^ {- 4}}{1 / 4 8 4} = 0. 0 6 8 2
$$

## 10、【火哥解题】，

1-2 支路采用 $\pi$ 型等效电路，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/8f8c0f9a504c85311244e32129ed945b9fa2a990f34288182b53f6a26169dfba.jpg)


$$
Y _ {1 1} = \frac {1}{k Z _ {T}} + \frac {k - 1}{k Z _ {T}} = \frac {1}{j 0 . 1} = - j 1 0, Y _ {1 2} = Y _ {2 1} = - \frac {1}{k Z _ {T}} = - \frac {1}{1 . 1 \times j 0 . 1} = j 9. 0 9
$$

$$
Y _ {1 2} = Y _ {2 1} = - \frac {1}{k Z _ {T}} = - \frac {1}{1 . 1 \times j 0 . 1} = j 9. 0 9,
$$

$$
Y _ {2 2} = \frac {1}{k Z _ {T}} + \frac {1 - k}{k ^ {2} Z _ {T}} + \frac {1}{Z _ {2 3}} + \frac {1}{Z _ {2 4}} = \frac {1}{1 . 1 \times j 0 . 1} + \frac {1 - 1 . 1}{1 . 1 ^ {2} \times j 0 . 1} + \frac {1}{j 0 . 2} + \frac {1}{j 0 . 1 6} = - j 1 9. 5 1
$$

(不要少项)

$$
Y _ {2 3} = Y _ {3 2} = - \frac {1}{j 0 . 2} = j 5, Y _ {2 4} = Y _ {4 2} = - \frac {1}{j 0 . 1 6} = j 6. 2 5, Y _ {3 4} = Y _ {4 3} = - \frac {1}{j 0 . 2 5} = j 4
$$

$$
Y _ {3 3} = \frac {1}{Z _ {2 3}} + \frac {1}{Z _ {3 4}} = \frac {1}{j 0 . 2} + \frac {1}{j 0 . 2 5} = - j 9, Y _ {4 4} = \frac {1}{Z _ {2 4}} + \frac {1}{Z _ {3 4}} = \frac {1}{j 0 . 1 6} + \frac {1}{j 0 . 2 5} = - j 1 0. 2 5
$$

$$
Y _ {B} = \left[ \begin{array}{c c c c} - j 1 0 & j 9. 0 9 & 0 & 0 \\ j 9. 0 9 & - j 1 9. 5 1 & j 5 & j 6. 2 5 \\ 0 & j 5 & - j 9 & j 4 \\ 0 & j 6. 2 5 & j 4 & - j 1 0. 2 5 \end{array} \right]
$$

## 11、【火哥解题】，

$$
K _ {G A} = 3 0 \times \frac {2 0 0 0}{5 0} = 1 2 0 0 M W / H z, K _ {L A} = 2 \times \frac {2 0 0 0}{5 0} = 8 0 M W / H z
$$

$$
K _ {G B} = 2 0 \times \frac {1 0 0 0}{5 0} = 4 0 0 M W / H z, K _ {L B} = 1. 2 \times \frac {1 0 0 0}{5 0} = 2 4 M W / H z
$$

$$
K _ {A} = 1 2 8 0 M W / H z, K _ {B} = 4 2 4 M W / H z
$$

$$
\Delta f = \frac {\Delta P _ {A} + \Delta P _ {B}}{K _ {A} + K _ {B}} = \frac {1 0 0 - 5 0}{1 2 8 0 + 4 2 4} = 0. 0 2 9 3 H z
$$

$$
\Delta P _ {A B} = \frac {K _ {A} \Delta P _ {B} - K _ {B} \Delta P _ {A}}{K _ {A} + K _ {B}} = \frac {- 4 2 4 \times (1 0 0 - 5 0)}{1 2 8 0 + 4 2 4} = - 1 2. 4 4 M W (\mathrm{B向A流动增加} 1 2. 4 4 \mathrm{MW})
$$

## 12、【火哥解题】，

最大最小负荷时，变压器低压侧电压折合到高压侧的值，

$$
U _ {2 \max} = U _ {1} + \Delta U _ {\max} = 1 1 2. 0 9 + \frac {2 8 \times 2 . 1 + 2 1 \times 3 8 . 5}{1 1 2 . 0 9} = 1 1 9. 8 2 8 (k V)
$$

$$
U _ {2 \mathrm{min}} = U _ {1} + \Delta U _ {\mathrm{min}} = 1 1 5. 4 5 + \frac {1 5 \times 2 . 1 + 1 0 \times 3 8 . 5}{1 1 5 . 4 5} = 1 1 9. 0 5 8 (k V)
$$

最大最小负荷时，变压器分接头，

$$
U _ {T \max} = 1 0. 5 \times \frac {1 1 9 . 8 2 8}{1 0} = 1 2 5. 8 1 9 4 (k V)
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {T \mathrm{min}} = 1 0. 5 \times \frac {1 1 9 . 0 5 8}{1 1} = 1 1 3. 6 4 6 3 (k V)
$$

$$
U _ {T} = \frac {1 2 5 . 8 1 9 4 + 1 1 3 . 6 4 6 3}{2} = 1 1 9. 7 3 3 (k V)
$$

选择分接头电压 $U_{T}=121(kV)$ 

校验电压，最大最小负荷时，低压侧母线实际电压，

$$
U _ {2 \mathrm{max}} ^ {\prime} = \frac {U _ {2 \mathrm{max}}}{k} = \frac {1 1 9 . 8 2 8}{1 2 1 / 1 0 . 5} = 1 0. 4 (k V) > 1 0 \mathrm{kV}
$$

$$
U _ {2 \mathrm{min}} ^ {\prime} = \frac {U _ {2 \mathrm{min}}}{k} = \frac {1 1 9 . 0 5 8}{1 2 1 / 1 0 . 5} = 1 0. 3 3 (k V) <   1 1 \mathrm{kV}
$$

均满足要求。

## 13、【火哥解题】,

取基准值 $S_{B} = 100MVA$ ， $U_{B} = U_{av}$ 

各元件的标幺值为，

发电机G： $x_{G} = x_{d}^{\prime \prime}\frac{S_{B}}{S_{GN}} = 0.2\times \frac{100}{40 / 0.8} = 0.4$ 

变压器T: $x_{T} = \frac{U_{k}\%}{100}\frac{S_{B}}{S_{N}} = 0.10\times \frac{100}{100} = 0.10$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/126ea400e8b28cd04e5d9befb41fc1dee331efd00f976c28c0a7d93c032a8307.jpg)


(1) 变压器高压侧短路电流标幺值 $I_{k*} = \frac{1}{x_G + x_T} = \frac{1}{0.4 + 0.1} = 2$ ，短路容量 $S_k = I_{k*}S_B = 200MVA$ 

(2) 冲击电流有名值 $i_{sh} = \sqrt{2} \times 2 \times \frac{100}{\sqrt{3} \times 115} \times 1.9 = 2.698 kA$ 

（3）转移电抗 $x_{Gf} = x_{G} + x_{T} = 0.5$ ，计算电抗 $x_{Gjs} = x_{Gf}\frac{S_{GN}}{S_B} = 0.5\times \frac{40 / 0.8}{100} = 0.25$ 

(4) 0.2 秒时，

发电机的短路电流 $I_{Gk} = 3.2 \times \frac{40 / 0.8}{\sqrt{3} \times 10.5} = 8.80 kA$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

短路点的短路电流 $I_{Gk} = 3.2 \times \frac{40 / 0.8}{\sqrt{3} \times 115} = 0.80 kA$ 

## 14、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/a0ab6166c871ad72937778c5698c606112ecfa1c73acf4e6e9a64eef958e50fb.jpg)


各元件的参数，取基准值 $S_{B} = 60MVA$ ， $U_{B} = U_{av}$ 

$$
x _ {G 1 (1)} = x _ {G 1 (2)} = 0. 1 3 \times \frac {6 0}{3 0} = 0. 2 6, x _ {G 2 (1)} = x _ {G 2 (2)} = 0. 1 2 5 \times \frac {6 0}{6 0} = 0. 1 2 5
$$

$$
x _ {T 1} = 0. 1 0 5 \times \frac {6 0}{3 1 . 5} = 0. 2, x _ {T 2} = 0. 1 0 5 \times \frac {6 0}{6 0} = 0. 1 0 5
$$

$x_{qf(1)} = x_{qf(2)} = 0.3\times 0.4\times 100\times \frac{60}{115^2} = 0.0544,\quad x_{kf(1)} = x_{kf(2)} = 0.7\times 0.4\times 100\times \frac{60}{115^2} = 0.1270$ 

$$
x _ {q f (0)} = 0. 3 \times 0. 4 \times 1 0 0 \times \frac {6 0}{1 1 5 ^ {2}} \times 3. 5 = 0. 1 9 0 5, x _ {k f (0)} = 0. 7 \times 0. 4 \times 1 0 0 \times \frac {6 0}{1 1 5 ^ {2}} \times 3. 5 = 0. 4 4 4 6
$$

$$
x _ {\Sigma (1)} = x _ {\Sigma (2)} = (0. 2 6 + 0. 2 + 0. 0 5 4 4) / / (0. 1 2 7 0 + 0. 1 0 5 + 0. 1 2 5) = (0. 5 1 4 4) / / (0. 3 5 7 0) = 0. 2 1 0 7
$$

$$
x _ {\Sigma (0)} = (0. 2 + 0. 1 9 0 5) / / (0. 4 4 4 6 + 0. 1 0 5) = (0. 3 9 0 5) / / (0. 5 4 9 6) = 0. 2 2 8 3
$$

故障点的各序电流有名值，设 $\mathrm{U}_{\mathrm{f} | 0|} = \mathrm{j}1$ 

$$
\dot {I} _ {f (1)} = \dot {I} _ {f (2)} = \dot {I} _ {f (2)} = \frac {j 1}{j \left(x _ {\Sigma (1)} + x _ {\Sigma (2)} + x _ {\Sigma (0)}\right)} \frac {S _ {B}}{\sqrt {3} U _ {a v}} = \frac {1}{0 . 2 1 0 7 + 0 . 2 1 0 7 + 0 . 2 2 8 3} \times \frac {6 0}{\sqrt {3} \times 1 1 5} = 0. 4 6 3 6 k A
$$

线路qf侧各序短路电流有名值

$$
\dot {I} _ {q f (1)} = \dot {I} _ {q f (2)} = 0. 4 6 3 6 \times \frac {0 . 3 5 7 0}{0 . 5 1 4 4 + 0 . 3 5 7 0} = 0. 1 9 k A
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\dot {I} _ {q f (0)} = 0. 4 6 3 6 \times \frac {0 . 5 4 9 6}{0 . 3 9 0 5 + 0 . 5 4 9 6} = 0. 2 7 k A
$$

线路kf侧各序短路电流有名值

$$
\dot {I} _ {k f (1)} = \dot {I} _ {k f (2)} = 0. 4 6 3 6 - 0. 1 9 = 0. 2 7 k A, \quad \dot {I} _ {q f (0)} = 0. 4 6 3 6 - 0. 2 7 = 0. 1 9 k A
$$

T1 高压侧各相电流，（设 A 相为故障相）

$$
\dot {I} _ {g f A} = \dot {I} _ {q f (1)} + \dot {I} _ {q f (2)} + \dot {I} _ {q f (0)} = 0. 1 9 + 0. 1 9 + 0. 2 7 = 0. 6 5 k A
$$

$$
\dot {I} _ {g f B} = a ^ {2} \dot {I} _ {q f (1)} + a \dot {I} _ {q f (2)} + \dot {I} _ {q f (0)} = 0. 1 9 \angle - 1 2 0 ^ {\circ} + 0. 1 9 \angle 1 2 0 ^ {\circ} + 0. 2 7 = 0. 0 8 k A
$$

$$
\dot {I} _ {g f C} = a \dot {I} _ {q f (1)} + a ^ {2} \dot {I} _ {q f (2)} + \dot {I} _ {q f (0)} = 0. 1 9 \angle 1 2 0 ^ {\circ} + 0. 1 9 \angle - 1 2 0 ^ {\circ} + 0. 2 7 = 0. 0 8 k A
$$

# 华北电力大学 2013-2014 学年第一学期期末试卷(A)参考答案

## 注意：所有答案均写在答题册上，在试卷上答题无效！

## 一、选择题(参考答案)

1.C 2.B 3.A 4.C 5.A  
6.A 7.B 8.B 9.B 10.A 

【火哥解析】2：课本所涉及到的所有功率都是三相功率，所有网络参数全部为单相，电压除了个别地方以外全部为线电压，电流为线电流。

【火哥解析】5：补偿感性无功可以使节点电压升高，补偿容性无功可以降低电压。

【火哥解析】6：电压等级高的电路 Dm 较大，请大家分析线路电抗公式中 Dm 如果变大，电抗怎么变化。  
【火哥解析】9：无功由电压幅值决定，有功由电压角度决定。

【火哥解析】10：无功电源种类很多，但有功电源只有发电机这一种。

## 二、简答题(参考答案)

## 1、【火哥解题】，

目的：为了减少三相参数不平衡。

一个整循环换位为：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/75181366500ddbe57aee1c833a0aeb32cc316557383294f2f956e4863d78c054.jpg)


## 2、【火哥解题】，

. 节点分为 PQ 节点、PV 节点和平衡节点。

PQ节点：节点注入功率 $P_{i}$ ， $Q_{i}$ 已知，待求节点电压大小 $U_{i}$ 和相位角 $\delta_{i}$ 

PV 节点：节点注入功率 $P_{i}$ 和节点电压大小 $U_{i}$ 已知。待求的是注入功率 $Q_{i}$ 和节点电压的相位角 $\delta_{i}$ ；

平衡节点: 节点电压大小和相角 $U_{i}$ 和 $\delta_{i}$ 已知, 待求的是等值电源功率 $P_{i}, Q_{i}$ 。

## 3、【火哥解题】，

. 中枢点调压方式分为逆调压、顺调压和常调压。

逆调压: 对于大型网络, 如中枢点至负荷点的供电线路较长, 且负荷变动较大。采用逆调压方式, 高峰负荷时升高电压至 $1.05 U_{N}$ , 低谷负荷时降低电压至线路的额定电压 $U_{N}$ ;

顺调压: 对于小型网络, 如中枢点至负荷点的供电线路不长, 负荷变动不大, 线路上的电压损耗也很小。采用顺调压方式, 在最大负荷时允许中枢点电压低一些, 但不低于线路额定电压的 $+2.5\%$ , 即 $1.025U_{N}$ ; 在最小负荷时允许中枢点电压高一些, 但不高于线路额定额定电压的 $+7.5\%$ , 即 $1.075U_{N}$ ;

逆调压: 对于中型网络, 如负荷变动较小, 线路上电压损耗也较小, 这种情况只要把中枢点电压保持在比线路电压高 $2 \% \sim 5 \%$ 的数值, 即 $(1.025 \sim 1.05) U_{N}$ 。不必随负荷变化来调整中枢点的电压。

## 4、【火哥解题】，

. 短路：指电力系统正常运行情况以外的相与相之间或相与地（或中性点）之间的连接。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

类型：三相短路、两相短路、单相短路接地、两相短路接地。

## 5、【火哥解题】，

．以 a 相发生单相短路接地为例，相边界条件为：

$$
\left\{ \begin{array}{l} \dot {U} _ {f a} = 0 \\ \dot {I} _ {f b} = \dot {I} _ {f c} = 0 \end{array} \right.,
$$

序边界条件为:

$$
\left\{ \begin{array}{l} \dot {U} _ {f a (1)} + \dot {U} _ {f a (2)} + \dot {U} _ {f a (0)} = 0 \\ \dot {I} _ {f a (1)} = \dot {I} _ {\bar {f} a (2)} = \dot {I} _ {f a (0)} \end{array} \right.
$$

## 三、【火哥解题】,

<table><tr><td><eq>U_N</eq>(kV)</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td></tr><tr><td><eq>U_{av}</eq>(kV)</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td></tr></table>

## 四、【火哥解题】，

发电机：10.5kV

升压变压器：10.5/242kV

三绕组变压器：220/121/38.5kV

降压变压器：110/11kV

## 五、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/ad875ed685872344c8bfbfeb52ba40b1d9b5399e92dd5bbec4885d8c2a2765b7.jpg)


## 六、【火哥解题】，

求初始潮流分布:

$$
\begin{array}{r l} \dot {S} _ {A a} & = \frac {\dot {S} _ {a} (\dot {Z} _ {a b} + \dot {Z} _ {b B}) + \dot {S} _ {b} \dot {Z} _ {b B}}{\dot {Z} _ {A a} + \dot {Z} _ {a b} + \dot {Z} _ {b B}} + \frac {U _ {N} d \dot {U}}{\dot {Z} _ {A a} + \dot {Z} _ {a b} + \dot {Z} _ {b B}} \\ & = \frac {(3 0 + j 1 5) (4 - j 8) + (2 0 + j 1 0) (2 - j 4)}{8 - j 1 6} + \frac {1 1 0 \times 1}{8 - j 1 6} = 2 2. 7 5 + j 1 5. 5 M V A, \end{array}
$$

$$
\dot {S} _ {a b} = \dot {S} _ {A a} - \dot {S} _ {a} = 2 2. 7 5 + j 1 5. 5 - (3 0 + j 1 5) = - 7. 2 5 + j 0. 5 M V A,
$$

$$
\dot {S} _ {B b} = \dot {S} _ {b} - \dot {S} _ {a b} = 2 0 + j 1 0 - (- 7. 2 5 + j 0. 5) = 2 7. 2 5 + j 9. 5 M V A,
$$

所以 b 点为无功分点，在 b 点解网，左右两边分别前推回代计算潮流（以下为最标准的处理方法）：

$$
\Delta \dot {S} _ {a b} = \frac {P _ {a b} ^ {2} + Q _ {a b} ^ {2}}{U _ {N} ^ {2}} (R _ {a b} + j X _ {a b}) = \frac {7 . 2 5 ^ {2} + 0 . 5 ^ {2}}{1 1 0 ^ {2}} \times (2 + j 4) = 0. 0 0 8 7 + j 0. 0 1 7 5 M V A,
$$

$$
\dot {S} _ {a} ^ {\prime} = \dot {S} _ {a b} + \Delta \dot {S} _ {a b} = - 7. 2 5 + j 0. 5 + 0. 0 0 8 7 + j 0. 0 1 7 5 = - 7. 2 4 1 3 + j 0. 5 1 7 5 M V A,
$$

$$
\dot {S} _ {a} ^ {n} = \dot {S} _ {a} ^ {\prime} + \dot {S} _ {a} = - 7. 2 4 1 3 + j 0. 5 1 7 5 + 3 0 + j 1 5 = 2 2. 7 5 8 7 + j 1 5. 5 1 7 5 M V A,
$$

$$
\Delta \dot {S} _ {A a} = \frac {P _ {a} ^ {\prime 2} + Q _ {a} ^ {\prime 2}}{U _ {N} ^ {2}} (R _ {A a} + j X _ {A a}) = \frac {2 2 . 7 5 8 7 ^ {2} + 1 5 . 5 1 7 5 ^ {2}}{1 1 0 ^ {2}} (4 + j 8) = 0. 2 5 0 8 + j 0. 5 0 1 7 M V A,
$$

$$
\dot {S} _ {A a} ^ {\prime} = \dot {S} _ {a} ^ {n} + \Delta \dot {S} _ {A a} = 2 2. 7 5 8 7 + j 1 5. 5 1 7 5 + 0. 2 5 0 8 + j 0. 5 0 1 7 = 2 3. 0 0 9 5 + j 1 6. 0 1 9 2 M V A,
$$

求取电压分布:

$$
\Delta \dot {U} _ {A a} = \frac {P _ {A a} ^ {\prime} R _ {A a} + Q _ {A a} ^ {\prime} X _ {A a}}{U _ {A}} = \frac {2 3 . 0 0 9 5 \times 4 + 1 6 . 0 1 9 2 \times 8}{1 1 5} = 1. 9 1 4 7 k V,
$$

$$
U _ {a} = U _ {A} - \Delta U _ {A a} = 1 1 5 - 1. 9 1 4 7 = 1 1 3. 0 8 5 3 k V
$$

$$
\Delta \dot {S} _ {B b} = \frac {P _ {B b} ^ {2} + Q _ {B b} ^ {2}}{U _ {N} ^ {2}} (R _ {B b} + j X _ {B b}) = \frac {2 7 . 2 5 ^ {2} + 9 . 5 ^ {2}}{1 1 0 ^ {2}} (2 + j 4) = 0. 1 3 7 7 + j 0. 2 7 5 3 M V A,
$$

$$
\dot {S} _ {B b} ^ {\prime} = \dot {S} _ {B b} + \Delta \dot {S} _ {B b} = 2 7. 2 5 + j 9. 5 + 0. 1 3 7 7 + j 0. 2 7 5 3 = 2 7. 3 8 7 7 + j 9. 7 7 5 3 M V A,
$$

求取电压分布:

$$
\Delta \dot {U} _ {B b} = \frac {P _ {B b} ^ {\prime} R _ {B b} + Q _ {B b} ^ {\prime} X _ {B b}}{U _ {B}} = \frac {2 7 . 3 8 7 7 \times 2 + 9 . 7 7 5 3 \times 4}{1 1 4} = 0. 8 2 3 5 k V
$$

$$
U _ {b} = U _ {B} - \Delta U _ {B b} = 1 1 4 - 0. 8 2 3 5 = 1 1 3. 1 7 6 5 k V
$$

## 七、【火哥解题】，

$$
K _ {G A} = \frac {1}{\sigma \%} \frac {P _ {G A}}{f _ {N}} = \frac {1}{4} \times \frac {5 0 0}{5 0} \times 1 0 0 = 2 8 0 M W / H z
$$

$$
K _ {G B} = \frac {1}{\sigma \%} \frac {P _ {G B}}{f _ {N}} = \frac {1}{5} \times \frac {5 0 0}{5 0} \times 1 0 0 = 2 0 0 M W / H z
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

$$
K _ {L} = K _ {L *} \frac {P _ {L N}}{f _ {N}} = 1. 5 \times \frac {8 0 0}{5 0} = 2 4 M W / H z
$$

$$
K _ {S} = K _ {L} + K _ {G A} + K _ {G B} = 2 4 + 2 8 0 + 2 0 0 = 5 0 4 M W / H z
$$

$$
\Delta P _ {L} = - K _ {s} \Delta f, \text {即} - 5 0 = - 5 0 4 \Delta f, \Delta f = 0. 0 9 9 H z
$$

$$
f _ {1} = f _ {0} + \Delta f = 5 0 + 0. 0 9 9 = 5 0. 0 9 9 H z
$$

$$
\Delta P _ {G A} = - K _ {G A} \Delta f = - 2 8 0 \times 0. 0 9 9 = - 2 7. 7 2 M W
$$

$$
\Delta P _ {G B} = - K _ {G B} \Delta f = - 2 0 0 \times 0. 0 9 9 = - 1 9. 8 M W
$$

$$
P _ {A} ^ {\prime} = P _ {A} + \Delta P _ {G A} = 5 6 0 - 2 7. 7 2 = 5 3 2. 2 8 M W
$$

$$
P _ {B} ^ {\prime} = P _ {B} + \Delta P _ {G B} = 2 4 0 - 1 9. 8 = 2 2 0. 2 M W
$$

## 八、【火哥解题】，

$$
1 1 0 - \frac {2 4 \times 2 . 9 5 + 1 8 \times 4 8 . 8}{U _ {i \max}} = U _ {i \max}, U _ {i \max} = 1 0 0. 5 6 1 k V;
$$

$$
1 1 3 - \frac {1 2 \times 2 . 9 5 + 9 \times 4 8 . 8}{U _ {i \mathrm{min}}} = U _ {i \mathrm{min}}, U _ {i \mathrm{min}} = 1 0 8. 6 3 1 k V;
$$

$$
U _ {T \max} = \frac {U _ {\mathrm{imax}}}{U _ {i \max} ^ {\prime}} U _ {N i} = \frac {1 0 0 . 5 6 1}{6 . 3} \times 6. 3 = 1 0 0. 5 6 1 \mathrm{kV},
$$

$$
U _ {T \min} = \frac {U _ {\mathrm{imin}}}{U _ {i \min} ^ {\prime}} U _ {N i} = \frac {1 0 8 . 6 3 1}{6 . 3} \times 6. 3 = 1 0 8. 6 3 1 \mathrm{kV},
$$

$$
U _ {T} = \frac {U _ {T \min} + U _ {T \max}}{2} = \frac {1 0 0 . 5 6 1 + 1 0 8 . 6 3 1}{2} = 1 0 4. 5 9 6 \mathrm{kV},
$$

选择 $110 \times (1 - 5\%)$ 的分接头， $U_{T}$ 取 $104.5 \mathrm{kV}$ ;

电压校验：

$$
U _ {i \max} ^ {\prime} = \frac {U _ {1 \max}}{k} = 1 0 0. 5 6 1 \times \frac {6 . 3}{1 0 4 . 5} = 6. 0 6 3 k V
$$

$$
\frac {6 . 0 6 3 - 6 . 3}{6 . 3} \times 1 0 0 \% = - 3. 7 6 \%
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {i \mathrm{min}} ^ {\prime} = \frac {U _ {\mathrm{imin}}}{k} = 1 0 8. 6 3 1 \times \frac {6 . 3}{1 0 4 . 5} = 6. 5 4 9 k V
$$

$$
\frac {6 . 5 4 9 - 6 . 3}{6 . 3} \times 100 \% = 3.95 \%
$$

九、【火哥解题】，

$$
S _ {B} = 1 0 0 M V A, U _ {B} = U _ {o v};
$$

$$
X _ {L 1} = X _ {1} L _ {1} \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times 4 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 2 1,
$$

$$
X_{T} = \frac{U_{\ell}\%}{100}\frac{S_{B}}{S_{N}} = \frac{10.5}{100}\times \frac{100}{30} = 0.35,
$$

$$
X_{R} = \frac{x_{R}\%}{100}\frac{U_{N}}{\sqrt{3}I_{N}}\frac{S_{B}}{U_{B}^{2}} = \frac{4}{100}\frac{6}{\sqrt{3}\times 0.3}\frac{100}{6.3^{2}} = 1.164,
$$

$$
X _ {L 2} = X _ {2} L _ {2} \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 0 8 \times 0. 5 \times \frac {1 0 0}{6 . 3 ^ {2}} = 0. 1 0 1,
$$

$$
I ^ {\prime \prime} = \frac {1}{X _ {L 1} + X _ {T} + X _ {R} + X _ {L 2}} = \frac {1}{0 . 1 2 1 + 0 . 3 5 + 1 . 1 6 4 + 0 . 1 0 1} = 0. 5 7 6,
$$

$$
I _ {\mathrm{有名}} ^ {n} = I ^ {n} \frac {S _ {B}}{\sqrt {3} U _ {B}} = 0. 5 7 6 \times \frac {1 0 0}{\sqrt {3} \times 6 . 3} = 5. 2 7 9 k A,
$$

$$
i _ {M} = 1. 8 \sqrt {2} I _ {\text {有名}} ^ {"} = 1. 8 \times \sqrt {2} \times 5. 2 7 9 = 1 3. 4 4 k A,
$$

$$
S _ {k} = I ^ {\prime \prime} S _ {B} = 0. 5 7 6 \times 1 0 0 = 5 7. 6 M V A.
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/5bec6e048088f4a1281270878d346a4d47b84d8c897cd89e833eae5c05fd8a86.jpg)



大哥考根


## 华北电力大学 2012-2013 学年第一学期期末试卷(A)参考答案

## 注意：所有答案均写在答题册上，在试卷上答题无效！

## 一、【火哥解题】，

无功补偿设备有：

① 并联电容器，特点：只能向系统供应感性无功功率，且它所供应的感性无功功率与其端电压的平方成正比。

② 同步调相机, 特点: 它实质上是只能发出无功功率的发电机, 它在过激运行时向系统供应感性无功功率, 欠激运行时从系统吸收感性无功功率。欠激运行时容量约为过激运行时容量的 $50\%$ 。

③ 静止补偿器, 特点: 由电力电容器与电抗器并联组成。电容器可发出无功功率, 电抗器可吸收无功功率,两者结合起来, 再配以适当的调节装置, 就成为能够平滑地改变输出 (或吸收) 无功功率的静止补偿器。

## 二、【火哥解题】，

(1) G: ${10.5}\mathrm{{kV}}$ 

T1: $10.5 / 121 \mathrm{kV}$ 

T2: $110 / 38.5 \mathrm{kV}$ 

(2) $K = 10.5 / 121(1 + 2.5\%) = 10.5 / 124.025$ 

## 三、【火哥解题】，

(1) 线路的总阻抗为: $R + jX = 100 \times (0.1 + j0.4) = 10 + j40\Omega$ 

归算到低压侧的阻抗为： $R' + jX' = (10 + j40)(\frac{11}{110})^2 = 0.1 + j0.4\Omega$ 

(2) $Z_{B} = \frac{U_{B}^{2}}{S_{B}} = \frac{10\times 10}{100} = 1\Omega ,$ 

$$
R _ {*} ^ {\prime} + j X _ {*} ^ {\prime} = 0. 1 + j 0. 4 \Omega
$$

## 四、【火哥解题】，

将节点阻抗矩阵变换成节点导纳矩阵：

$$
Y _ {1 1} = j 0. 0 3 + 0. 4 5 4 - j 1. 8 9 + 0. 4 8 - j 2. 4 = 0. 9 3 4 - j 4. 2 6, Y _ {1 2} = - 0. 4 8 + j 2. 4,
$$

$$
Y _ {1 3} = - 0. 4 5 4 + j 1. 8 9, Y _ {1 4} = 0;
$$

$$
Y _ {2 1} = - 0. 4 8 + j 2. 4, Y _ {2 2} = 1. 0 6 8 - j 4. 7 2,
$$

$$
Y _ {2 3} = - 0. 5 8 8 + j 2. 3 5, Y _ {2 4} = 0;
$$

$$
Y _ {3 1} = - 0. 4 5 4 + j 1. 8 9, Y _ {3 2} = - 0. 5 8 8 + j 2. 3 5,
$$

$$
Y _ {3 3} = 1. 0 4 2 - j 7. 5 4 3, Y _ {3 4} = j 3. 3;
$$

$$
Y _ {4 1} = j 3. 3, Y _ {4 2} = 0, Y _ {4 3} = j 3. 3, Y _ {4 4} = - j 3. 3
$$

则：

$$
Y = \left[ \begin{array}{c c c c} 0. 9 3 4 - j 4. 2 6 & - 0. 4 8 + j 2. 4 & - 0. 4 5 4 + j 1. 8 9 & 0 \\ - 0. 4 8 + j 2. 4 & 1. 0 6 8 - j 4. 7 2 & - 0. 5 8 8 + j 2. 3 5 & 0 \\ - 0. 4 5 4 + j 1. 8 9 & - 0. 5 8 8 + j 2. 3 5 & 1. 0 4 2 - j 7. 5 4 3 & j 3. 3 \\ 0 & 0 & j 3. 3 & - j 3. 3 \end{array} \right]
$$

若在原网络的2,4节点之间增加一条支路与 $y_{24} = -j1$ ，则节点导纳矩阵修改为：

$$
Y ^ {\prime} = \left[ \begin{array}{c c c c} 0. 9 3 4 - j 4. 2 6 & - 0. 4 8 + j 2. 4 & - 0. 4 5 4 + j 1. 8 9 & 0 \\ - 0. 4 8 + j 2. 4 & 1. 0 6 8 - j 5. 7 2 & - 0. 5 8 8 + j 2. 3 5 & j 1 \\ - 0. 4 5 4 + j 1. 8 9 & - 0. 5 8 8 + j 2. 3 5 & 1. 0 4 2 - j 7. 5 4 3 & j 3. 3 \\ 0 & j 1 & j 3. 3 & - j 4. 3 \end{array} \right]
$$

## 五、【火哥解题】，

$$
Z _ {A C} = 3 0 \times (0. 1 + j 0. 4) = 3 + j 1 2 \Omega ,
$$

$$
Z _ {B C} = 2 0 \times (0. 1 + j 0. 4) = 2 + j 8 \Omega ,
$$

$$
\tilde {S} _ {A C} = \frac {\tilde {S} _ {C} \times Z _ {B C}}{Z _ {A C} + Z _ {C B}} + \frac {U _ {N} (U _ {A} - U _ {B})}{Z _ {A C} + Z _ {C B}} = 1 1. 8 8 2 + j 1 9. 5 2 9 M V A,
$$

$$
\tilde {S} _ {B C ^ {\prime}} = \frac {\tilde {S} _ {C ^ {\prime}} \times Z _ {A C} ^ {*}}{Z _ {A C} + Z _ {C B} ^ {*}} - \frac {U _ {N} (U _ {A} - U _ {B})}{Z _ {A C} + Z _ {C B} ^ {*}} = 8. 1 1 8 - j 9. 5 2 9 M V A,
$$

$$
\Delta \tilde {S} _ {A C} = \frac {1 1 . 8 8 2 ^ {2} + 1 9 . 5 2 9 ^ {2}}{1 1 0 ^ {2}} (3 + j 1 2) = 0. 1 3 + j 0. 5 1 8 M V A,
$$

$$
\tilde {S} _ {A} ^ {\prime} = 1 1. 8 8 2 + j 1 9. 5 2 9 + 0. 1 3 + j 0. 5 1 8 = 1 2. 0 1 2 + j 2 0. 0 4 7 M V A
$$

$$
U _ {C} = U _ {A} - \Delta U _ {A C} = 1 1 5 - \frac {1 2 . 0 1 2 \times 3 + 2 0 . 0 4 7 \times 1 2}{1 1 5} = 1 1 2. 5 9 k V
$$

## 六、【火哥解题】，

(1) $K_{G} = \frac{1}{\sigma\%}\frac{P_{GA}}{f_{N}},$ 

$$
K _ {G 1} = \frac {1}{0 . 0 2} \times \frac {1 0 0}{5 0} = 1 0 0 M W / H z, K _ {G 2} = \frac {1}{0 . 0 5} \times \frac {1 0 0}{5 0} = 4 0 M W / H z,
$$

负荷的频率调节效应系数为： $K_{L} = K_{L^{*}}\frac{P_{LN}}{f_{N}} = 1.5\times \frac{160}{50} = 4.8MW / Hz,$ 

系数的单位调节功率为： $K_{S} = K_{L} + K_{G1} + K_{G2} = 4.8 + 100 + 40 = 144.8MW / Hz$ 

当负荷增加 $20\mathrm{MW}$ 时，频率变化为： $\Delta f = \frac{\Delta P}{K_S} = \frac{20}{144.8} = 0.138Hz$ 

发电机 I 出力： $P_{G1}=80+0.138\times100=93.8MW$ 

发电机2出力： $P_{G2} = 80 + 0.138\times 40 = 85.52MW$ 

(2) 当负荷增加 40MW 时， $\Delta f=\frac{\Delta P}{K_{s}}=\frac{40}{144.8}=0.276Hz$ 

因为负荷一共才增加 40MW，发电机 1 满载，发电机 2 肯定不会满载，也就是说除了发电机 1 增发的 20MW 以外，剩下的 20MW 都是由发电机 2 和负荷调节的，而且贯穿两个阶段始终，于是：

$$
\Delta f = \frac {4 0 - 2 0}{4 0 + 4 . 8} = 0. 4 4 6 H z
$$

发电机 1: 满载 100MW

发电机2: $80 + 0.446 \times 40 = 97.84 \mathrm{MW}$ 

## 七、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/c674964c6ef8d664156eead3948f2e918ea17c1169448c743bce310b22ec23d5.jpg)


## 八、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

换算为统一基准值下的标幺值:

$$
X _ {d} ^ {\prime \prime} = 0. 1 2 \times \frac {1 0 0}{1 0 0 / 0 . 8} = 0. 0 9 6
$$

$$
X _ {T} = \frac {1 4}{1 0 0} \times \frac {1 0 0}{1 2 0} = 0. 1 1 6 7
$$

$$
X _ {L} = 0. 4 \times 1 0 0 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 0 7 5 6
$$

$$
I _ {*} = \frac {1}{X _ {d} ^ {\prime \prime} + X _ {T}} + \frac {1}{X _ {L}} = \frac {1}{0 . 0 9 6 + 0 . 1 1 6 7} + \frac {1}{0 . 0 7 5 6} = 1 7. 9 2 9
$$

$$
I _ {B} = \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 0. 2 5 1 k A
$$

$$
I ^ {*} = 0. 2 5 1 \times 1 7. 9 2 9 = 4. 5 0 0 k A
$$

$$
i _ {M} = 1. 8 \times \sqrt {2} \times 4. 5 0 0 = 1 1. 4 5 5 k A
$$

## 九、【火哥解题】，

变压器的电阻和电抗为:

$$
R _ {T} = \frac {P _ {k} U _ {N} ^ {2}}{1 0 0 0 S _ {N}} = \frac {1 6 3 \times 1 1 0 ^ {2}}{1 0 0 0 \times 2 0} = 4. 9 3 1 \Omega ,
$$

$$
X _ {T} = \frac {U _ {k} \% U _ {N} ^ {2}}{1 0 0 S _ {N}} = \frac {1 0 . 5 \times 1 1 0 ^ {2}}{1 0 0 \times 2 0} = 6 3. 5 2 5 \Omega ,
$$

末端最大最小负荷为：

$$
\tilde {S} _ {\max} = 1 8 \cos \varphi + j 1 8 \sin \varphi = 1 4. 4 + j 1 0. 8 M V A,
$$

$$
\tilde {S} _ {\mathrm{mun}} = 7 \cos \varphi + j 7 \sin \varphi = 4. 9 + j 5 M V A;
$$

按照最大和最小负荷时的调压要求，变压器低压侧电压应为：

$$
U _ {\mathrm{imax}} ^ {\prime} = 10 \times (1 + 2.5\%) = 10.25KV,
$$

$$
U _ {\mathrm{imin}} ^ {\prime} = 10 \times (1 + 7.5\%) = 10.75KV;
$$

在最大和最小负荷时变压器低压侧电压由下式求得：

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {\mathrm{imax}} ^ {\prime} = U _ {\mathrm{Imax}} - \Delta U _ {\mathrm{max}} = 1 0 7. 5 - \frac {1 4 . 4 \times 4 . 9 3 1 + 1 0 . 8 \times 6 3 . 5 2 5}{1 0 7 . 5} = 1 0 0. 4 5 7 k V,
$$

$$
U _ {\mathrm{imin}} ^ {\prime} = U _ {1 \mathrm{min}} - \Delta U _ {\mathrm{min}} = 1 0 7. 5 - \frac {4 . 9 \times 4 . 9 3 1 + 5 \times 6 3 . 5 2 5}{1 0 7 . 5} = 1 0 4. 3 2 1 k V,
$$

最大最小负荷分接头电压为：

$$
U _ {\mathrm{Tmax}} = U _ {\mathrm{imax}} \frac {U _ {i N}}{U _ {\mathrm{imax}} ^ {\prime}} = 1 0 0. 4 5 7 \times \frac {1 1}{1 0 . 2 5} = 1 0 7. 8 0 8 k V,
$$

$$
U _ {\mathrm{Tmin}} = U _ {\mathrm{imin}} \frac {U _ {i N}}{U _ {\mathrm{imin}} ^ {\prime}} = 1 0 4. 3 2 1 \times \frac {1 1}{1 0 . 7 5} = 1 0 6. 7 4 7 k V,
$$

$$
U _ {\mathrm{T1}} = \frac {U _ {\mathrm{imax}} + U _ {\mathrm{imin}}}{2} = 1 0 7. 2 7 8 k V;
$$

故选择分接头电压为 $110 \times (1 - 2.5\%) = 107.25 \mathrm{kV}$ 的分接头。校验低压母线电压：

最大负荷时： $U'_{i\max}=U_{i\max}\frac{U_{iN}}{U_{T1}}=100.457\times\frac{11}{107.25}=10.303kV>10.25kV$ 

最小负荷时： $U'_{i\min}=U_{i\min}\frac{U_{iN}}{U_{T1}}=104.321\times\frac{11}{107.25}=10.7kV<10.75kV$ 

均满足要求。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/159c63d32cae3a9b09c933f23e9656c0391cbfc91d4c1f565658204572a886ca.jpg)


## 华北电力大学 2009-2010 学年第一学期期末试卷(A)参考答案

## 一、单项选择题（本大题共20小题，每小题1分，共20分）

1. A; 2. B; 3. A; 4. D; 5. D; 

6. C; 7. A; 8. $\underline{\mathbf{C}}$ ; 9. A; 10. B; 

11. D; 12. B; 13. B; 14. D; 15. C; 

16. A; 17. B; 18. B; 19. A; 20. A; 

【火哥解析】1：消弧线圈一般工作于过补偿。完全补偿时发生串联谐振，会引起谐振过电压；欠补偿时，当负荷较小，部分线路退出运行，线路的电容减小容易转变为完全补偿，进而发生串联谐振，对电网运行不利。

【火哥解析】2: 电能表示能量的损耗, 单位为焦耳 J, 公式 W=Pt。负荷曲线的纵轴表示功率 P, 横轴表示时间 t。

【火哥解析】5：双绕组变压器的分接头只在高压侧，三绕组变压器的高压和中压侧都存在分接头。

【火哥解析】6：PQ分解法有电压用极坐标表示的牛拉法经过简化、推导出来。

【火哥解析】12：冲击系数的取值范围为(1,2)。

【火哥解析】14：用牛顿—拉夫逊法进行潮流计算时，线性修正方程求解的是节点电压修正量。

【火哥解析】16：同一种型号的导线，用在电压等级高的线路中要比用在电压等级低的线路中，其阻抗值大，因为电压等级越高，绝缘要求越高，线路之间的距离增大，三相几何均距 Dm 大。

【火哥解析】17：中性点不接地系统，单相故障后线电压仍对称，线电压的大小和相位均不变。

【火哥解析】20：Y侧中性点没接地，不能构成零序电流通路，短路电流为0。

## 二、填空题（本大题共10小题，每个空格1分，共20分）

21. 频率；电压；波形

22. 一次调整；二次调整；有功功率负荷的最优分配

23. 发电机；电容器；调相机；静止补偿器（注意并联电抗器也算）

24. 周期；非周期；0.01s

25. 阻抗

26. 10 

27. 减小三相不平衡

28. 元件参数有名值；基准值

29.0 

30. 改变变压器的变比

## 三、判断题（本大题共10小题，每小题1分，共10分）

31. ×; 32. √; 33. √; 34. √; 35. ×;
36. ×; 37. ×; 38. ×; 39. ×; 40. √; 

【火哥解析】36：调差系数并不是越小越好，调差系数太小，发电机的单位调节功率很大，较小的负荷波动就会引起发电机调速器动作，对发电机的稳定运行不利。

## 四、计算题分析题（20分）

41、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/5b2c10c550bbc9aa03947f0ccb6781732c8696d13e212edfc422b4ed47bc9a35.jpg)


42、【火哥解题】，

$$
P = 4 M W, Q = P \tan \varphi = 4 \times 0. 2 5 = 1 M \mathrm{var}
$$

$$
\therefore Q _ {c} = Q _ {0} - Q = 3 - 1 = 2 M \mathrm{var}
$$

$$
U _ {N} = 3 5 k V
$$

$$
\Delta U = \frac {P R + Q _ {0} X}{U _ {N}} = \frac {3 \times 7}{3 5} = 0. 6 k V
$$

(注意题干中 35kV 既不是首端电压也不是末端电压, 而是线路额定电压, 此公式的分母由于不知道具体实际电压, 因而用额定电压粗算)

补偿后： $\Delta U^{\prime} = \frac{PR + QX}{U_N} = \frac{1\times 7}{35} = 0.2kV$ 

$$
(U _ {1} - \Delta U ^ {\prime}) - (U _ {1} - \Delta U) = \Delta U - \Delta U ^ {\prime} = 0. 6 - 0. 2 = 0. 4 k V
$$

故末端电压变化量为 0.4kV。

## 五、综合计算题（本大题共3小题，其中1小题必做，2、3小题任选一题。每题各15分）43、【火哥解题】，

设额定负荷功率为 $P_{LN}$ ，系统的单位调节功率，

$$
K _ {s} = \frac {\Delta P _ {L}}{\Delta f} = \frac {5 \% P _ {L N}}{0 . 1} = 0. 5 P _ {L N}
$$

该机组额定容量 $P_{GN}$ 为系统额定负荷的 $10\%$ ， $P_{GN} = 0.1P_{LN}$ ，其单位调节功率为，

$$
K _ {G} = \frac {1}{\sigma \%} \frac {P _ {G N}}{f _ {N}} = \frac {1}{0 . 0 5} \frac {0 . 1 P _ {L N}}{5 0} = 0. 0 4 P _ {L N}
$$

运行时有 $20\%$ 的热备用，该发电机承担的功率 $P_{G}$ 为其额定容量的 $80\%$ ， $P_{G} = 0.08P_{LN}$ 

则跳闸后，该发电机承担的负荷转移到其他发电机： $\Delta P_{L} = 0.08P_{LN}$ 

跳闸后的单位调节功率为

$$
K _ {s} ^ {\prime} = K _ {s} - K _ {G} = 0. 5 P _ {L N} - 0. 0 4 P _ {L N} = 0. 4 6 P _ {L N}
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

频率变化量

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {s} ^ {\prime}} = \frac {0 . 0 8 P _ {L N}}{0 . 4 6 P _ {L N}} = 0. 1 7 3 9 H z (\text {下降量})
$$

44、【火哥解题】，本题考查节点阻抗矩阵的自阻抗、互阻抗的含义

$$
Z _ {1 2} = Z _ {2 1} = U _ {1} = 0. 3, \quad Z _ {2 2} = U _ {2} = 0. 5, \quad Z _ {3 2} = Z _ {2 3} = U _ {3} = 0. 2, \quad Z _ {4 2} = Z _ {2 4} = U _ {4} = 0. 4
$$

节点2发生三相短路故障 $I_{k} = \frac{1}{Z_{22}} = \frac{1}{0.5} = 2$ 

各节点电压标幺值分别为

$$
U _ {1} = U _ {f | 0 |} - Z _ {2 1} I _ {f 2} = 1 - 2 \times 0. 3 = 0. 4
$$

$$
U _ {2} = U _ {f | 0 |} - Z _ {2 2} I _ {f 2} = 1 - 2 \times 0. 5 = 0
$$

$$
U _ {3} = U _ {f | 0 |} - Z _ {2 3} I _ {f 2} = 1 - 2 \times 0. 2 = 0. 6
$$

$$
U _ {4} = U _ {f | 0 |} - Z _ {2 4} I _ {f 2} = 1 - 2 \times 0. 4 = 0. 2.
$$

45、【火哥解题】，

$$
X _ {s 1} = 0. 1 \times \frac {1 0 0}{1 0 0} = 0. 1
$$

$$
X _ {l} = X _ {0} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times 5 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 5 1
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = \frac{10.5}{100}\times \frac{100}{20} = 0.525
$$

$$
X _ {S 2} = x _ {d} \cdot \frac {S _ {B}}{S _ {N}} = 0. 2 \times \frac {1 0 0}{2 0} = 1. 0
$$

转移电抗

$$
X _ {s f} = X _ {s 1} + X _ {l} = 0. 2 5 1
$$

$$
X _ {G f} = X _ {S 2} + X _ {T} = 1. 5 2 5
$$

计算电抗:

$$
X _ {S y s} = X _ {S f} \cdot \frac {S _ {N}}{S _ {B}} = 0. 2 5 1 \times \frac {1 0 0}{1 0 0} = 0. 2 5 1
$$

$$
X _ {G j s} = X _ {G f} \cdot \frac {S _ {N}}{S _ {B}} = 1. 5 2 5 \times \frac {2 0}{1 0 0} = 0. 3 0 5
$$

故障点短路电流有名值，

$$
I _ {k} ^ {\prime \prime} = (\frac {1}{X _ {S f}} + \frac {1}{X _ {G f}}) \frac {S _ {B}}{\sqrt {3} U _ {B}} = (\frac {1}{0 . 2 5 1} + \frac {1}{1 . 5 2 5}) \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 2. 3 3 k A
$$

发电机的次暂态电流有名值，

$$
I _ {k} ^ {\prime \prime} = \frac {1}{X _ {G f}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{1 . 5 2 5} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 3. 6 1 k A
$$

# 华北电力大学 2009-2010 学年第一学期期末试卷(B)参考答案

## 一、单项选择题（本大题共20小题，每小题1分，共20分）

1. B; 2. C; 3. A; 4. C; 5. A;
6. A; 7. A; 8. B; 9. B; 10. C;
11. C; 12. C; 13. A; 14. D; 15. B;
16. B; 17. B; 18. D; 19. D; 20. B; 

【火哥解析】3：出自陈珩课本，李庚银课本上没有该知识点。

综合用电负荷：电力系统中工业、农业、邮电、交通、市政、商业以及城乡居民等用户所消耗功率的综合。供电负荷：各发电厂提供给综合用电负荷和网络中损耗的功率之和。

发电负荷：系统中各发电厂的发电机为供电负荷和发电厂厂用电供电所发出的功率之和。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/387ce504760267b232f76074b0df860c932275bf2a315ead34a30421278f9b48.jpg)


【火哥解析】5：分裂导线主要是为了减小电抗，虽然可以增大电纳，不是为了增大电纳。

【火哥解析】9：双绕组变压器的分接头只在高压侧，三绕组变压器的高压和中压侧都存在分接头。

【火哥解析】11：静止元件（变压器、输电线路）正序、负序电抗相等；旋转元件（发电机、电动机、调相机）正序、负序电抗不相等。

【火哥解析】14：在各种短路故障中，一般是三相短路时电流最大，当零序电抗较小时，三相短路电流不一定是最大的。

## 二、填空题（本大题共10小题，每个空格1分，共20分）

21. 不接地；经消弧线圈接地；直接接地

22. 阻抗；电阻

23. 平衡；1

24. 耗量特性

25. 发电机；同步调相机；静止电容器；静止补偿器（一定要记住并联电抗器也是无功电源）

26. 周期；非周期；0.01s

27. 短路前为空载； $\varphi_{k} = 90^{\circ}$ 纯电感电路； $|\alpha -\varphi | = 90^{\circ}$ 

28. 计算

29. 0 

30. 小，大

## 三、判断题（本大题共10小题，每小题1分，共10分）

31. ×; 32. √; 33. ×; 34. ×; 35. √;
36. ×; 37. ×; 38. √; 39. √; 40. ×; 

## 四、（10分）简答计算题

41、【火哥解题】，

发电机 G: 10.5kV

变压器 T1: 10.5/242kV

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

变压器 T2: $10.5 / 6.3 \mathrm{kV}$ 

变压器 T3: 220/121/38.5kV

电动机 D: 6kV

41、【火哥解题】，

$$
\Delta Y _ {2 2} = \Delta Y _ {4 4} = y _ {2 4} = - j 2
$$

$$
\Delta Y _ {2 4} = \Delta Y _ {4 2} = - y _ {2 4} = j 2
$$

$$
\therefore Y _ {B} ^ {\prime} = \left[ \begin{array}{c c c c} Y _ {1 1} & Y _ {1 2} & Y _ {1 3} & Y _ {1 4} \\ Y _ {2 1} & Y _ {2 2} + \Delta Y _ {2 2} & Y _ {2 3} & Y _ {2 4} + \Delta Y _ {2 4} \\ Y _ {3 1} & Y _ {3 2} & Y _ {3 3} & Y _ {3 4} \\ Y _ {4 1} & Y _ {4 2} + \Delta Y _ {4 2} & Y _ {4 3} & Y _ {4 4} + \Delta Y _ {4 4} \end{array} \right] = \left[ \begin{array}{c c c c} - j 1 5 & j 1 0 & 0 & j 5 \\ j 1 0 & - j 1 7 & j 5 & j 2 \\ 0 & j 5 & - j 1 5 & j 1 0 \\ j 5 & j 2 & j 1 0 & - j 1 7 \end{array} \right]
$$

43.从 a 点处将环网分开:

$$
\begin{array}{c c c c c} a & Z _ {a b} = 2 + j 4 \Omega & b & Z _ {c b} = 2 + j 4 \Omega & c \\ \hline & \tilde {S} _ {a b} & \tilde {S} _ {c b} & \tilde {S} _ {a c} \end{array} \quad \begin{array}{c c c c c} a & Z _ {a c} = 4 + j 8 \Omega \\ \hline & \tilde {S} _ {a c} \end{array}
$$

可以得到: (也可以用均一网的思想化简: 1 1 2)

$$
\tilde {S} _ {a b} = \frac {(2 0 + j 1 0) (2 - j 4 + 4 - j 8) + (3 0 + j 1 5) (4 - j 8)}{2 - j 4 + 2 - j 4 + 4 - j 8} = 3 0 + j 1 5 M V A
$$

$$
\tilde {S} _ {a c} = \frac {(3 0 + j 1 5) (2 - j 4 + 2 - j 4) + (2 0 + j 1 0) (2 - j 4)}{2 - j 4 + 2 - j 4 + 4 - j 8} = 2 0 + j 1 0 M V A
$$

$$
\tilde {S} _ {c b} = \tilde {S} _ {b} - \tilde {S} _ {a b} = - 1 0 - j 5 M V A
$$

C 既为无功功率分点，同时也为有功功率分点。

## 五、综合计算题（每小题各15分，无过程不得分）

44、【火哥解题】，

此题稍有难度

设额定负荷功率为 $P_{LN}$ ，系统的单位调节功率，

$$
K _ {s} = \frac {\Delta P _ {L}}{\Delta f} = \frac {5 \% P _ {L N}}{0 . 1} = 0. 5 P _ {L N}
$$

该机组额定容量 $P_{GN}$ 为系统额定负荷的 $10\%$ ， $P_{GN} = 0.1P_{LN}$ ，其单位调节功率为，

$$
K _ {G} = \frac {1}{\sigma \%} \frac {P _ {G N}}{f _ {N}} = \frac {1}{0 . 0 5} \frac {0 . 1 P _ {L N}}{5 0} = 0. 0 4 P _ {L N}
$$

运行时有 $20\%$ 的热备用，该发电机承担的功率 $P_{G}$ 为其额定容量的 $80\%$ ， $P_{G} = 0.08P_{LN}$ ，

则跳闸后，该发电机承担的负荷转移到其他发电机： $\Delta P_{L} = 0.08P_{LN}$ 

跳闸后的单位调节功率为

$$
K _ {s} ^ {\prime} = K _ {s} - K _ {G} = 0. 5 P _ {L N} - 0. 0 4 P _ {L N} = 0. 4 6 P _ {L N}
$$

频率变化量

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {s} ^ {\prime}} = \frac {0 . 0 8 P _ {L N}}{0 . 4 6 P _ {L N}} = 0. 1 7 3 9 H z (\text {下降量})
$$

## 45、【火哥解题】，

(1) 正序网

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/8da34699e1c7636f3d8a7194486e16b8446e1f8be3b720635efb9709329a5ce7.jpg)


$$
X _ {1 \Sigma} = (0. 2 + 0. 2) / / (0. 2 + 0. 1 + 0. 1) = 0. 2
$$

负序网

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/25c5dbf25ba1f690108040d614346e27e51c3ec25da06cfb6e1232515bfc538e.jpg)


$$
X _ {2 \Sigma} = X _ {1 \Sigma} = (0. 2 + 0. 2) / / (0. 2 + 0. 1 + 0. 1) = 0. 2
$$

零序网

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6e9bd5378cd3ae02fe36b31035ac1b47ba36b64cc301612d74dbae0a73de73ce.jpg)


$$
X _ {0 \Sigma} = 0. 3 + 0. 1 + 3 \times 0. 1 = 0. 7
$$

(2) $\mathrm{C}$ 相的各序分量

$$
\dot {I} _ {f (1)} = \dot {I} _ {f (2)} = \dot {I} _ {f (0)} = \frac {\dot {U} _ {f | 0 |}}{Z _ {1 \Sigma} + Z _ {2 \Sigma} + Z _ {0 \Sigma}} = \frac {j 1}{j 0 . 2 + j 0 . 2 + j 0 . 7} = 0. 9 1
$$

(3) 故障点电流相量图

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/97d6d60ea07369bfd9ebfaf15a31053a7e9336bd20ef31a1d1690132dd932d1a.jpg)


## 华北电力大学 2008-2009 学年第一学期期末试卷(A)参考答案

## 一、简答题（20分）

1. 特点：（1）电能不能大量储存；（2）过渡过程非常迅速；（3）与国民经济各部门密切相关。

要求：（1）保证可靠地持续供电；（2）保证良好的电能质量；（3）努力提高电力系统运行的经济性。2. 防止单相接地时产生电弧，减小接地电流。

3. PQ节点：已知节点注入功率 $P_{j}$ 和 $Q_{j}$ ，未知节点电压的大小 $U_{j}$ 和相位角 $\delta_{j}$ ；

PV 节点: 已知节点注入有功功率 $P_{i}$ 和节点电压的大小 $U_{i}$ , 未知节点注入无功功率 $Q_{i}$ 和节点电压相位角 $\delta_{i}$ ;

平衡节点：已知节点电压的大小 $U_{s}$ 和相位角 $\delta_{s}$ ，未知节点注入功率 $P_{s}$ 和 $Q_{s}$ 。

4. ①外电路发生短路时，无限大功率电源的电压和频率保持恒定；②无限大功率电源可以看作是由无限多个功率电源并联而成，因而其内阻为零，电源电压保持恒定。

5. 目的：在满足一定约束条件的前提下，尽可能使电能在生产的过程中消耗的能源最少。

按照等耗量微增率准则来分配负荷。

## 二、计算题分析题（75分）

6、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/716990d20322dd253e3cf6ce06cbac7e25a23a38ad7de4b03c66b045e03d4d57.jpg)


可以得到:

$$
\tilde {S} _ {a b} = \frac {(1 5 + j 6) (4 0 + 1 5 0) + (1 0 + j 5) \times 1 5 0}{1 2 0 + 4 0 + 1 5 0} = 1 4. 0 3 + j 6. 1 M V A
$$

$$
\tilde {S} _ {a c} = 1 0. 9 7 + j 4. 9 M V A
$$

$$
\tilde {S} _ {b c} = \tilde {S} _ {a b} - \tilde {S} _ {b} = - 0. 9 7 + j 0. 1 M V A
$$

$$
\tilde {S} _ {A a} = \tilde {S} _ {a} + \tilde {S} _ {b} + \tilde {S} _ {c} = 3 5 + j 1 6 M V A
$$

C 为无功功率分点，B 是有功功率分点。

7、【火哥解题】，

(1) 输入原始数据和信息: ①输入支路导纳; ②输入所有节点注入的有功; ③输入 PQ 节点注入的无功; ④输入 PV 及诶单的电压幅值; ⑤输入节点功率范围; ⑥输入平衡节点的电压。

(2) 形成节点导纳矩阵。

(3) 送电压初始值。

(4) 求不平衡量。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

(5) 计算雅可比矩阵的各元素。

(6) 解修正方程。

(7) 求节点电压新值。

(8) 判断是否收敛。

(9) 重复迭代 (4)、(5)、(6)、(7) 步, 直至满足 (8) 的条件。

（10）求平衡节点的功率和PV节点的无功功率及各支路的功率。

## 8、【火哥解题】，

单位调节功率，

$$
K _ {G A} = K _ {G A ^ {*}} \cdot \frac {P _ {G N A}}{f _ {N}} = 2 8 0 M W / H z
$$

$$
K _ {G B} = K _ {G B ^ {*}} \cdot \frac {P _ {G N B}}{f _ {N}} = 2 0 0 M W / H z
$$

$$
K _ {L} = K _ {L ^ {*}} \cdot \frac {P _ {L N}}{f _ {N}} = 1. 5 \times \frac {8 0 0}{5 0} = 2 4 M W / H z
$$

$$
K _ {S} = K _ {L} + K _ {G A} + K _ {G B} = 5 0 4 M W / H z
$$

$$
\Delta f = \frac {\Delta P _ {L 0}}{K _ {s}} = 0. 0 9 9 2 H z
$$

$$
f ^ {\prime} = f _ {N} + \Delta f = 5 0. 0 9 9 2 H z
$$

可以得到:

$$
P _ {G A} = P _ {G A 0} - K _ {G A} \Delta f = 5 3 2. 2 2 4 M W
$$

$$
P _ {G B} = P _ {G B 0} - K _ {G B} \Delta f = 2 2 0. 1 6 M W
$$

## 9、【火哥解题】，

最大、最小负荷时，低压侧母线折合到高压侧的值，

$$
U_{j\max} = U_{I\max} - \Delta U_{\max} = 113 - 110\times 4.63\% = 107.91kV,
$$

$$
U _ {l \min} = U _ {l \min} - \Delta U _ {\min} = 115 - 110 \times 2.81\% = 111.91kV,
$$

低压侧母线的调压要求，

$$
U _ {2 \max} ^ {\prime} = U _ {N} \times (1 + 2.5\%) = 10 \times (1 + 2.5\%) = 10.25 kV,
$$

$$
U _ {2 \min} ^ {\prime} = U _ {N} \times (1 + 7.5 \%) = 10 \times (1 + 7.5 \%) = 10.75 k V,
$$

分接头电压，

$$
U _ {1 T \max} = \frac {U _ {i \max}}{U _ {2 \max} ^ {\prime}} U _ {2 N} = \frac {1 0 7 . 9 1}{1 0 . 2 5} \times 1 1 \equiv 1 1 5. 8 1 k V,
$$

$$
U _ {1 T \min} = \frac {U _ {f \min}}{U _ {2 \min} ^ {\prime}} U _ {2 N} = \frac {1 1 1 . 9 1}{1 0 . 7 5} \times 1 1 = 1 1 4. 5 1 k V,
$$

$$
U _ {1 T a v} = \frac {U _ {1 T \min} + U _ {1 T \max}}{2} = \frac {1 1 5 . 8 1 + 1 1 4 . 5 1}{2} = 1 1 5. 1 6 k V,
$$

$$
U _ {1 T} = 110 \times (1 + 2 \times 2.5\%) = 115.5 k V,
$$

检验：

当最大负荷时，

$$
U _ {2 \max} ^ {\prime} = U _ {i \max} \frac {U _ {2 N}}{U _ {1 T}} = 1 0 7. 9 1 \times \frac {1 1}{1 1 5 . 5} = 1 0. 2 8 k V > 1 0. 2 5 k V
$$

当最小时，

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {i \mathrm{min}} \frac {U _ {2 N}}{U _ {1 T}} = 1 1 1. 9 1 \times \frac {1 1}{1 1 5 . 5} = 1 0. 6 6 k V <   1 0. 7 5 k V
$$

$\therefore$ 故选 $115.5 \mathrm{kV}$ 分接头头满足调压需求。

## 10、【火哥解题】，

由 $S_{B} = 100MVA$ 为基准的各元件电抗标幺值：

$$
X _ {l 1} = x _ {1} l _ {1} \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times 5 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 5 1 2,
$$

$$
X _ {l 2} = x _ {2} l _ {2} \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times 4 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 2 1 0
$$

$$
X _ {G 2} = x _ {d} ^ {\prime \prime} \cdot \frac {S _ {B}}{S _ {N 2}} = 0. 1 2 5 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 0 6 3
$$

$$
X_{T1} = \frac{U_k\%}{100}\cdot \frac{S_B}{S_{N2}} = 0.105\times \frac{100}{120} = 0.0875
$$

$$
X _ {\Sigma} = X _ {I 2} + X _ {I 1} / / (X _ {G 2} + X _ {T 1}) = 0. 2 0 5 9
$$

短路电流标幺值，

$$
I _ {k ^ {*}} ^ {\prime \prime} = \frac {E ^ {\prime \prime}}{X _ {\Sigma}} = \frac {1}{0 . 2 0 5 9} = 4. 8 6
$$

短路电流有名值，

$$
I _ {k} ^ {\prime \prime} = I _ {k ^ {*}} ^ {\prime \prime} \frac {S _ {B}}{\sqrt {3} U _ {B}} = 4. 8 6 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 2. 4 4 k A
$$

$$
i _ {M} = K _ {M} I _ {m} ^ {\prime \prime} = 1. 8 \times \sqrt {2} \times 2. 4 4 = 6. 2 1 k A
$$

母线 2 上的残压，

$$
U _ {2} = I _ {k ^ {*}} ^ {\prime \prime} X _ {I 2} U _ {N} = 4. 8 6 \times 0. 1 2 1 0 \times 1 1 5 = 6 7. 6 3 k V
$$

11、【火哥解题】，（这里 Uf|0|取 1，也可以取 jI，后面的相量图作对应的旋转）

$$
\dot {I} _ {f 1} = \frac {U _ {f | 0 |}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} / / Z _ {\Sigma 0}} = \frac {1}{j 0 . 2 8 9 + j 0 . 3 8 8 / / j 0 . 2} = - j 2. 3 7 5
$$

$$
\dot {I} _ {f 2} = - \dot {I} _ {f 1} \cdot \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = j 2. 3 7 5 \times \frac {j 0 . 2}{j 0 . 2 + j 0 . 3 8 8} = j 0. 8 0 8
$$

$$
\dot {I} _ {f 0} = - \dot {I} _ {f 1} \cdot \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = j 2. 3 7 5 \times \frac {j 0 . 3 8 8}{j 0 . 3 8 8 + j 0 . 2} = j 1. 5 6 7
$$

$$
\dot {I} _ {f A} = a \dot {I} _ {f 1} + a ^ {2} \dot {I} _ {f 2} + \dot {I} _ {f 0} = 3. 6 2 \angle 4 0. 4 5 ^ {\circ}
$$

$$
\dot {I} _ {f C} = a ^ {2} \dot {I} _ {f 1} + a \dot {I} _ {f 2} + \dot {I} _ {f 0} = 3. 6 2 \angle 1 3 9. 5 5 ^ {\circ}
$$

$$
\dot {I} _ {_ {f B}} = 0
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/bfdd5b712aa10698cda47a37b9f21c7e93b437467a735a7a618378437effd282.jpg)


## 华北电力大学 2008-2009 学年第一学期期末试卷(B)参考答案

## 一、填空题（10分，每题2分）

1. Var; W 

2.200; 22 

3. $\frac{P_kU_N^2}{1000S_N^2}$ 

4. $\frac{P_{2}}{P_{1}}\times 100\%$ 

5. 调速器；调频器

## 二、简答题（30分，每小题5分）

6、【火哥解题】，

我国电力网的额定电压等级与之对应的平均额定电压，如下表，单位 $\mathrm{kV}$ 

<table><tr><td>Un</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td><td>750</td><td>1000</td></tr><tr><td>Uav</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td><td>787.5</td><td>1050</td></tr></table>

## 7、【火哥解题】，

架空线换位是为了减少三相参数的不平衡。一个整循环的换位图如下：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/964f9b49bd631c54231db2c301303033ed8c8c3b4d88f2bf892a1320b564a14d.jpg)


## 8、【火哥解题】，

节点分为三种类型。

PQ节点：已知节点注入功率 $P_{i}$ 和 $Q_{i}$ ，未知节点电压的大小 $U_{i}$ 和相位角 $\delta_{i}$ ；

PV节点：已知节点注入有功功率 $P_{i}$ 和节点电压的大小 $U_{i}$ ，未知节点注入无功功率 $Q_{i}$ 和节点电压相位角 $\delta_{i}$ 

平衡节点：已知节点电压的大小 $U_{s}$ 和相位角 $\delta_{s}$ ，未知节点注入功率 $P_{s}$ 和 $Q_{s}$ 。

9、【火哥解题】，

调节发电机端电压；改变发变压器分接头；并联无功补偿；串联无功补偿。

10、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

短路电流在前述最恶劣短路情况下的最大瞬时值，称为短路冲击电流。

条件：短路发生在感性电路中，短路前为空载的情况下最大，若满足 $|\alpha - \varphi| = 90^{\circ}$ ，则一相短路电流的直流分量起始值的绝对值达到最大值。

11、【火哥解题】，

单相接地、两相接地。零序电流是交流电，直流电流是直流电。

## 三、计算题分析题（20分）

12、【火哥解题】，

$f_{1}$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/2854cbda8d991f8818433182c5f8239b28949aa5e0c46b043cb0b0fb56fc90ee.jpg)


$f_{2}$ : 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/9b8780dc14575e6764f277cf82f30e6d1d6c5e12bc25ea4814f32357472da472.jpg)


13、【火哥解题】，

计算功率分布，

$$
\mathrm{令} \dot {U} _ {B} = \dot {U} _ {C} = \dot {U} _ {N} = 1 1 0 k V
$$

$$
\dot {S} _ {C} = 1 0 + j 8 M V A,
$$

$$
\Delta \dot {S} _ {Z 2} = \frac {P _ {C} ^ {2} + Q _ {C} ^ {2}}{U _ {C} ^ {2}} (R _ {2} + j X _ {2}) = \frac {1 0 ^ {2} + 8 ^ {2}}{1 1 0 ^ {2}} \times (5 + j 1 5) = 0. 0 6 8 + j 0. 2 0 3 M V A,
$$

$$
\dot {S} _ {B C} = \dot {S} _ {C} + \Delta \dot {S} _ {Z 2} = 1 0. 0 6 8 + j 8. 2 0 3 M V A
$$

$$
\dot {S} _ {A B} = \dot {S} _ {B C} + \dot {S} _ {C} = 5 0. 0 6 8 + j 3 8. 2 0 3 M V A,
$$

$$
\Delta \dot {S} _ {z 1} = \frac {P _ {A B} ^ {2} + Q _ {A B} ^ {2}}{U _ {B} ^ {2}} (R _ {1} + j X _ {1}) = \frac {5 0 . 0 6 8 ^ {2} + 3 8 . 2 0 3 ^ {2}}{1 1 0 ^ {2}} \times (5 + j 2 0) = 1. 6 3 9 + j 6. 5 5 6 M V A
$$

$$
\dot {S} _ {A} = \dot {S} _ {A B} + \Delta \dot {S} _ {Z 1} = 5 1. 7 0 7 + j 4 4. 7 5 9 M V A
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/3a148d48e8d77bdea4250d18cc545b89a34c9ef06f351769446b02b95dd9a380.jpg)


计算电压分布，

$$
\Delta U _ {A B} = \frac {P _ {A} R _ {1} + Q _ {A} X _ {1}}{U _ {A}} = \frac {5 1 . 7 0 7 \times 5 + 4 4 . 7 5 9 \times 2 0}{1 1 5} = 1 0. 0 3 k V
$$

$$
U _ {B} = U _ {A} - \Delta U _ {1} = 1 1 5 - 1 0. 0 3 = 1 0 4. 9 7 k V
$$

$$
\Delta U _ {_ {B C}} = \frac {P _ {_ {B C}} R _ {_ {2}} + Q _ {_ {B C}} X _ {_ {2}}}{U _ {_ {B}}} = \frac {1 0 . 0 6 8 \times 5 + 8 . 2 0 3 \times 1 5}{1 0 4 . 9 7} = 1. 6 5 k V
$$

$$
U _ {C} = U _ {B} - \Delta U _ {2} = 1 0 4. 9 7 - 1. 6 5 = 1 0 3. 3 1 k V
$$

## 14、【火哥解题】，

有功功率不变 $P = 4MW$ ，

补偿后的无功 $Q^{\prime} = P\tan \varphi = 4\times 0.25 = 1M\mathrm{var}$ ， $\dot{S}_L^\prime = 4 + j1MVA$ 

补偿量 $\therefore Q_{c} = Q_{0} - Q = 3 - 1 = 2M\mathrm{var}$ 

$$
\mathrm{补偿前} \Delta \dot {S} _ {z} = Z \frac {P ^ {2} + Q ^ {2}}{U _ {N} ^ {2}} = j 7 \times \frac {4 ^ {2} + 3 ^ {2}}{3 5 ^ {2}} = j 0. 1 4 M V A, \quad \dot {S} _ {1} = \dot {S} _ {L} + \Delta \dot {S} _ {z} = 4 + j 3. 1 4 M V A
$$

电压降落 $\Delta U = \frac{P_1R + Q_1X}{U_N} = \frac{3.14\times 7}{35} = 0.63kV$ ， $U_{2} = 35 - 0.63 = 34.37kV$ 

补偿后 $\Delta \dot{S}_z = Z\frac{P^2 + Q'^2}{U_N^2} = j7\times \frac{4^2 + 1^2}{35^2} = j0.10MVA,\quad \dot{S}_1' = \dot{S}_L' + \Delta \dot{S}_z = 4 + j1.10MVA$ 

电压降落 $\Delta U' = \frac{P_1'R + Q_1'X}{U_N} = \frac{1.10\times 7}{35} = 0.22kV$ ， $U_{2} = 35 - 0.22 = 34.78kV$ 

故末端电压变化量为 0.41kV。

## 四、综合计算题（本大题共3小题，其中1小题必做，2、3小题任选一题。每题各15分）   15、【火哥解题】，

设额定负荷功率为 $P_{LN}$ ，系统的单位调节功率，

$$
K_{s} = \frac{\Delta P_{L}}{\Delta f} = \frac{5\%P_{LN}}{0.1} = 0.5P_{LN}
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

该机组额定容量 $P_{GN}$ 为系统额定负荷的 $10\%$ ， $P_{GN} = 0.1P_{LN}$ ，其单位调节功率为，

$$
K _ {G} = \frac {1}{\sigma \%} \frac {P _ {G N}}{f _ {N}} = \frac {1}{0 . 0 5} \frac {0 . 1 P _ {L N}}{5 0} = 0. 0 4 P _ {L N}
$$

运行时有 $20\%$ 的热备用，该发电机承担的功率 $P_{G}$ 为其额定容量的 $80\%$ ， $P_{G} = 0.08P_{LN}$ ，

则跳闸后，该发电机承担的负荷转移到其他发电机： $\Delta P_{L} = 0.08P_{LN}$ 

跳闸后的单位调节功率为

$$
K _ {s} ^ {\prime} = K _ {s} - K _ {G} = 0. 5 P _ {L N} - 0. 0 4 P _ {L N} = 0. 4 6 P _ {L N}
$$

频率变化量

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {s} ^ {\prime}} = \frac {0 . 0 8 P _ {L N}}{0 . 4 6 P _ {L N}} = 0. 1 7 3 9 H z (\text {下降量})
$$

16、【火哥解题】，本题考查节点阻抗矩阵的自阻抗、互阻抗的含义

$$
Z _ {1 2} = Z _ {2 1} = U _ {1} = 0. 3, \quad Z _ {2 2} = U _ {2} = 0. 5, \quad Z _ {3 2} = Z _ {2 3} = U _ {3} = 0. 2, \quad Z _ {4 2} = Z _ {2 4} = U _ {4} = 0. 4
$$

节点2发生三相短路故障 $I_{k} = \frac{1}{Z_{22}} = \frac{1}{0.5} = 2$ 

各节点电压标幺值分别为

$$
U _ {1} = U _ {f | 0 |} - Z _ {2 1} I _ {f 2} = 1 - 2 \times 0. 3 = 0. 4
$$

$$
U _ {2} = U _ {f | 0 |} - Z _ {2 2} I _ {f 2} = 1 - 2 \times 0. 5 = 0
$$

$$
U _ {3} = U _ {f | 0 |} - Z _ {2 3} I _ {f 2} = 1 - 2 \times 0. 2 = 0. 6
$$

$$
U _ {4} = U _ {f | 0 |} - Z _ {2 4} I _ {f 2} = 1 - 2 \times 0. 4 = 0. 2.
$$

17、【火哥解题】，

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = \frac{10.5}{100}\times \frac{100}{20} = 0.525
$$

$$
X _ {l} = X _ {0} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times 5 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 5 1
$$

$$
X _ {S 1} = 0. 1
$$

$$
X _ {S 2} = x _ {d} \cdot \frac {S _ {B}}{S _ {N}} = 0. 2 \times \frac {1 0 0}{2 0} = 1. 0
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

转移电抗

$$
X _ {s f} = X _ {s 1} + X _ {l} = 0. 2 5 1
$$

$$
X _ {G f} = X _ {S 2} + X _ {T} = 1. 5 2 5
$$

计算电抗:

$$
X _ {S j s} = X _ {S f} \cdot \frac {S _ {N}}{S _ {B}} = 0. 2 5 1 \times \frac {1 0 0}{1 0 0} = 0. 2 5 1
$$

$$
X _ {G j s} = X _ {G f} \cdot \frac {S _ {N}}{S _ {B}} = 1. 5 2 5 \times \frac {2 0}{1 0 0} = 0. 3 0 5
$$

故障点短路电流有名值，

$$
I _ {k} ^ {\prime \prime} = (\frac {1}{X _ {S f}} + \frac {1}{X _ {G f}}) \frac {S _ {B}}{\sqrt {3} U _ {B}} = (\frac {1}{0 . 2 5 1} + \frac {1}{1 . 5 2 5}) \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 2. 3 3 k A
$$

发电机的次暂态电流有名值，

$$
I _ {k} ^ {\prime \prime} = \frac {1}{X _ {G f}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{1 . 5 2 5} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 3. 6 1 k A
$$

## 华北电力大学 2007-2008 学年第一学期期末试卷(A)参考答案

## 一、简答题（每小题4分，共20分）

## 1、【火哥解题】，

电力系统当中出现不同电压等级的原因：①即对于一定输送功率和输送距离应有合理的电压线路；②从设备制造角度考虑，为保证生产的系列性，又不能任意确定线路电压；③规定的标准电压等级过多也不利于电力工业的发展。所以，考虑到现有的实际情况和进一步的发展，我国规定标准电压。

## 2、【火哥解题】，

抑制电晕和减少线路电抗。分裂导线又称复合导线，就是将每相导线分成若干根相互间保持一定距离的导线。分裂导线增大了导线的等值半径，而导线半径越大，越不容易产生电晕。线路电抗 $x_{1} = 0.1445 \lg \frac{D_{m}}{r_{eq}} + \frac{0.0157}{n}$ ，导线等值半径越大，分裂的根数越多，电抗值越小。

## 3、【火哥解题】，

逆调压: 高峰负荷时将中枢点电压升高至 $105 \% U _ { N }$ , 低谷负荷时将其下降至 $U _ { N }$ 。因逆调压与节点电压的自然变化规律相反, 所以, 最不容易实现。

顺调压: 高峰负荷时允许中枢点电压略低, 但不低于 $102.5\% U_{N}$ , 低谷负荷时, 允许中枢点电压略高, 但不高于 $107.5\% U_{N}$ 。顺调压和节点电压的自然变化规律相同, 所以最容易实现。

常调压：在任何负荷情况下都保持中枢点电压为一基本不变的数值： $102\% \sim 105\% U_{N}$ 。

## 4、【火哥解题】，

第一种负荷曲线的变化，频率很快，周期很短，变化幅度很小，这是由于偶然随机性的负荷变化引起的。对于第一种负荷变化引起的频率偏移进行调整，称为频率的“一次调频”。调节方法一般是调节发电机组的调速系统。

第二种负荷曲线的变化，频率较慢，周期稍长，变化幅度较大，变化周期较长。这是由于一些冲击性、间歇性负荷的变化引起的，如工业中大电机、电炉、延压机、电气机车等的开停。对于第二种负荷变化引起的频率偏移进行调整，称为“二次调整”，调节方法是调节发电机组的调频系统。

第三种负荷曲线的变化，变化缓慢，幅度很大。这是由于人们生产、生活及气象条件等引起的，这种负荷是可以预计的。对于第三种负荷的变化，通常是根据预计的负荷曲线，按照一定的优化分配原则，在各发电厂间、发电机间实现功率的经济分配，称为有功功率负荷的优化分配。

## 5、【火哥解题】，

各电源送到短路点的电流由各电源电势节点和短路点之间的阻抗所决定，这个阻抗称为该电源对短路点间的转移电抗（以系统选定的基准容量为基准），计算电抗是按发电机容量折合后的电抗。

由于等值网络中所有的阻抗是按照统一的功率基准值归算的，必须将各电源与短路点间的转移阻抗分别归算到各电源的额定容量，得到各电源的计算电抗 $x_{js}$ ，然后才能查运算曲线求得各电源到短路点的某时刻的电流标幺值。故查运算曲线时采用计算电抗。

## 二、计算题分析题（80分）

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

## 6、【火哥解题】，

(1) 升压前有功损耗:

$$
\Delta P _ {(1 1 0)} = \frac {P _ {2} ^ {2} + Q _ {2} ^ {2}}{U _ {2} ^ {2}} R = \frac {5 0 ^ {2} + 1 0 ^ {2}}{1 1 0 ^ {2}} \times 0. 2 \times 1 0 0 = 4. 2 9 8 M W
$$

升压后有功损耗:

$$
\Delta P _ {(2 2 0)} = \frac {P _ {2} ^ {2} + Q _ {2} ^ {2}}{U _ {2} ^ {2}} R = \frac {5 0 ^ {2} + 1 0 ^ {2}}{2 2 0 ^ {2}} \times 0. 2 \times 1 0 0 = 1. 0 7 4 M W
$$

有功损耗减少量:

$$
\Delta P _ {(1 1 0)} - \Delta P _ {(2 2 0)} = 4. 2 9 8 - 1. 0 7 4 = 3. 2 2 4 M W
$$

(2) 升压前输电线路单位长度电抗:

$$
X _ {l} = 0. 1 4 4 5 \lg \frac {D _ {m}}{r _ {e q}} + \frac {0 . 0 1 5 7}{n} = 0. 1 4 4 5 \lg \frac {4 0 0 0}{1 9 / 2} + 0. 0 1 5 7 = 0. 3 9 5 \Omega / k m
$$

电压损耗:

$$
\Delta U _ {(1 1 0)} = \frac {P R + Q X}{U} = \frac {5 0 \times 0 . 2 \times 1 0 0 + 1 0 \times 0 . 3 9 5 \times 1 0 0}{1 1 0} = 1 2. 6 8 k V
$$

电压损耗百分数:

$$
\Delta U_{(110)}\% = \frac{\Delta U}{U_N}\times 100 = \frac{12.68}{110}\times 100 = 11.53
$$

升压后输电线路单位长度电抗：

$$
X _ {l} = 0. 1 4 4 5 \lg \frac {D _ {m}}{r _ {e q}} + \frac {0 . 0 1 5 7}{n} = 0. 1 4 4 5 \lg \frac {5 0 0 0}{1 9 / 2} + 0. 0 1 5 7 = 0. 4 0 9 \Omega / k m
$$

电压损耗:

$$
\Delta U _ {(2 2 0)} = \frac {P R + Q X}{U} = \frac {5 0 \times 0 . 2 \times 1 0 0 + 1 0 \times 0 . 4 0 9 \times 1 0 0}{2 2 0} = 6. 4 0 5 k V
$$

电压损耗百分数:

$$
\Delta U_{(220)}\% = \frac{\Delta U}{U_N}\times 100 = \frac{6.405}{220}\times 100 = 2.91
$$

电压损耗百分数减少量:

$$
\Delta U _ {(110)} \% - \Delta U _ {(220)} \% = 11.53 - 2.91 = 8.62
$$

7、【火哥解题】，

$$
K _ {A} = K _ {G A} + K _ {L A} = 5 0 0 M W / H z \tag {1}
$$

$$
K _ {B} = K _ {G B} + K _ {L B} = 5 0 0 M W / H z
$$

$$
\left\{ \begin{array}{l} \Delta P _ {L A} + \Delta P _ {a b} = - K _ {A} \Delta f \\ \Delta P _ {L B} - \Delta P _ {a b} = - K _ {B} \Delta f \end{array} \right.
$$

$$
\Delta f = - \frac {\Delta P _ {L A} + \Delta P _ {L B}}{K _ {A} + K _ {B}} = - \frac {5 0 + 7 0}{5 0 0 + 7 0 0} = - 0. 1 H z
$$

$$
\Delta P _ {a b} = - \frac {K _ {B} \Delta P _ {L A} - K _ {A} \Delta P _ {L B}}{K _ {A} + K _ {B}} = - \frac {7 0 0 \times 7 0 - 5 0 0 \times 5 0}{5 0 0 + 7 0 0} = - 2 0 M W
$$

$$
K _ {A} = K _ {G A} + K _ {L A} = 5 0 0 M W / H z \tag {2}
$$

$$
K _ {B} = K _ {L B} = 4 0 M W / H z
$$

$$
\Delta f = - \frac {\Delta P _ {L A} + \Delta P _ {L B}}{K _ {A} + K _ {B}} = - \frac {5 0 + 7 0}{5 0 0 + 4 0} = - 0. 2 2 H z
$$

$$
\Delta P _ {a b} = - \frac {K _ {B} \Delta P _ {L A} - K _ {A} \Delta P _ {L B}}{K _ {A} + K _ {B}} = - \frac {4 0 \times 7 0 - 5 0 0 \times 5 0}{5 0 0 + 4 0} = 4 1. 1 1 M W
$$

$$
K _ {A} = K _ {L A} = 5 0 M W / H z \tag {3}
$$

$$
K _ {B} = K _ {L B} = 4 0 M W / H z
$$

$$
\Delta f = - \frac {\Delta P _ {L A} + \Delta P _ {L B}}{K _ {A} + K _ {B}} = - \frac {5 0 + 7 0}{5 0 + 4 0} = - 1. 3 3 H z
$$

$$
\Delta P _ {a b} = - \frac {K _ {B} \Delta P _ {L A} - K _ {A} \Delta P _ {L B}}{K _ {A} + K _ {B}} = - \frac {4 0 \times 7 0 - 5 0 \times 5 0}{5 0 + 4 0} = - 3. 3 3 M W
$$

8、【火哥解题】，

$$
Y _ {1 2} = Y _ {2 1} = - \frac {1}{j X _ {1 2}} = - \frac {1}{j 0 . 4} = j 2. 5,
$$

$$
Y _ {1 3} = Y _ {3 1} = 0, \quad Y _ {1 4} = Y _ {4 1} = 0, \quad Y _ {1 5} = Y _ {5 1} = 0, \quad Y _ {2 5} = Y _ {5 2} = 0, \quad Y _ {3 5} = Y _ {5 3} = 0
$$

$$
Y _ {3 2} = Y _ {2 3} = - \frac {1}{j X _ {2 3}} = - \frac {1}{j 0 . 5} = j 2, Y _ {2 4} = Y _ {4 2} = - \frac {1}{j X _ {2 4}} = - \frac {1}{j 0 . 4} = j 2. 5,
$$

$$
Y _ {3 4} = Y _ {4 3} = - \frac {1}{j X _ {3 4}} = - \frac {1}{j 0 . 2} = j 5, Y _ {4 5} = Y _ {5 4} = - \frac {1}{j X _ {4 5}} = - \frac {1}{j 0 . 2} = j 5
$$

$$
Y _ {1 1} = - Y _ {1 2} = - j 2. 5,
$$

$$
Y _ {2 2} = - Y _ {1 2} - Y _ {2 4} - Y _ {2 3} + j B _ {2 0} = - j 2. 5 - j 2. 5 - j 2 + j 0. 8 = - j 6. 2
$$

$$
Y _ {3 3} = - Y _ {2 3} - Y _ {3 4} = - j 2 - j 5 = - j 7
$$

$$
Y _ {4 4} = - Y _ {2 4} - Y _ {3 4} - Y _ {5 4} + j B _ {4 0} = - j 2. 5 - j 5 - j 5 + j 0. 4 = - j 1 2. 1
$$

$$
Y _ {5 5} = - Y _ {4 5} = j 5
$$

$$
\therefore Y _ {B} = \left[ \begin{array}{l l l l l} Y _ {1 1} & Y _ {1 2} & Y _ {1 3} & Y _ {1 4} & Y _ {1 5} \\ Y _ {2 1} & Y _ {2 2} & Y _ {2 3} & Y _ {2 4} & Y _ {2 5} \\ Y _ {3 1} & Y _ {3 2} & Y _ {3 3} & Y _ {3 4} & Y _ {3 5} \\ Y _ {4 1} & Y _ {4 2} & Y _ {4 3} & Y _ {4 4} & Y _ {4 5} \\ Y _ {5 1} & Y _ {5 2} & Y _ {5 3} & Y _ {5 4} & Y _ {5 5} \end{array} \right] = \left[ \begin{array}{c c c c c} - j 2. 5 & j 2. 5 & 0 & 0 & 0 \\ j 2. 5 & - j 6. 2 & j 2 & j 2. 5 & 0 \\ 0 & j 2 & - j 7 & j 5 & 0 \\ 0 & j 2. 5 & j 5 & - j 1 2. 1 & j 5 \\ 0 & 0 & 0 & j 5 & - j 5 \end{array} \right]
$$

(2) 

$$
\left[ \begin{array}{l} \Delta P _ {1} \\ \Delta U _ {1} ^ {2} \\ \Delta P _ {2} \\ \Delta Q _ {2} \\ \Delta P _ {3} \\ \Delta Q _ {3} \\ \Delta P _ {5} \\ \Delta Q _ {5} \end{array} \right] = \left[ \begin{array}{c c c c c c c c} \times & \times & \times & \times & 0 & 0 & 0 & 0 \\ \times & \times & 0 & 0 & 0 & 0 & 0 & 0 \\ \times & \times & \times & \times & \times & \times & 0 & 0 \\ \times & \times & \times & \times & \times & \times & 0 & 0 \\ 0 & 0 & \times & \times & \times & \times & 0 & 0 \\ 0 & 0 & \times & \times & \times & \times & 0 & 0 \\ 0 & 0 & 0 & 0 & 0 & 0 & \times & \times \\ 0 & 0 & 0 & 0 & 0 & 0 & \times & \times \end{array} \right] \left[ \begin{array}{l} \Delta f _ {1} \\ \Delta e _ {1} \\ \Delta f _ {2} \\ \Delta e _ {2} \\ \Delta f _ {3} \\ \Delta e _ {3} \\ \Delta f _ {5} \\ \Delta e _ {5} \end{array} \right]
$$

## 9、【火哥解题】，

低压侧母线折合到高压侧的值，

$$
U _ {2 \max} = U _ {1 \max} - \frac {P _ {\max} R _ {T} + Q _ {\max} X _ {T}}{U _ {1 \max}} = 1 0 5 - \frac {3 0 \times 2 + 1 0 \times 4 0}{1 0 5} = 1 0 0. 6 2 k V,
$$

$$
U _ {2 \mathrm{min}} = U _ {1 \mathrm{min}} - \frac {P _ {\mathrm{min}} R _ {T} + Q _ {\mathrm{min}} X _ {T}}{U _ {1 \mathrm{min}}} = 1 1 2 - \frac {1 0 \times 2 + 5 \times 4 0}{1 1 2} = 1 1 0. 0 4 k V,
$$

低压侧母线电压的调压要求，

$$
U _ {2 \max} ^ {\prime} = U _ {N} \times (1 + 2.5\%) = 6 \times (1 + 2.5\%) = 6.15 kV,
$$

$$
U _ {2 \min} ^ {\prime} = U _ {N} \times (1 + 7.5\%) = 6 \times (1 + 7.5\%) = 6.45 kV,
$$

分接头电压，

$$
U _ {1 T \max} = \frac {U _ {2 \max}}{U _ {2 \max} ^ {\prime}} U _ {2 N} = \frac {1 0 0 . 6 2}{6 . 1 5} \times 6. 3 = 1 0 3. 0 7 k V,
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {1 T \max} = \frac {U _ {2 \min}}{U _ {2 \min} ^ {\prime}} U _ {2 N} = \frac {1 1 0 . 0 4}{6 . 4 5} \times 6. 3 = 1 0 7. 4 8 k V,
$$

$$
U _ {1 T} = \frac {U _ {1 T \min} + U _ {1 T \max}}{2} = \frac {1 0 3 . 0 7 + 1 0 7 . 4 8}{2} = 1 0 3. 2 7 5 k V,
$$

$$
U _ {1 T} = 1 1 0 (1 - 5 \%) = 1 0 4. 5 k V,
$$

检验: (2 分)

当最大负荷时，

$$
U _ {2 \mathrm{max}} ^ {\prime} = U _ {2 \mathrm{max}} \times \frac {U _ {2 N}}{U _ {1 T}} = 1 0 0. 6 2 \times \frac {6 . 3}{1 0 4 . 5} = 6. 0 7 k V <   6. 1 5 k V, \text {不满足要求};
$$

当最小负荷时，

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {2 \mathrm{min}} \times \frac {U _ {2 N}}{U _ {1 T}} = 1 1 0. 0 4 \times \frac {6 . 3}{1 0 4 . 5} = 6. 6 3 k V > 6. 4 5 k V, \text {不满足要求}
$$

∴没有合适的分接头满足调压要求，主要原因是高压侧电压波动太大，其次是低压侧的最大和最小负荷相差较多。

## 10、【火哥解题】，

由 $S_{B} = 100MVA$ 为基准的各元件电抗标幺值：

$$
X _ {G} = x _ {d}" \cdot \frac {S _ {B}}{S _ {G N}} = 0. 1 8 \times \frac {1 0 0}{2 5 0} = 0. 0 7 2
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = \frac{10.5}{100}\times \frac{100}{300} = 0.035
$$

$$
X _ {l} = X _ {0} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times 5 0 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 0 3 7 8
$$

短路电流的短路电流有名值，

$$
I ^ {\prime \prime} = (\frac {1}{X _ {G} + X _ {T}} + \frac {1}{X _ {I}}) \frac {S _ {B}}{\sqrt {3} U _ {B}} = (\frac {1}{0 . 0 7 2 + 0 . 0 3 5} + \frac {1}{0 . 0 3 7 8}) \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 8. 9 8 7 k A
$$

流过发电机的短路电流有名值，

$$
I _ {G} ^ {\prime \prime} = \frac {1}{X _ {G} + X _ {T}} \cdot \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{0 . 0 7 2 + 0 . 0 3 5} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 5 1. 3 9 k A
$$

0.2s 时短路点总短路电流有名值:

$$
I _ {0. 2} = 2. 8 \cdot \frac {S _ {G N}}{\sqrt {3} U _ {B}} + \frac {1}{X _ {I}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = 2. 8 \times \frac {2 5 0}{\sqrt {3} \times 2 3 0} + \frac {1}{0 . 0 3 7 8} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 8. 4 0 k A
$$

## 11.【火哥解题】,

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

(1) 复合网为正、负、零序网并联

$$
Z _ {\Sigma 1} = j 0. 1 + j 0. 1 + j 0. 1 = j 0. 3;
$$

$$
Z _ {\Sigma 2} = j 0. 1 + j 0. 1 + j 0. 1 = j 0. 3;
$$

$$
Z _ {\Sigma 0} = j 0. 1 + j 3 \times 0. 1 + j 0. 2 = j 0. 6
$$

短路点处各序电流为

$$
\dot {I} _ {f 1} = \frac {U _ {f | 0 |}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} / / Z _ {\Sigma 0}} = \frac {1 . 0}{j 0 . 3 + j 0 . 3 / / j 0 . 6} = - j 2. 0\tag{1 分}
$$

$$
\dot {I} _ {f 2} = - \dot {I} _ {f 1} \cdot \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = j 2. 0 \times \frac {j 0 . 6}{j 0 . 3 + j 0 . 6} = j 1. 3 3 3\tag{1 分}
$$

$$
\dot {I} _ {f 0} = - \dot {I} _ {f 1} \cdot \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = j 2. 0 \times \frac {j 0 . 3}{j 0 . 3 + j 0 . 6} = j 0. 6 6 7\tag{1 分}
$$

经过变压器:

$$
\dot {I} _ {G 1} = \dot {I} _ {f 1} e ^ {j 3 0} = 2. 0 \angle - 6 0 ^ {\circ}
$$

$$
\dot {I} _ {G 2} = \dot {I} _ {f 2} e ^ {- j 3 0} = 1. 3 3 3 \angle 6 0 ^ {\circ}
$$

发电机各相短路电流标幺值：

$$
\dot {I} _ {A} = \dot {I} _ {G 1} + \dot {I} _ {G 2} = 1. 7 6 3 8 \angle - 1 9. 1 2 ^ {\circ}
$$

$$
\dot {I} _ {B} = a ^ {2} \dot {I} _ {G 1} + a \dot {I} _ {G 2} = 2. 0 \angle 1 8 0 ^ {\circ} + 1. 3 3 3 \angle 1 8 0 ^ {\circ} = - 3. 3 3 3
$$

$$
\dot {I} _ {C ^ {\prime}} = a \dot {I} _ {G 1} + a ^ {2} \dot {I} _ {G 2} = 2. 0 \angle 6 0 ^ {\circ} + 1. 3 3 3 \angle - 6 0 ^ {\circ} = 1. 7 6 3 8 \angle 1 9. 1 2 ^ {\circ}
$$

(2) 变压器中性点上的电压 (3 分)

$$
\dot {U} _ {0} = - 3 \dot {I} _ {f 0} j X _ {n} = - 3 \times j 0. 6 6 7 \times j 0. 1 = 0. 2 (2 \mathrm{分})
$$

中性点有名值

$$
\dot {U} _ {0} = 0. 2 \times 1 1 5 / \sqrt {3} = 1 3. 2 7 9 k V (1 \mathrm{分})
$$

## 华北电力大学 2007-2008 学年第一学期期末试卷(B)参考答案

## 一、简答题（每小题5分，共35分）

1. 架空线路是由导线、避雷线、杆塔、绝缘子和金具构成。他们的作用分别是：

(1) 导线用来传导电流、输送电能;

（2）避雷线用来将雷电流引入大地，以保护电力线路免受雷击；

（3）杆塔用来支撑导线和避雷线，使导线、导线与大地之间保持一定的安全距离；

（4）绝缘子用来使导线和杆塔之间保持绝缘；

（5）金具用来连接导线或避雷线，将导线固定在绝缘子上，以及将绝缘子固定在杆塔上。

2. 所谓电晕现象，就是在强电磁场作用下导线周围空气电离的现象。措施：采用分裂导线，采用扩径线，增大导线半径。

## 3、【火哥解题】，

我国电力网的额定电压等级与之对应的平均额定电压，如下表，单位 kV，

<table><tr><td>Un</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td><td>750</td><td>1000</td></tr><tr><td>Uav</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td><td>787.5</td><td>1050</td></tr></table>

4. 调节发电机端电压；改变发变压器分接头；并联无功补偿；串联无功补偿。

5. 根据三相短路和单相接地短路电流的表达式，当零序电抗小于正序电抗时，三相短路电流会小于单相接地短路电流，如电力系统有较多中性点直接接地，系统应用较多的自耦变压器等。

## 二、计算题分析题（75分）

6、【火哥解题】，

$$
\tilde {S} _ {C} = 1 5 + j 5 + 5 + j 5 = 2 0 + j 1 0 M V A
$$

$$
\tilde {S} _ {B C} = \frac {(\dot {Z} _ {C E} + \dot {Z} _ {E B}) \tilde {S} _ {C} + \dot {Z} _ {E B} \tilde {S} _ {E}}{\dot {Z} _ {B C} + \dot {Z} _ {C E} + \dot {Z} _ {E B}} = \frac {(l _ {C E} + l _ {E B}) \tilde {S} _ {C} + l _ {E B} \tilde {S} _ {E}}{l _ {B C} + l _ {C E} + l _ {E B}} = 1 6 + j 8 M V A
$$

$$
\tilde {S} _ {B E} = \frac {(\dot {Z} _ {C E} + \dot {Z} _ {B C}) \tilde {S} _ {E} + \dot {Z} _ {B C} \tilde {S} _ {C}}{\dot {Z} _ {B C} + \dot {Z} _ {C E} + \dot {Z} _ {E B}} = \frac {(l _ {C E} + l _ {B C}) \tilde {S} _ {E} + l _ {B C} \tilde {S} _ {C}}{l _ {B C} + l _ {C E} + l _ {E B}} = 1 4 + j 7 M V A
$$

$$
\tilde {S} _ {E C} = \tilde {S} _ {B E} - \tilde {S} _ {E} = 4 + j 2 M V A
$$

$$
\tilde {S} _ {A B} = 1 5 + j 1 0 + 1 4 + j 7 + 1 6 + j 8 = 4 5 + j 2 5 M V A
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/dfe6219a061209ed5c85934c185edb8e79a3bbdba4e70a4ad4ad7d3fb8bc6d44.jpg)


有功功率分点和无功功率分点均为 C 点。

7、【火哥解题】，

$$
P _ {1} = 3 0 M W, Q _ {1} = P _ {1} \tan \varphi_ {1} = 3 0 \times \tan (\arccos 0. 8) = 2 2. 5 M \text { var }
$$

$$
P _ {2} = 1 0 M W, Q _ {2} = P _ {2} \tan \varphi_ {2} = 1 0 \times \tan (\arccos 0. 8 5) = 6. 2 M \text { var }
$$

$$
\therefore P _ {\Sigma} = P _ {1} + P _ {2} = 4 0 M W,
$$

$$
Q _ {\Sigma} = Q _ {1} + Q _ {2} = 2 8. 7 M W,
$$

补偿后： $Q_{\Sigma}' = P_{\Sigma} \tan \varphi = 40 \times \tan (\arccos 0.9) = 19.37 M \text{ var}$ ，

$$
\therefore Q _ {c} = Q _ {\Sigma} - Q _ {\Sigma} ^ {\prime} = 2 8. 7 - 1 9. 3 7 = 9. 3 3 M \text {   var   },
$$

8、【火哥解题】，

$$
K_{G} = \frac{100}{\sigma_{2}\%}\cdot \frac{P_{GN}}{f_{N}} = \frac{100}{4}\times \frac{100}{50} = 50MW / Hz
$$

$$
\Delta f = - \frac {\Delta P _ {L 0}}{K _ {L} + 4 K _ {G}} = - 0. 2 4 H z \tag {1}\tag{2}
$$

$$
\Delta f = - \frac {\Delta P _ {L 0}}{K _ {L} + K _ {G}} = - 0. 6 H z
$$

$$
\Delta f = - \frac {\Delta P _ {L 0}}{K _ {L} + 2 K _ {G}} = - 0. 4 H z \tag {3}
$$

(4) 满载机组越多, 调频能力越差, 频率下降越多。

9、【火哥解题】，

$$
Y _ {1 2} = Y _ {2 1} = - \frac {1}{j X _ {1 2}} = - \frac {1}{j 0 . 4} = j 2. 5,
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
Y _ {1 3} = Y _ {3 1} = 0, \quad Y _ {1 4} = Y _ {4 1} = 0
$$

$$
Y _ {3 2} = Y _ {2 3} = - \frac {1}{j X _ {2 3}} = - \frac {1}{j 0 . 5} = j 2,
$$

$$
Y _ {2 4} = Y _ {4 2} = - \frac {1}{j X _ {2 4}} = - \frac {1}{j 0 . 4} = j 2. 5,
$$

$$
Y _ {3 4} = Y _ {4 3} = - \frac {1}{j X _ {3 4}} = - \frac {1}{j 0 . 2} = j 5,
$$

$$
Y _ {1 1} = - Y _ {1 2} = - j 2. 5,
$$

$$
Y _ {2 2} = - Y _ {1 2} - Y _ {2 4} - Y _ {2 3} + j B _ {2 0} = - j 2. 5 - j 2. 5 - j 2 + j 0. 8 = - j 6. 2
$$

$$
Y _ {3 3} = - Y _ {2 3} - Y _ {3 4} = - j 2 - j 5 = - j 7
$$

$$
Y _ {4 4} = - Y _ {2 4} - Y _ {3 4} + j B _ {4 0} = - j 2. 5 - j 5 + j 0. 8 = - j 6. 7
$$

$$
Y _ {5 5} = - Y _ {4 5} = j 5
$$

$$
\therefore Y _ {B} = \left[ \begin{array}{l l l l} Y _ {1 1} & Y _ {1 2} & Y _ {1 3} & Y _ {1 4} \\ Y _ {2 1} & Y _ {2 2} & Y _ {2 3} & Y _ {2 4} \\ Y _ {3 1} & Y _ {3 2} & Y _ {3 3} & Y _ {3 4} \\ Y _ {4 1} & Y _ {4 2} & Y _ {4 3} & Y _ {4 4} \end{array} \right] = \left[ \begin{array}{c c c c} - j 2. 5 & j 2. 5 & 0 & 0 \\ j 2. 5 & - j 6. 2 & j 2 & j 2. 5 \\ 0 & j 2 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]
$$

(2) 变比变化影响到 4 个元素:

$$
\Delta Y _ {1 1} = 0,
$$

$$
\Delta Y _ {1 2} = \Delta Y _ {2 1} = - (\frac {1}{1 . 0 5} - 1) \frac {1}{j 0 . 4} = - j 0. 1 2,
$$

$$
\Delta Y _ {2 2} = - (1 - \frac {1}{1 . 0 5 ^ {2}}) \frac {1}{j 0 . 4} = j 0. 2 3
$$

叠加到矩阵：

$$
\therefore Y _ {B} = \left[ \begin{array}{c c c c} Y _ {1 1} + \Delta Y _ {1 1} & Y _ {1 2} + \Delta Y _ {1 2} & Y _ {1 3} & Y _ {1 4} \\ Y _ {2 1} + \Delta Y _ {2 1} & Y _ {2 2} + \Delta Y _ {2 2} & Y _ {2 3} & Y _ {2 4} \\ Y _ {3 1} & Y _ {3 2} & Y _ {3 3} & Y _ {3 4} \\ Y _ {4 1} & Y _ {4 2} & Y _ {4 3} & Y _ {4 4} \end{array} \right] = \left[ \begin{array}{c c c c} - j 2. 5 & j 2. 3 8 & 0 & 0 \\ j 2. 3 8 & - j 5. 9 7 & j 2 & j 2. 5 \\ 0 & j 2 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]
$$

10、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
Z _ {\Sigma 1} = X _ {L 1} + X _ {T} = j 0. 2 5 + j 0. 1 = j 0. 3 5;
$$

$$
Z _ {\Sigma 2} = X _ {L 2} + X _ {T} = j 0. 2 5 + j 0. 1 = j 0. 3 5;
$$

短路点处各序电流为

$$
\dot {I} _ {f 1} = - \dot {I} _ {f 2} = \frac {U _ {f | 0 |}}{Z _ {\Sigma 1} + Z _ {\Sigma 2}} = - j 1. 4 2 8 6
$$

经过变压器，Y侧正序电流滞后 $30^{\circ}$ ，负序电流超前 $30^{\circ}$ ：

$$
\dot {I} _ {1} = \dot {I} _ {f 1} e ^ {- j 3 0} = 1. 4 2 8 6 \angle - 1 2 0 ^ {\circ};
$$

$$
\dot {I} _ {2} = \dot {I} _ {f 2} e ^ {j 3 0} = 1. 4 2 8 6 \angle 1 2 0 ^ {\circ}
$$

发电机各相短路电流：

$$
\dot {I} _ {A} = \dot {I} _ {1} + \dot {I} _ {2} = - 1. 4 2 8 6
$$

$$
\dot {I} _ {_ B} = a ^ {2} \dot {I} _ {_ 1} + a \dot {I} _ {_ 2} = - 1. 4 2 8 6
$$

$$
\dot {I} _ {C} = a \dot {I} _ {1} + a ^ {2} \dot {I} _ {2} = 2. 8 5 7 2
$$

三相电流有名值：

$$
I _ {A} = I _ {B} = 1. 4 2 8 6 \times \frac {S _ {B}}{\sqrt {3} U _ {B}} = 0. 7 1 7 k A
$$

$$
I _ {C} = 2. 8 5 7 2 \times \frac {S _ {B}}{\sqrt {3} U _ {B}} = 1. 4 3 4 k A
$$

## 11、【火哥解题】，

$$
X _ {G} = x _ {d}" \cdot \frac {S _ {B}}{S _ {G}} = 0. 2 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 7
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{T}} = \frac{8}{100}\times \frac{100}{120} = 0.0667
$$

$$
X _ {l} = 0. 3 8 \times 3 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 0 8 6 2
$$

$$
I _ {G} = \frac {1}{X _ {G}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{0 . 1 7} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 3 2. 3 5 k A
$$

$$
I _ {L} = \frac {1}{X _ {L} + X _ {T}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{0 . 0 6 6 7 + 0 . 0 8 6 2} \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 3. 2 8 k A
$$

## 华北电力大学 2006-2007 学年第一学期期末试卷(A)参考答案

## 一、简答题（25分）

## 1、【火哥解题】，

①电力系统当中出现不同电压等级的原因: $S = \sqrt{3} U I$ 。即对于一定输送功率和输送距离应有合理的电压线路;

②从设备制造角度考虑，为保证生产的系列性，又不能任意确定线路电压；

③规定的标准电压等级过多也不利于电力工业的发展。所以，考虑到现有的实际情况和进一步的发展，我国规定标准电压。

## 2、【火哥解题】，

电压损耗是指线路始末两端电压的数值差: $U_{1} - U_{2}$ 。电压损耗常用百分数表示: 电压损耗 $\% = \frac{U_{1} - U_{2}}{U_{N}} \times 100$ 电压降落时指线路始末两端电压的向量差: $\dot{U}_{1} - \dot{U}_{2}$ 

电压偏移是指线路始末两端或末端电压与线路额定电压的数值差： $U_{1}-U_{N}$ 、 $U_{2}-U_{N}$ ，

电压损耗常用百分数表示:

始端电压偏移 $\% = \frac{U_1 - U_N}{U_N} \times 100$ ，末端电压损耗 $\% = \frac{U_2 - U_N}{U_N} \times 100$ 

## 3、【火哥解题】，

分裂导线又称复合导线，就是将每相导线分成若干根相互间保持一定距离的导线。分裂导线使导线周围的电磁、场发生很大变化，减小电晕和线路电抗，但与此同时，线路电容也将增大。

## 4、【火哥解题】，

节点被分为三种类型。

PQ节点：已知节点注入功率 $P_{i}$ 和 $Q_{i}$ ，未知节点电压的大小 $U_{i}$ 和相位角 $\delta_{i}$ ；

PV 节点: 已知节点注入有功功率 $P_{i}$ 和节点电压的大小 $U_{i}$ , 未知节点注入无功功率 $Q_{i}$ 和节点电压相位角 $\delta$ .

角 $\delta_{j}$ 

平衡节点：已知节点电压的大小 $U_{s}$ 和相位角 $\delta_{s}$ ，未知节点注入功率 $P_{s}$ 和 $Q_{s}$ 。

## 5、【火哥解题】，

所谓短路故障，是指电力系统正常运行情况以外的相与相之间或相与地（或中性线）之间的连接，故障的类型有：三项短路（对称短路故障）；两相短路、两相短路接地和单向短路接地，后三种的故障是不对称短路故障。

## 二、计算题分析题（75分）

## 6、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
K _ {G 2} = \frac {1 0 0}{\sigma_ {1} \%} \cdot \frac {P _ {G N}}{f _ {N}} = \frac {1 0 0}{4} \times \frac {5 0 0}{5 0} = 2 5 0 M W / H z (2 \mathrm{分}),
$$

$$
K _ {L} = K _ {L ^ {*}} \cdot \frac {P _ {L N}}{f _ {N}} = 1. 5 \times \frac {7 0 0}{5 0} = 2 1 M W / H z (2 \mathrm{分}),
$$

系统的单位调节功率

$$
\therefore K _ {S} = K _ {G 1} + K _ {G 2} + K _ {L} = 2 5 0 + 2 1 = 2 7 1 M W / H z (2 \mathrm{分}),
$$

由题 $\Delta P_{L0} = 50MW$ ，由 $\Delta P_{L0} = -K_S\Delta f$ 得

$$
\Delta f = - \frac {\Delta P _ {L 0}}{K _ {s}} = - \frac {5 0}{2 7 1} = - 0. 1 8 4 5 H z (3 \mathrm{分}),
$$

$$
\therefore f = f _ {N} + \Delta f = 5 0 - 0. 1 8 4 5 = 4 9. 8 1 5 5 H z (1 \text {分}),
$$

$$
\Delta P _ {G 1} = 0 M W (2 \text {分}),
$$

$$
\Delta P _ {G 2} = - K _ {G 2} \Delta f = 4 6. 1 2 5 M W (1 \mathrm{分}),
$$

$$
\therefore P _ {G 1} ^ {\prime} = P _ {G 1} + \Delta P _ {G 1} = 4 5 0 M W (1 \mathrm{分}),
$$

$$
P _ {G 2} ^ {\prime} = P _ {G 2} + \Delta P _ {G 2} = 2 5 0 + 4 6. 1 2 5 = 2 9 6. 1 2 5 M W (1 \mathrm{分}),
$$

## 7、【火哥解题】，

$$
P _ {1} = 3 0 M W, Q _ {1} = P _ {1} \tan \varphi_ {1} = 3 0 \times \tan (\arccos 0. 8) = 2 2. 5 M \mathrm{var(1分)},
$$

$$
P _ {2} = 1 0 M W, Q _ {2} = P _ {2} \tan \varphi_ {2} = 1 0 \times \tan (\arccos 0. 8 5) = 6. 2 M \text { var }
$$

$$
\therefore P _ {\Sigma} = P _ {1} + P _ {2} = 4 0 M W (1 \text {分}),
$$

$$
Q _ {\Sigma} = Q _ {1} + Q _ {2} = 2 8. 7 M W (1 \mathrm{分}),
$$

补偿后： $Q_{\Sigma}^{\prime}=P_{\Sigma}\tan\varphi=40\times\tan(\arccos0.9)=19.37M\varmathrm{var}$ （1分），

$$
\therefore Q _ {c} = Q _ {\Sigma} - Q _ {\Sigma} ^ {\prime} = 2 8. 7 - 1 9. 3 7 = 9. 3 3 M \mathrm{var(2分)} 。
$$

8、【火哥解题】，

$$
Y _ {1 2} = \frac {1}{Z _ {1 2}} = \frac {1}{j 0 . 4} = - j 2. 5 (1 \text {分}),
$$

$$
Y _ {1 3} = \frac {1}{Z _ {1 3}} = \frac {1}{j 0 . 5} = - j 2 (1 \text {分}),
$$

$$
Y _ {3 4} = \frac {1}{Z _ {3 4}} = \frac {1}{j 0 . 2} = - j 5 (1 \text {分}),
$$

$$
Y _ {2 4} = \frac {1}{Z _ {2 4}} = \frac {1}{j 0 . 4} = - j 2. 5 (1 \text {分}),
$$

$$
Y _ {1 1} = Y _ {1 2} + Y _ {1 3} = - j 2. 5 - j 2 = - j 4. 5 (1 \text {分})
$$

$$
Y _ {2 2} = Y _ {1 2} + Y _ {2 4} + Y _ {2 0} = - j 2. 5 - j 2. 5 + j 0. 8 = - j 4. 2 (1 \mathrm{分})
$$

$$
Y _ {3 3} = Y _ {1 3} + Y _ {3 4} = - j 2 - j 5 = - j 7 (1 \text {分})
$$

$$
Y _ {4 4} = Y _ {2 4} + Y _ {3 4} + Y _ {4 0} = - j 2. 5 - j 5 + j 0. 8 = - j 6. 7 (1 \mathrm{分})
$$

$$
\therefore Y _ {B} = \left[ \begin{array}{c c c c} Y _ {1 1} & - Y _ {1 2} & - Y _ {1 3} & - Y _ {1 4} \\ - Y _ {2 1} & Y _ {2 2} & - Y _ {2 3} & - Y _ {2 4} \\ - Y _ {3 1} & - Y _ {3 2} & Y _ {3 3} & - Y _ {3 4} \\ - Y _ {4 1} & - Y _ {4 2} & - Y _ {4 3} & Y _ {4 4} \end{array} \right] = \left[ \begin{array}{c c c c} - j 4. 5 & j 2. 5 & j 2 & 0 \\ j 2. 5 & - j 4. 2 & 0 & j 2. 5 \\ j 2 & 0 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]\tag{2 分}
$$

9、【火哥解题】，

由题 $S_{B} = 100MVA$ ， $U_{B} = U_{av}$ 

系统的短路容量标幺值等于短路电流的标幺值，

$$
X _ {s} = \frac {1}{S _ {f ^ {*}}} = \frac {S _ {B}}{S _ {f}} = \frac {1 0 0}{5 0 0} = 0. 2 (1 \mathrm{分})
$$

$$
X _ {l} = \frac {1}{2} x _ {0} l \cdot \frac {S _ {B}}{U _ {a v} ^ {2}} = \frac {1}{2} \times 0. 4 \times 1 0 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 5 (1 \mathrm{分})
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = \frac{10.5}{100}\times \frac{100}{20} = 0.525\mathrm{(1分)}
$$

$$
S _ {G N} = \frac {P _ {G N}}{\cos \varphi} = \frac {4 0}{0 . 8} = 5 0 M V A (1 \mathrm{分})
$$

$$
X _ {G ^ {*}} = x _ {d} ^ {\prime \prime} \frac {S _ {B}}{S _ {G N}} = 0. 2 5 \times \frac {1 0 0}{5 0} = 0. 5 (1 \mathrm{分})
$$

等值电路图:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/84273ea2a8c1ccc732f1d300046177d70e1a3ed9560eb3b31d2c19117b4adb4c.jpg)


短路电流标幺值

$$
I _ {k} = \frac {E _ {S}}{X _ {S} + X _ {j}} + \frac {E _ {G}}{X _ {T} + X _ {G}} = \frac {1 . 0}{0 . 2 + 0 . 1 5} + \frac {1 . 0}{0 . 5 2 5 + 0 . 5} = 3. 8 3\tag{4 分}
$$

短路电流有名值

$$
I _ {k} I _ {B} = 3. 8 3 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 1. 9 2 k A (3 \text {分})
$$

冲击电流

$$
\therefore i _ {e s} = \sqrt {2} \times 1. 8 \times 1. 9 2 = 4. 8 9 k A (3 \mathrm{分})
$$

10、【火哥解题】，

正序网络:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/693db743a2d5b50e304beae86af9f5aaea0b488296c306a3690956d40f487314.jpg)


$$
\dot {U} _ {f | 0 |} = j 1. 0, X _ {1 \Sigma} = 0. 3 (1 \text {分})
$$

负序网络:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/1f8e235c4e381cd698d69517dab7ea923d19e09fa7477b42092a29fc3c785b8b.jpg)


$\therefore X_{2\Sigma}=0.3$ (1分)

零序网络：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6470f270a864c7229c5e24b2fbd8b9957068c0299b51dd319bb7aed40cb9c95b.jpg)


$$
\therefore X _ {0 \Sigma} = 0. 9
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

(1) 当发生 A 相接地短路时, 三序网串联,

$$
\dot {I} _ {f 1 ^ {*}} = \dot {I} _ {f 2 ^ {*}} = \dot {I} _ {f 0 ^ {*}} = \frac {\dot {U} _ {f | 0 |}}{j X _ {1 \Sigma} + j X _ {2 \Sigma} + j X _ {0 \Sigma}} = \frac {j 1 . 0}{j 0 . 3 + j 0 . 3 + j 0 . 9} = 0. 6 7\tag{3 分}
$$

$$
\therefore \dot {I} _ {f 1} = \dot {I} _ {f 2} = \dot {I} _ {f 0} = \dot {I} _ {f 1 ^ {*}} \cdot I _ {B} = \dot {I} _ {f 1 ^ {*}} \cdot \frac {S _ {B}}{\sqrt {3} U _ {a v}} = 0. 6 7 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 0. 3 1 k A\tag{1 分}
$$

(2) 当发生 BC 相接地短路时, 三序网并联,

$$
\dot {I} _ {f 1 ^ {*}} = \frac {\dot {U} _ {f | 0 |}}{j X _ {1 \Sigma} + j X _ {2 \Sigma} / / j X _ {0 \Sigma}} = \frac {j 1 . 0}{j 0 . 3 + j 0 . 3 / / j 0 . 9} = 1. 9\tag{3 分}
$$

$$
\dot {I} _ {f 2 ^ {\circ}} = - \dot {I} _ {f 1 ^ {*}} \frac {X _ {0 \Sigma}}{X _ {0 \Sigma} + X _ {2 \Sigma}} = - 1. 9 \times \frac {0 . 9}{0 . 3 + 0 . 9} = - 1. 4 2 5\tag{1 分}
$$

$$
\dot {I} _ {f 0 ^ {*}} = - \dot {I} _ {f 1 ^ {*}} \frac {X _ {2 \Sigma}}{X _ {0 \Sigma} + X _ {2 \Sigma}} = - 1. 9 \times \frac {0 . 3}{0 . 3 + 0 . 9} = - 0. 4 7 5\tag{1 分}
$$

$$
\dot {I} _ {f 1} = \dot {I} _ {f 1 *} \cdot I _ {B} = 1. 9 \times \frac {S _ {B}}{\sqrt {3} U _ {\mathrm{av}}} = 1. 9 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 0. 9 5 \mathrm{kA(1分)}
$$

$$
\dot {I} _ {f 2} = \dot {I} _ {f 2 ^ {*}} \cdot I _ {B} = - 1. 4 2 5 \times \frac {S _ {B}}{\sqrt {3} U _ {\mathrm{av}}} = - 1. 4 2 5 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = - 0. 7 1 \mathrm{kA}\tag{1 分}
$$

$$
\dot {I} _ {f 0} = \dot {I} _ {f 0 *} \cdot I _ {B} = - 0. 4 7 5 \times \frac {S _ {B}}{\sqrt {3} U _ {\mathrm{av}}} = - 0. 4 7 5 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = - 0. 2 4 \mathrm{kA}\tag{1 分}
$$

## 11、【火哥解题】，

解：如图，已知 $\dot{U}_{1}$ 、 $\tilde{S}_{1}$ ，求 $\dot{U}_{2}$ 、 $\tilde{S}_{2}$ 。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/94aae09893c857d6c766b67cbf7c3a2b60b3a048f10c804193e6783683fc1868.jpg)


$\Delta\tilde{S}_{y1}=-j\frac{B}{2}U_{1}^{2}$ (1分),

$$
\tilde {S} _ {1} ^ {\prime} = \tilde {S} _ {1} - \Delta \tilde {S} _ {y 1} = \tilde {S} _ {1} + j \frac {B}{2} U _ {1} ^ {2} = P _ {1} ^ {\prime} + j Q _ {1} ^ {\prime} (1 \text {分}),
$$

$$
\Delta \tilde {S} _ {z} = \frac {P _ {1} ^ {\prime 2} + Q _ {1} ^ {\prime 2}}{U _ {1} ^ {2}} (R + j X) (2 \mathrm{分}),
$$

$$
\tilde {S} _ {2} ^ {\prime} = \tilde {S} _ {1} ^ {\prime} - \Delta \tilde {S} _ {z} (1 \text {分}),
$$

$$
\Delta U = \frac {P _ {1} ^ {\prime} R + Q _ {1} ^ {\prime} X}{U _ {1}}, \delta U = \frac {P _ {1} ^ {\prime} X - Q _ {1} ^ {\prime} R}{U _ {1}} (2 \text {分}),
$$

$$
U _ {2} = \sqrt {(U _ {1} - \Delta U) ^ {2} + (\delta U) ^ {2}} (1 \text {分}),
$$

$$
\delta = \arctan \frac {- \delta U}{U - \Delta U},
$$

$$
\dot {U} _ {2} = U _ {2} \angle \delta
$$

$$
\Delta \tilde {S} _ {y, 2} = - j \frac {B}{2} U _ {2} ^ {2} (1 \text {分}),
$$

$$
\tilde {S} _ {2} = \tilde {S} _ {2} ^ {\prime} - \Delta \tilde {S} _ {y 2} = \tilde {S} _ {2} ^ {\prime} + j \frac {B}{2} U _ {2} ^ {2} = P _ {2} + j Q _ {2} (1 \mathrm{分})
$$

## 华北电力大学 2006-2007 学年第一学期期末试卷(B)参考答案

## 一、简答题（20分，每小题4分）

## 1、【火哥解题】，

我国电力网的额定电压等级与之对应的平均额定电压，如下表，单位 $\mathrm{kV}$ 

<table><tr><td>Un</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td><td>750</td><td>1000</td></tr><tr><td>Uav</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td><td>787.5</td><td>1050</td></tr></table>

## 2、【火哥解题】，

架空线换位是为了减少三相参数的不平衡。一个整循环的换位图如下：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/55913b3d65b8e010296137acd6067fa38e320de10ff5d4afa99dac40da6aaf06.jpg)


## 3、【火哥解题】，

我国中性点接地方式有两种：直接接地和不接地。这是因为不接地系统发生单相接地短路时，不构成回路，接地相电流不大，但非接地相的相对电压升高为相电压的 $\sqrt{3}$ 倍，故对绝缘要求较高。在 $110\mathrm{kV}$ 及以上系统中，绝缘费用在设备总价格中占相当大的比重，降低绝缘水平带来的额经济效益很显著，所以一般采用中性点直接接地方式。反之，在 $110\mathrm{kV}$ 以下系统中，一般采用中性点不接地方式以提高供电可靠性。4、【火哥解题】，

逆调压：高峰负荷时升高电压，低谷负荷时降低电压的中枢点电压调压方式。高峰负荷时将中枢点电压升高至 $105\% U_{N}$ ，低谷负荷时将其下降至 $U_{N}$ 。

顺调压：高峰负荷时允许中枢点电压略低，但不低于 $102.5\% U_{N}$ ，低谷负荷时，允许中枢点电压略高，

但不高于 107.5% $U_{N}$ 。

常调压：即在任何负荷情况下都保持中枢点电压为一基本不变的数值： $102\% \sim 105\% U_{N}$ 。

## 5、【火哥解题】，

①外电路发生短路时，无限大功率电源的电压和频率保持恒定；②无限大功率电源可以看作是由无限多个功率电源并联而成，因而其内阻为零，电源电压保持恒定。

## 二、计算题分析题（80分）

6、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\mathrm{令} \dot {U} _ {2} = U _ {2} \angle 0 ^ {\circ}
$$

$$
R = r _ {1} l = 0. 1 \times 1 0 0 = 1 0 \Omega ,
$$

$$
X = x _ {1} l = 4 \times 0. 1 \times 1 0 0 = 4 0 \Omega (1 \text {分}),
$$

$$
B = b _ {1} l = 3 \times 1 0 ^ {- 6} \times 1 0 0 = 3 \times 1 0 ^ {- 4} S,
$$

$$
\frac {B}{2} = 1. 5 \times 1 0 ^ {- 4} S (1 \mathrm{分})
$$

$$
\tilde {S} _ {2} = P _ {2} + j Q _ {2} = 0 M V A,
$$

$$
j \Delta Q _ {B 2} = - j \frac {B}{2} U _ {2} ^ {2} = - j 1. 5 \times 1 0 ^ {- 4} \times 1 1 0 ^ {2} = - j 1. 8 1 5 M \mathrm{var(1分)},
$$

$$
\tilde {S} _ {2} ^ {\prime} = \tilde {S} _ {2} + j \Delta Q _ {B 2} = - j 1. 8 1 5 M V A, (1 \text {分}),
$$

$$
\Delta \bar {S} _ {z} = \frac {P _ {1} ^ {\prime 2} + Q _ {1} ^ {\prime 2}}{U _ {1} ^ {2}} (R + j X) = 0. 0 0 2 7 + j 0. 0 1 0 9 M V A, (1 \mathrm{分}),
$$

$$
\tilde {S} _ {1} ^ {\prime} = \tilde {S} _ {2} ^ {\prime} + \Delta \tilde {S} _ {z} = 0. 0 0 2 7 - j 1. 8 0 4 1 M V A (1 \mathrm{分}),
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = \frac {- 1 . 8 1 5 \times 4 0}{1 1 0} = - 0. 6 6 k V (1 \mathrm{分}),
$$

$$
\delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U _ {2}} = \frac {1 . 8 1 5 \times 1 0}{1 1 0} = 0. 1 6 5 k V (1 \mathrm{分}),
$$

$$
\therefore U _ {1} = \sqrt {(U _ {2} + \Delta U) ^ {2} + (\delta U) ^ {2}} = \sqrt {(1 1 0 - 0 . 6 6) ^ {2} + (0 . 1 6 5) ^ {2}} = 1 0 9. 3 4 k V (1 \text {分}),
$$

$$
\delta = \arctan \frac {\delta U}{U _ {2} + \Delta U} = \arctan \frac {0 . 1 6 5}{1 1 0 - 0 . 6 6} = 0. 0 8 6 ^ {\circ}
$$

首端电压

$$
\dot {U} _ {1} = U _ {1} \angle \delta = 1 0 9. 3 4 \angle 0. 0 8 6 ^ {\circ}
$$

$$
j \Delta Q _ {B 1} = - j \frac {B}{2} U _ {1} ^ {2} = - j 1. 7 9 M \mathrm{var(1分)},
$$

首端功率

$$
\therefore \tilde {S} _ {1} = \tilde {S} _ {1} ^ {\prime} + j \Delta Q _ {B 1} = 0. 0 0 2 7 - j 3. 5 9 M V A (1 \mathrm{分})
$$

7、【火哥解题】，

由题：

$$
K _ {G 1} = K _ {G 2} = K _ {G 3} = K _ {G 4} = \frac {1 0 0}{\sigma_ {1} \%} \cdot \frac {P _ {G N}}{f _ {N}} = \frac {1 0 0}{4} \times \frac {1 0 0}{5 0} = 5 0 M W / H z (3 \mathrm{分}),
$$

$$
K _ {L} = K _ {L ^ {*}} \cdot \frac {P _ {L N}}{f _ {N}} = 1. 5 \times \frac {3 0 0}{5 0} = 9 M W / H z (3 \text {分}),
$$

(1) 四台机组都参加调频时

$$
\therefore K _ {S} = K _ {G 1} + K _ {G 2} + K _ {G 3} + K _ {G 4} + K _ {L} = 5 0 \times 4 + 9 = 2 0 9 M W / H z (2 \mathrm{分})
$$

(2) 四台机组都不参加调频时

$$
\therefore K _ {S} = K _ {L} = 9 M W / H z (2 \mathrm{分})
$$

## 8、【火哥解题】，

$$
y _ {1 2} = \frac {1}{Z _ {1 2}} = \frac {1}{j 0 . 4} = - j 2. 5 (1 \text {分}),
$$

$$
y _ {2 3} = \frac {1}{Z _ {2 3}} = \frac {1}{j 0 . 5} = - j 2 (1 \text {分}),
$$

$$
y _ {3 4} = \frac {1}{Z _ {3 4}} = \frac {1}{j 0 . 2} = - j 5 (1 \text {分}),
$$

$$
y _ {2 4} = \frac {1}{Z _ {2 4}} = \frac {1}{j 0 . 4} = - j 2. 5 (1 \text {分}),
$$

$$
Y _ {1 2} = Y _ {2 1} = - y _ {1 2} = j 2. 5 (1 \text {分}),
$$

$$
Y _ {2 3} = Y _ {3 2} = - y _ {2 3} = j 2 (1 \text {分}),
$$

$$
Y _ {3 4} = Y _ {4 3} = - y _ {4 3} = j 5 (1 \text {分}),
$$

$$
Y _ {2 4} = Y _ {4 2} = - y _ {2 4} = j 2. 5 (1 \text {分}),
$$

$$
Y _ {1 1} = y _ {1 2} = - j 2. 5 (1 \mathrm{分})
$$

$$
Y _ {2 2} = y _ {1 2} + y _ {2 3} + y _ {2 4} + Y _ {2 0} = - j 2. 5 - j 2 - j 2. 5 + j 0. 8 = - j 6. 2\tag{1 分}
$$

$$
Y _ {3 3} = y _ {2 3} + y _ {3 4} = - j 2 - j 5 = - j 7 (1 \mathrm{分})
$$

$$
Y _ {4 4} = y _ {2 4} + y _ {3 4} + Y _ {4 0} = - j 2. 5 - j 5 + j 0. 8 = - j 6. 7 (1 \mathrm{分})
$$

$$
\therefore Y _ {B} = \left[ \begin{array}{l l l l} Y _ {1 1} & Y _ {1 2} & Y _ {1 3} & Y _ {1 4} \\ Y _ {2 1} & Y _ {2 2} & Y _ {2 3} & Y _ {2 4} \\ Y _ {3 1} & Y _ {3 2} & Y _ {3 3} & Y _ {3 4} \\ Y _ {4 1} & Y _ {4 2} & Y _ {4 3} & Y _ {4 4} \end{array} \right] = \left[ \begin{array}{c c c c} - j 2. 5 & j 2. 5 & 0 & 0 \\ j 2. 5 & - j 6. 2 & j 2 & j 2. 5 \\ 0 & j 2 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]\tag{3 分}
$$

## 9、【火哥解题】，

末端负荷，

$$
\tilde {S} _ {\mathrm{max}} = P _ {\mathrm{max}} + j Q _ {\mathrm{max}} = \tilde {S} _ {\mathrm{max}} \cos \varphi + \tilde {S} _ {\mathrm{max}} \sin \varphi = 1 2 + j 9 M V A (1 \mathrm{分}),
$$

$$
\tilde {S} _ {\mathrm{min}} = P _ {\mathrm{min}} + j Q _ {\mathrm{min}} = \tilde {S} _ {\mathrm{min}} \cos \varphi + \tilde {S} _ {\mathrm{min}} \sin \varphi = 8 + j 6 M V A (1 \text {分}),
$$

低压侧折合到高压侧的电压，

$$
U _ {2 \max} = U _ {1 \max} - \frac {P _ {\max} R _ {T} + Q _ {\max} X _ {T}}{U _ {1 \max}} = 1 0 5 - \frac {1 2 \times 2 + 9 \times 4 0}{1 0 5} = 1 0 1. 3 4 k V (1 \text {分}),
$$

$$
U _ {2 \mathrm{min}} = U _ {1 \mathrm{min}} - \frac {P _ {\mathrm{min}} R _ {T} + Q _ {\mathrm{min}} X _ {T}}{U _ {1 \mathrm{min}}} = 1 0 5 - \frac {8 \times 2 + 6 \times 4 0}{1 0 5} = 1 0 2. 5 6 k V (1 \text {分}),
$$

低压侧调压要求，

$$
U _ {2 \max} ^ {\prime} = U _ {N} \times (1 + 2.5\%) = 10 \times (1 + 2.5\%) = 10.25 kV \quad (1 \text{分}),
$$

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {N} \times (1 + 7.5\%) = 10 \times (1 + 7.5\%) = 10.75 k V \quad (1 \mathrm{分}),
$$

选择分接头，

$$
U _ {1 T \mathrm{max}} = \frac {U _ {2 \mathrm{max}}}{U _ {2 \mathrm{max}} ^ {\prime}} U _ {2 N} = \frac {1 0 1 . 3 4}{1 0 . 2 5} \times 1 1 = 1 0 8. 7 6 k V (1 \mathrm{分}),
$$

$$
U _ {1 7 \mathrm{min}} = \frac {U _ {2 \mathrm{min}}}{U _ {2 \mathrm{min}} ^ {\prime}} U _ {2 N} = \frac {1 0 2 . 5 6}{1 0 . 7 5} \times 1 1 = 1 0 4. 9 5 k V (1 \mathrm{分}),
$$

$$
U _ {1 T} = \frac {U _ {1 T ^ {\prime} \mathrm{min}} + U _ {1 T ^ {\prime} \mathrm{max}}}{2} = \frac {1 0 8 . 7 6 + 1 0 4 . 9 5}{2} = 1 0 6. 8 5 5 k V (1 \mathrm{分}),
$$

$$
\therefore U _ {1 T} = 1 1 0 (1 - 2.5\%) = 1 0 7. 2 5 k V \quad (1 \text{分}),
$$

检验: (2 分)

当最大负荷时，低压侧母线实际电压，

$$
U _ {2 \max} ^ {\prime} = U _ {2 \max} \times \frac {U _ {2 N}}{U _ {1 T}} = 1 0 1. 3 4 \times \frac {1 1}{1 0 7 . 2 5} = 1 0. 3 9 k V > 1 0. 2 5 k V
$$

当最小负荷时，低压侧母线实际电压，

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {2 \mathrm{min}} \times \frac {U _ {2 N}}{U _ {1 T}} = 1 0 2. 5 6 \times \frac {1 1}{1 0 7 . 2 5} = 1 0. 5 2 k V <   1 0. 7 5 k V
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

∴ 所选分接头不满足调压需要，故改选 $U_{1T}=110kV$ 的主抽头。

检验: (2 分)

当最大负荷时，低压侧母线实际电压，

$$
U _ {2 \max} ^ {\prime} = U _ {2 \max} \times \frac {U _ {2 N}}{U _ {1 T}} = 1 0 1. 3 4 \times \frac {1 1}{1 1 0} = 1 0. 1 3 k V <   1 0. 2 5 k V
$$

当最小负荷时，低压侧母线实际电压，

$$
U _ {2 \mathrm{mm}} ^ {\prime} = U _ {2 \mathrm{min}} \times \frac {U _ {2 N}}{U _ {1 T}} = 1 0 2. 5 6 \times \frac {1 1}{1 1 0} = 1 0. 2 6 k V <   1 0. 7 5 k V
$$

## ∴ 故选 110kV 主抽头满足调压需求。(1 分)

## 10、【火哥解题】，

$$
\mathrm{由题} S _ {B} = 1 0 0 M V A, U _ {B} = U _ {a v}
$$

$$
S _ {G N} = \frac {P _ {G N}}{\cos \varphi} = \frac {4 0}{0 . 8} = 5 0 M V A (1 \mathrm{分})
$$

$$
X _ {G} = x _ {d} ^ {\prime \prime} \cdot \frac {S _ {B}}{S _ {G N}} = 0. 1 6 5 \times \frac {1 0 0}{5 0} = 0. 3 3 0 (1 \text {分})
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = \frac{10}{100}\times \frac{100}{50} = 0.2\mathrm{(1分)}
$$

等值电路图：

$$
E _ {G} = 1. 0 \quad j X _ {G} \quad j X _ {T} \quad j X _ {I} / 2 \quad E _ {S} = 1. 0
$$

发电机侧转移电抗

$$
X _ {\Sigma 1} = X _ {G} + X _ {T} = 0. 3 3 0 + 0. 2 = 0. 5 3 0 \tag {（}\tag{1 分}
$$

发电机侧计算电抗

$$
X _ {j s l} = X _ {\Sigma 1} \frac {S _ {G N}}{S _ {B}} = 0. 5 3 0 \times \frac {5 0}{1 0 0} = 0. 2 6 5\tag{1 分}
$$

查运算曲线，得短路后 0.2s 的短路电流：

$$
I _ {k ^ {\circ}} = 3 (1 \text {分})
$$

有名值:

$$
I _ {k} = I _ {k ^ {*}} \cdot I _ {B} = 3 \times \frac {S _ {G N}}{\sqrt {3} U _ {a v}} = 3 \times \frac {5 0}{\sqrt {3} \times 2 3 0} k A (1 \mathrm{分})
$$

无限大电源侧：（无限大电源不必查运算曲线）

$$
I _ {s *} = \frac {E _ {s}}{\frac {X _ {l}}{2}} = \frac {2}{X _ {l}} (1 \text {分})
$$

有名值:

$$
I _ {S} = I _ {S ^ {*}} \cdot I _ {B} = \frac {2}{X _ {l}} \times \frac {S _ {G N}}{\sqrt {3} U _ {a v}} = \frac {2}{X _ {l}} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} k A (1 \mathrm{分})
$$

短路点短路电流有名值

$$
\therefore I = I _ {k} + I _ {s} = \frac {2}{X _ {l}} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} + 3 \times \frac {5 0}{\sqrt {3} \times 2 3 0} k A\tag{1 分}
$$

又 $S_{f} = \sqrt{3} U_{av}I = 2150MVA$ （1分）

即 $\sqrt{3} \times 230 \times \left(\frac{2}{X_{l}} \times \frac{100}{\sqrt{3} \times 230} + 3 \times \frac{50}{\sqrt{3} \times 230}\right) = 2150MVA$ （1分）

解得 $X_{l} = 0.1$ （1分）

有名值： $X = X_{l}\cdot \frac{U_{av}^{2}}{S_{B}} = 0.1\times \frac{230^{2}}{100} = 52.9\Omega$ （1分）

## 11、【火哥解题】，

(1) 单相接地短路时, 三序网串联:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/62083afe848e1c0602665e9b0be3be06a9b89b47bf3c146da5565f030c0cd89b.jpg)


$$
\dot {I} _ {f 1 ^ {*}} = \dot {I} _ {f 2 ^ {*}} = \dot {I} _ {f 0 ^ {*}} = \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} + Z _ {\Sigma 0}} = \frac {\dot {E} _ {\Sigma 1}}{2 Z _ {\Sigma 1} + Z _ {\Sigma 0}} (1 \mathrm{分})
$$

(2) 两相接地短路时, 三序网并联:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/43a20bb726bad545a3342eb0fbf3f2cf0c1b5f22fdace1a6bbae9abdb012b5ae.jpg)


$$
\dot {I} _ {f 1 *} = \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} / / Z _ {\Sigma 0}} = \frac {(Z _ {\Sigma 1} + Z _ {\Sigma 0}) \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 Z _ {\Sigma 1} Z _ {\Sigma 0}} (1 \mathrm{分})
$$

$$
\dot {I} _ {f 2 ^ {*}} = - \dot {I} _ {f 1 ^ {*}} \cdot \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - \frac {(Z _ {\Sigma 1} + Z _ {\Sigma 0}) \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 Z _ {\Sigma 1} Z _ {\Sigma 0}} \cdot \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - \frac {Z _ {\Sigma 0} \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 Z _ {\Sigma 1} Z _ {\Sigma 0}}\tag{1 分}
$$

$$
\dot {I} _ {f 0 ^ {*}} = - \dot {I} _ {f 1 ^ {*}} \cdot \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - \frac {(Z _ {\Sigma 1} + Z _ {\Sigma 0}) \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 Z _ {\Sigma 1} Z _ {\Sigma 0}} \cdot \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} + 2 Z _ {\Sigma 0}}\tag{1 分}
$$

(3) 两相短路时, 正负序串联, 无零序

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/e787e9d042d4716028f9087473347ffa9ec28484b462eb62e815ec8d4193240c.jpg)


$$
\dot {I} _ {f 1 *} = \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} + Z _ {\Sigma 2}} = \frac {\dot {E} _ {\Sigma 1}}{2 Z _ {\Sigma 1}} (1 \mathrm{分})
$$

$$
\dot {I} _ {f 2 ^ {*}} = - \dot {I} _ {f 1 ^ {*}} = - \frac {\dot {E} _ {\Sigma 1}}{2 Z _ {\Sigma 1}} (1 \mathrm{分})
$$

$$
\dot {I} _ {f 0 ^ {*}} = 0 (1 \text {分})
$$

$$
\mathrm{令} \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 1}} = k ,
$$

单相接地短路 $f^{(1)}$ :

$$
\dot {I} _ {f 1 ^ {*}} = \dot {I} _ {f 2 ^ {*}} = \dot {I} _ {f 0 ^ {*}} = \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} + Z _ {\Sigma 0}} = \frac {1}{2 + k} \cdot \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1}}
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

两相接地短路 $f^{(1,1)}$ ：

$$
\dot {I} _ {f 2 ^ {\circ}} = - \frac {(Z _ {\Sigma 1} + Z _ {\Sigma 0}) \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 Z _ {\Sigma 1} Z _ {\Sigma 0}} \cdot \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - \frac {k Z _ {\Sigma 1} \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 k Z _ {\Sigma 1} ^ {2}} = - \frac {k}{1 + 2 k} \cdot \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1}}
$$

$$
\dot {I} _ {f 0 ^ {*}} = - \frac {(Z _ {\Sigma 1} + Z _ {\Sigma 0}) \dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1} ^ {2} + 2 Z _ {\Sigma 1} Z _ {\Sigma 0}} \cdot \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - \frac {1}{1 + 2 k} \cdot \frac {\dot {E} _ {\Sigma 1}}{Z _ {\Sigma 1}}
$$

两相短路 $f^{(2)}$ :

$$
\dot {I} _ {f 2 ^ {\circ}} = - \dot {I} _ {f 1 ^ {*}} = - \frac {\dot {E} _ {\Sigma 1}}{2 Z _ {\Sigma 1}}
$$

$$
\dot {I} _ {f 0 ^ {*}} = 0
$$

(1) 负序电流的大小 (不考虑相位)

当 $k = 0$ 时， $I_{f2}^{(1,1)} = 0 < I_{f2}^{(1)} = I_{f2}^{(2)}$ （1分）

当 $0 < k < 1$ 时， $I_{f2}^{(1,1)} < I_{f2}^{(1)} < I_{f2}^{(2)}$ （1分）

当 k=1 时， $I_{f2}^{(1,1)}=I_{f2}^{(1)}<I_{f2}^{(2)}$ （1 分）

当 $1 < k < \infty$ 时， $I_{f2}^{(1)} < I_{f2}^{(1,1)} = I_{f2}^{(2)}$ （1分）

当 $k = \infty$ 时， $I_{f2}^{(1)} = 0 < I_{f2}^{(1,1)} = I_{f2}^{(2)}$ （1分）

(2) 零序电流的大小（不考虑相位）

当 $k = 0$ 时， $I_{f0}^{(2)} = 0 < I_{f0}^{(1)} < I_{f0}^{(1,1)}$ （1分）

当 $0 < k < 1$ 时， $I_{f0}^{(2)} = 0 < I_{f0}^{(1)} = I_{f0}^{(1,1)}$ （1分）

当 $k = 1$ 时， $I_{f0}^{(2)} = 0 < I_{f0}^{(1)} = I_{f0}^{(1,1)}$ （1分）

当 $1 < k < \infty$ 时， $I_{f0}^{(2)} = 0 < I_{f0}^{(1,1)} = I_{f0}^{(1)}$ （1分）

当 $k = \infty$ 时， $I_{f0}^{(1)} = I_{f0}^{(1,1)} = I_{f0}^{(2)} = 0$ （1分）

## 第二部分 华北电力大学电力系统分析基础历年真题参考答案

华北电力大学 2025 年硕士生入学考试初试试题参考答案

华北电力大学 2025 年硕士生入学考试初试试题参考答案

学硕和专硕这两套试卷，火哥在 b 站有免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/fc66deb933b9fa7132d09851f79eef1a27eebec07deaa0b3fcc36cbb255b9400.jpg)


## 火哥电气考研

2.5万粉丝

224 投稿

2.6万获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/2797fdfee3e34a85589bec9557be3dba33fc4a1e2592c72170511f58516322bd.jpg)



你感兴趣的视频都在B站


保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/e824f2d52dfcbfa2a9d1dcd1550c37841510b64043701150c0281afd72c163df.jpg)


华北电力大学 2024 年硕士生入学考试初试试题参考答案

## 华北电力大学 2024 年硕士生入学考试初试试题参考答案

学硕和专硕这两套试卷，火哥在 b 站有免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/b0a137173f2ef0808f1b2fa2d1cb9917b11bbeee93605c55216f1588ff704ceb.jpg)


## 火哥电气考研

2.5万

粉丝

224 

投稿

2.6万

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/3dbece10f4dbbe4e61ccfe427bed06143af33b6b85b97b398034638aca3f4ee1.jpg)


你感兴趣的视频都在B站

保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/3659a23f82c052581bfc478c6946e67e01ecc1fcd5b54037233ca868af2e8e14.jpg)



2020-04-22 18:09


## 华北电力大学 2023 年硕士生入学考试初试试题参考答案

华北电力大学 2023 年硕士生入学考试初试试题参考答案

学硕和专硕这两套试卷，火哥在b站有免费讲解，详细答案请关注火哥b站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/f56d9f8d4d1221c822e214a4515711a4a700031eaa811e40402ab923e13792f1.jpg)


## 火哥电气考研

2.5万

224 

粉丝

2.6万

投稿

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/5a0ab68db6dbfbfeef06a59158118893019ef06bac0c6cb6d84d6a5281d3577b.jpg)


你感兴趣的视频都在B站

保存图片

打开哔哩哔哩APP

扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6168dc16b49106d6c9ca31e803c12926b0dfc6044f550de05c660eca12c275ac.jpg)



分享于2026-04-22 18:09


华北电力大学 2022 年硕士生入学考试初试试题参考答案

华北电力大学 2022 年硕士生入学考试初试试题参考答案

学硕和专硕这两套试卷，火哥在 b 站有免费讲解，详细答案请关注火哥 b 站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/c367e4dd3ca40c175356e12d7459e2a9b021433b757e5c2d8353c1209473841a.jpg)


## 火哥电气考研

2.5万粉丝

224
投稿

2.6万获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/6e9f5cef09dc0ab3a9ec4f08b2903bd3fd729bd3b116d0b2f962fa9468d95cc1.jpg)



你感兴趣的视频都在B站


保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/82c6bad353c30e9b23a7d80e9bbfbb061ca8c972e3b7bde8662a55769ccdc10b.jpg)



分享于2026-04-22.18:09


华北电力大学 2021 年硕士生入学考试初试试题参考答案

## 华北电力大学 2021 年硕士生入学考试初试试题参考答案

学硕和专硕这两套试卷，火哥在b站有免费讲解，详细答案请关注火哥b站账号“火哥电气考研”，及时查看。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/f97a2c99cba108474e5f599544adc43e67f08fa5d91bdb21a23751a70cd0741f.jpg)


## 火哥电气考研

2.5万

224 

粉丝

2.6万

投稿

获赞

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/940ae7f57d61ce4189b1ad361292b8d54f864ba6a525b0d8e9e681bc1d2974fe.jpg)


你感兴趣的视频都在B站

保存图片打开哔哩哔哩APP扫码查看UP主

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/de3ae6d186d3cc61719f09ded7bbea6efd7cea2002b71403d536c3582172c1f2.jpg)



分享于2026-04-22 18:09


## 华北电力大学 2020 年硕士生入学考试初试试题参考答案

## 考试科目：812 电力系统分析基础

## 一、判断题

$1\sim 5\sqrt{x}\times \sqrt{x},6\sim 10\sqrt{x}\sqrt{x}\sqrt{x}$ 

【火哥解析】1：变压器的副边线圈额定电压高于线路的 $10\%$ ，高压负荷的 $5\%$ 。

【火哥解析】2：题目说的太绝对。输电线路轻载时，线路末端如果含有并联电抗器，电压不一定高于首端电压。

【火哥解析】3：因集肤效应，交流电阻大于直流电阻。

【火哥解析】4：变压器变比不匹配，会产生循环功率。

【火哥解析】5：相同的精度，收敛速度（迭代次数）牛拉法更快，计算速度（时间）PQ分解法更快。

【火哥解析】6：第一类负荷，一次调频；第二类负荷，二次调频；第三类负荷，电力系统的有功负荷的最优分配。

【火哥解析】7：优先考虑改变发电机端电压。

【火哥解析】8：静止无功补偿器内部含有并联电容器，性能和并联电容器类似，在电压降低到一定程度时，发出的无功随电压降低而降低。【参考教材第六章】

【火哥解析】9：产生直流分量的原因是，电感电流不能突变。

【火哥解析】10：根据正序等效定则，接地阻抗 $Zg$ 会使得短路电流变小。

## 二、填空题

1. 导线、避雷线、杆塔、绝缘子、金具

2. 2(n-1) 节点导纳矩阵 节点导纳矩阵 不是

3. 有无

4. 分裂 扩径

5. 日年

6. 升高 降低

7. 小大大

## 三、【火哥解题】，

(1) 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/0c0ded8bee59b56a2652fc4520d65bbb7a4c4016d38760d51b27a4601f65c549.jpg)


$$
\Delta \tilde {S} _ {y 1} = \frac {1}{2} (G - j B) U _ {1} ^ {2} = \frac {1}{2} G U _ {1} ^ {2} - \frac {1}{2} j B U _ {1} ^ {2}
$$

$$
\tilde {S} _ {1} ^ {\prime} = \tilde {S} _ {1} - \Delta \tilde {S} _ {y 1}
$$

$$
\dot {U} _ {2} = \dot {U} _ {1} - d \dot {U} _ {1 2} = \left(U _ {1} - \frac {P _ {1} ^ {\prime} R + Q _ {1} ^ {\prime} X}{U _ {1}}\right) - j \frac {P _ {1} ^ {\prime} X - Q _ {1} ^ {\prime} R}{U _ {1}}
$$

$$
\dot {U} _ {2} = \sqrt {\left(U _ {1} - \frac {P _ {1} ^ {\prime} R + Q _ {1} ^ {\prime} X}{U _ {1}}\right) ^ {2} + \left(\frac {P _ {1} ^ {\prime} X - Q _ {1} ^ {\prime} R}{U _ {1}}\right) ^ {2}}
$$

$$
\delta = \arctan \frac {- \frac {P _ {1} ^ {\prime} X - Q _ {1} ^ {\prime} R}{U _ {1}}}{U _ {1} - \frac {P _ {1} ^ {\prime} R + Q _ {1} ^ {\prime} X}{U _ {1}}}
$$

$$
\Delta \tilde {S} _ {z} = \frac {P _ {1} ^ {\prime 2} + Q _ {1} ^ {\prime 2}}{U _ {1} ^ {2}} (R + j X)
$$

$$
\tilde {S} _ {2} ^ {\prime} = \tilde {S} _ {1} ^ {\prime} - \Delta \tilde {S} _ {2}
$$

$$
\Delta \tilde {S} _ {y 2} = \frac {1}{2} (G - j B) U _ {2} ^ {2} = \frac {1}{2} G U _ {2} ^ {2} - \frac {1}{2} j B U _ {2} ^ {2}
$$

$$
\tilde {S} _ {2} = \tilde {S} _ {2} ^ {\prime} - \Delta \tilde {S} _ {y 2}
$$

(2) 有功功率损耗为 $\Delta P = \frac{P_{1}^{2} + Q_{1}^{2}}{U_{1}^{2}} R$ 。方法: 提高电压等级、减小线路电阻、减小电流流过的无功功率。

(3) $\Delta Q = \frac{1}{2} B\left(U_{1}^{2} + U_{2}^{2}\right)$ , 空载时容性无功倒送, 会使末端电压高于始端电压。

$\Delta U = \frac{(-Q_{y2})X}{U_2} = -\frac{1}{2} BU_2^2\times \frac{X}{U_2} = -\frac{1}{2} BXU_2 = -\frac{1}{2} b_1x_1U_2l^2$ 和线路长度的平方成正比。

四、【火哥解题】，

(1) 

$$
\left( \begin{array}{c c c c} - j 2. 5 & j 2. 5 & 0 & 0 \\ j 2. 5 & 2 - j 1 0. 5 & - 2 + j 4 & j 5 \\ 0 & - 2 + j 4 & 2 - j 7. 4 & j 4 \\ 0 & j 5 & j 4 & - j 8. 6 \end{array} \right)
$$

(2) 

$$
\left( \begin{array}{c c c c} - j 2. 5 & j 2. 5 & 0 & 0 \\ j 2. 5 & - j 6. 5 & 0 & j 5 \\ 0 & 0 & - j 3. 4 & j 4 \\ 0 & j 5 & j 4 & - j 8. 6 \end{array} \right)
$$

(3) 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\left( \begin{array}{c} \Delta P _ {1} / U _ {1} \\ \Delta P _ {2} / U _ {2} \\ \Delta P _ {3} / U _ {3} \end{array} \right) = - \left( \begin{array}{c c c} - 2. 5 & 2. 5 & 0 \\ 2. 5 & - 1 0. 5 & 4 \\ 0 & 4 & - 7. 4 \end{array} \right) \left( \begin{array}{c} U _ {1} \Delta \delta_ {1} \\ U _ {2} \Delta \delta_ {2} \\ U _ {3} \Delta \delta_ {3} \end{array} \right)
$$

$$
\binom {\Delta Q _ {2} / U _ {2}} {\Delta Q _ {3} / U _ {3}} = - \left( \begin{array}{c c} - 1 0. 5 & 4 \\ 4 & - 7. 4 \end{array} \right) \binom {\Delta U _ {2}} {\Delta U _ {3}}
$$

## 五、【火哥解题】，

(1) 

$$
K _ {G M} = \frac {1}{0 . 0 5} \times \frac {6 0 0}{5 0} = 2 4 0 M W / H Z
$$

$$
K _ {A} = \frac {4 0}{0 . 0 5} = 8 0 0 M W / H Z
$$

$$
600 \times (1 - 20\%) = 480MW
$$

$$
5 0 \rightarrow 4 9. 5, \downarrow 0. 5 H Z \quad 0. 5 \times (8 0 0 - 2 4 0) = 2 8 0 M W
$$

$$
4 8 0 - 2 8 0 = 2 0 0 M W
$$

(2) 

$$
2 8 0 - 1 0 0 = 1 8 0 M W
$$

180MW 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/383768697e93e78cb6c96e57d66fe6c5490ea1ed766c1c7917b623f5f1ba710d.jpg)


B 

(3) 

$$
5 0 - \frac {1 8 0 - 1 0 0}{8 0 0 - 2 4 0} = 4 9. 8 6 H z
$$

## 六、【火哥解题】，

(1) 

线路2-3的电压损耗 $\Delta U_{\mathrm{max}} = \frac{2\times 1 + 1\times 4}{10} = 0.6\mathrm{kV}$ ， $\Delta U_{\mathrm{min}} = \frac{1}{2}\times \frac{2\times 1 + 1\times 4}{10} = 0.3\mathrm{kV}$ 

3节点调压要求9.5-10.5kV，要求节点2的电压变化范围为10.1-10.8kV

线路2-4的电压损耗 $\Delta U_{\mathrm{max}} = \frac{1\times 0.5 + 0.5\times 2}{10} = 0.15\mathrm{kV}$ ， $\Delta U_{\mathrm{min}} = \frac{1}{2}\times \frac{1\times 0.5 + 0.5\times 2}{10} = 0.075\mathrm{kV}$ 

4节点调压要求9.5-10.5kV，要求节点2的电压变化范围为9.65-10.575kV

同时满足节点 3 和节点 4 的电压要求，需要节点 2 的调压要求为最大负荷时不低于 10.1kV，最小负荷时不高于 10.575kV。【取交集】

(2) 

$$
R _ {T} = \frac {4 0 \times 3 5 ^ {2}}{1 0 0 0 \times 4 ^ {2}} = 3. 0 6 \Omega , X _ {T} = \frac {7 \times 3 5 ^ {2}}{1 0 0 \times 4} = 2 1. 4 3 \Omega
$$

$$
U _ {i \max} = 3 6 - \frac {3 \times 3 . 0 6 + 1 . 5 \times 2 1 . 4 3}{3 5} = 3 4. 8 2 k V
$$

$$
U _ {i \mathrm{min}} = 3 8 - \frac {1 . 5 \times 3 . 0 6 + 0 . 7 5 \times 2 1 . 4 3}{3 5} = 3 7. 4 1 k V
$$

$$
\frac {3 4 . 8 2}{1 0 . 1} \times 1 0. 5 = 3 6. 2 0 k V, \quad \frac {3 7 . 4 1}{1 0 . 5 7 5} \times 1 0. 5 = 3 7. 1 4 k V.
$$

$$
\frac {3 6 . 2 0 + 3 7 . 1 4}{2} = 3 6. 6 7 k V
$$

$$
\therefore U _ {T 1} = 3 5 \times 1. 0 5 = 3 6. 7 5 k V
$$

校验:

$$
3 4. 8 2 \times \frac {1 0 . 5}{3 6 . 7 5} = 9. 9 5 k V <   1 0. 1 k V
$$

$$
3 7. 4 1 \times \frac {1 0 . 5}{3 6 . 7 5} = 1 0. 6 9 k V > 1 0. 5 7 5 k V
$$

不满足调压要求，没有合适的分接头。

(3) 负荷波动过大、无功功率缺乏。(1) 提高端电压 U1; (2) 变压器低压侧安装无功补偿装置; (3) 串联电容补偿; (4) 变压器改为有载调压变压器。

七、【火哥解题】,

$$
x _ {G 1} ^ {"} = 0. 2
$$

$$
x _ {G 2} = 0. 2 2 \times \frac {1 0 0}{2 0 0} = 0. 1 1
$$

$$
x _ {T 1} = \frac {8}{1 0 0} \times \frac {1 0 0}{1 0 0} = 0. 0 8
$$

$$
x _ {T 2} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{2 0 0} = 0. 0 5
$$

$$
x _ {L 1} = x _ {L 2} = x _ {L 3} = 3 0 \times 0. 4 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 0 9 1
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/c66e01848a1ea1386adda8f85cbf963fcabdc9eb3890d9b100f707657d9e100d.jpg)


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/9178771b3cd6a6e52afc4b5eccfe162d9e6c4ad2e0e083d484a38aa12e4714e9.jpg)


(1) 

$$
\begin{array}{r l} & I ^ {\circ} = \frac {1}{\frac {0 . 3 1 \times 0 . 1 9}{0 . 3 1 + 0 . 1 9} + 0 . 0 3} \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 3. 3 9 7 k A \\ & i _ {m} = \sqrt {2} \times k _ {m} \times I ^ {\circ} = \sqrt {2} \times 1. 8 \times 3. 3 9 7 = 8. 6 4 7 k A \end{array}
$$

(2) 

$$
3. 3 9 7 \times \frac {0 . 1 9}{0 . 3 1 + 0 . 1 9} \times \frac {1 1 5}{1 0 . 5} = 1 4. 1 3 8 k A
$$

(3) 

$$
\begin{array}{l} 0 + \frac {1}{\frac {0 . 3 1 \times 0 . 1 9}{0 . 3 1 + 0 . 1 9} + 0 . 0 3} \times 0. 0 3 + \frac {1}{\frac {0 . 3 1 \times 0 . 1 9}{0 . 3 1 + 0 . 1 9} + 0 . 0 3} \times \frac {0 . 1 9}{0 . 3 1 + 0 . 1 9} \times 0. 0 3 = 0. 2 8 \\ 1 - \frac {1}{\frac {0 . 3 1 \times 0 . 1 9}{0 . 3 1 + 0 . 1 9} + 0 . 0 3} \times \frac {0 . 1 9}{0 . 3 1 + 0 . 1 9} \times 0. 2 8 = 0. 2 8 \end{array}
$$

(4) 减小。励磁电流不变时, 发电机迟相运行, 电枢反应为去磁, 负载时的次暂态电势比空载时变小, 短路电流变小。

八、【火哥解题】，

$$
x _ {G _ {1}} = x _ {G _ {2}} = 0. 2 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 7
$$

$$
x _ {T _ {1}} = x _ {T _ {2}} = \frac {8}{1 0 0} \times \frac {1 0 0}{1 2 0} = 0. 0 6 7
$$

$$
x _ {T _ {3}} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{3 5 0} = 0. 0 2 9
$$

$$
x _ {L 1} = x _ {L 2} = 3 0 \times 0. 4 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 0 9 1
$$

$$
x _ {L 0} = 1. 2 \times 3 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 2 7 2
$$

$$
3 x _ {n} = 9 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 0 6 8
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/27a9153d19ea37ac83627dd741328d0f611d3d5b6a09c04d5f546991a7f5e8e3.jpg)


正：

负：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/24c979e926eecd6fe770484d699c6488bfc689a57dcd916d7d62b15e4d8cd290.jpg)


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/2d68cb1310ce640b9b4ba3cc8bb17a71bb41807b1a71f9403188eb08788b1413.jpg)


零：

$$
\dot {I} _ {1} = \dot {I} _ {2} = \dot {I} _ {0} = \frac {1}{j (0 . 0 2 5 + 0 . 0 2 5 + 0 . 3 1 7)} = - j 2. 7 2\tag{1}
$$

$$
\begin{array}{l} i _ {1} ^ {\prime} = - j 2. 7 2 \times \frac {0 . 0 2 9}{0 . 0 2 9 + 0 . 2 0 9 5} \times \frac {1}{2} \times e ^ {j 3 0 ^ {0}} = 0. 1 6 5 \angle - 6 0 ^ {0} \\ i _ {2} ^ {\prime} = 0. 1 6 5 \angle - 1 2 0 ^ {0} \\ i _ {0} ^ {\prime} = 0 \end{array}
$$

$$
\left\{ \begin{array}{l} i _ {A} = 0. 1 6 5 \angle - 6 0 ^ {0} + 0. 1 6 5 \angle - 1 2 0 ^ {0} = - j 0. 2 8 6 \\ i _ {B} = 0 \\ i _ {C} = j 0. 2 8 6 \end{array} \right.
$$

$$
0 - \left(- j 2. 7 2 \times \frac {0 . 0 6 7}{0 . 1 3 5 + 0 . 0 6 7}\right) \times j 0. 0 6 8 = - 0. 0 6 1 \tag {2}
$$

(3) 参照 2018 年学硕最后一题。

## 华北电力大学 2020 年硕士生入学考试初试试题参考答案

## 考试科目：814 电力系统分析基础

## 一、选择题

1~5CBADB 6~10DAACB 11~15CBBDB 16~20BDACC 

【火哥解析】1：选项C不是电能质量的指标。

【火哥解析】2：变压器二次侧接线路，比线路额定电压高 $10\%$ 。

【火哥解析】3：中性点直接接地系统发生单相故障，接地电流很大。选项BCD均为中性点不接地系统的特点。

【火哥解析】4：扩径导线等效增大了导线的半径，作用是减小电晕。

【火哥解析】5：变压器的空载试验得到空载损耗、空载电流，求得变压器的 RT、XT；短路试验得到短路损耗、短路电压，求得变压器的 GT、BT。

【火哥解析】6：有功功率年负荷曲线一般是指年最大负荷曲线，表示一年内每月最大有功功率负荷变化的曲线，用于制订发电设备的检修计划。

【火哥解析】7：特高压线路轻载运行时，线路末端的无功倒送，末端电压比始端高。

【火哥解析】8：电力系统的节点导纳矩阵为方阵，其阶数等于网络的节点数 N。默认网络节点数不包括参考节点大地。所以选 A。在电路考试中，选 BD。

【火哥解析】9：修正方程的个数等于所求未知量的个数，电压用极坐标表示时，一个 PQ 节点 2 个未知量，一个 PV 节点 1 个未知量， $90*2+9=189$ ，选 C。

【火哥解析】10：调频器只进行二次调频。

【火哥解析】11：增量与增量之比是耗量微增率，选C。

【火哥解析】12：异步电动机的模型和变压器类似，分析时直接套用变压器的模型。选项 A，空载时，励磁支路（对应不变损耗）也要消耗无功；选项 B，电压越高，励磁支路消耗的无功越大；选项 C，功率因数和有功、视在功率大小有关，如有功不变，容量 S 越大，功率因数也越小；选项 D，负荷越大，负荷电流也越大，可变损耗越大，消耗的无功越大。只有 B 正确。

【火哥解析】13：同步发电机只发有功功率，进相运行吸收（感性）无功，迟相运行吸收（感性）无功。发电机和电动机是可逆的，但是一般认为发电机只发出有功。有同学认为，电机学中发电机也有铜损，所有也消耗有功，这个题的含义应该不是考察发电机的铜损，该题仅考察发电机的输出特性。

【火哥解析】14：顺调压，只有D对。

【火哥解析】15：短路是相对地、相与相绝缘破坏，选项 B 会引起工频过电压，不会造成短路。

【火哥解析】16：短路电流最大瞬时值的条件：空载、纯电感、电压初相角 $0^{\circ}$ 或 $180^{\circ}$ 。

【火哥解析】17: 本题朝纲。同步电机的稳态电抗 $x_{d}$ 、暂态电抗 $x_{d}^{\prime}$ 、次暂态电抗 $x_{d}^{\prime \prime}$ , 大小关系 $x_{d} > x_{d}^{\prime} > x_{d}^{\prime \prime}$ .

系 $x_{d} > x_{d}^{\prime} > x_{d}^{\prime \prime}$ 。

【火哥解析】18: 选项 A, 零序漏抗和变压器绕组连接方式、中性点接地方式有关, 和正序电抗并不是总相等; 选项 B, 零序励磁电抗和变压器的铁芯结构有关, 三相三柱式, 零序励磁电抗较小; 选项 CD, Y 型绕组和 $\Delta$ 型绕组, 零序电流无法流通, 零序电抗无穷大。

【火哥解析】19：输电线路的零序电抗大约是正序电抗的3倍。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4

【火哥解析】20：根据复合序网，两相短路时，仅有正序和负序网，负序电流最大。

## 二、判断题

$1\sim 5\sqrt{} \times \times \times \times$ $6\sim 10\times \sqrt{} \times \times \times$ 

【火哥解析】1：变压器副边线圈额定电压比所在电压等级高5%或10%。

【火哥解析】2：减小电抗的是分裂导线或扩径导线。

【火哥解析】3：输电线路有功损耗的公式 $\Delta P_{L} = \frac{P^{2} + Q^{2}}{U^{2}} R_{L}$ ，可见和无功也有关。

【火哥解析】4：输电线路空载时，无功会倒送至首端。

【火哥解析】5：PQ分解法和牛拉法可以达到相同的计算精度。

【火哥解析】6：总装机容量包括检修中的发电机，检修中的发电机不属于备用容量。

【火哥解析】7：输电线路在轻载或空载时，对外提供无功功率。

【火哥解析】8：无限大系统提供的短路电流周期分量不衰减，发电机提供的短路电流周期分量衰减。

【火哥解析】9：根据正序等效定则，当 $X_{\Sigma 0} > X_{\Sigma 1} = X_{\Sigma 2}$ 时， $I_f^{(3)} > I_f^{(1)}$ ；当 $X_{\Sigma 0} = X_{\Sigma 1} = X_{\Sigma 2}$ ，

$I_{f}^{(3)} = I_{f}^{(1)}$ ；当 $X_{\Sigma 0} <   X_{\Sigma 1} = X_{\Sigma 2}$ ， $I_{f}^{(3)} = I_{f}^{(1)}$ 。

【火哥解析】10：两相短路没有零序电压，题目说“短路点的零序电压最高”肯定错误。

## 三、简答题

1. 【火哥解题】,

<table><tr><td>运行方式</td><td>优点</td><td>缺点</td></tr><tr><td>直接接地(<eq>U_{N} \geq 110kV</eq>)</td><td>减少绝缘费</td><td>可靠性低</td></tr><tr><td>不接地(<eq>U_{N} \leq 35kV</eq>)</td><td>供电可靠性高</td><td>绝缘费用高</td></tr></table>

2. 建议放弃。

3. 【火哥解题】,

电压中枢点：指那些能够反映系统电压水平的主要发电厂或枢纽变电所的电压母线。

电压中枢点一般选择为以下地点:(1)大型发电厂的高压母线(高压母线上有多回出线时);

(2) 枢纽变电站的二次母线; (3) 有大量地方性负荷的发电厂母线。

4. 【火哥解题】,

$$
\begin{array}{l} \frac {- 1 0 j}{1 . 1} = - j 9. 0 9 \\ \frac {1 . 1 - 1}{1 . 1} \cdot (- j 1 0) = - j 0. 9 1 \\ \frac {1 - 1 . 1}{1 . 1 ^ {2}} \cdot (- j 1 0) = j 0. 8 3 \end{array}
$$

$$
\left( \begin{array}{c c c c} - j 1. 7 & j 2. 5 & 0 & 0 \\ j 2. 5 & - j 1 1. 7 & j 9. 0 9 & 0 \\ 0 & j 9. 0 9 & - j 1 0. 7 6 & j 2. 5 \\ 0 & 0 & j 2. 5 & - j 2. 5 \end{array} \right)
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

5. 【火哥解题】,

(1) 特点: 端电压恒定, $\mathrm{U} = \mathrm{C}$ 、频率恒定, $f = C$ 、内阻抗为 $0, Z \approx 0$ 

(2) 往往以供电电源的内阻抗与短路回路的总阻抗的相对大小来判断电源是否为无穷大功率电源, 若电源内阻抗小于短路回路的总阻抗的 $10\%$ 时, 则可认为该电源为无穷大功率电源。6. 【火哥解题】,

不对称短路、非全相运行、非正常运行（如负荷对称、电源不对称等）。四、【火哥解题】，

(1) 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/64168308ac95b5452594222128816958f161fd782405faa346efee60fd13d2f3.jpg)


$\frac{20 \times 10}{20 + 10 + 20} = 4$ （下面的10、20、20三条支路星三角变换）

$$
\frac {(1 5 + j 1 0) \times 2 1 + (2 5 + j 1 0) \times 8 + (1 0 + 5 j) \times 4}{3 8} = 1 4. 6 1 + j 8. 1 6 M V A (4 \mathrm{节点环网})
$$

$$
(1 4. 6 1 + j 8. 1 6) - (1 5 + j 1 0) = - 0. 3 9 - j 1. 8 4 M V A
$$

$$
\frac {(2 5 . 3 9 + j 1 1 . 8 4) \times 4 + (1 0 + j 5) \times 2}{5} = 2 4. 3 1 + j 1 1. 4 7 M V A (\text {三节点环网})
$$

$$
(2 5 + j 1 0) - (- 0. 3 9 - j 1. 8 4) = 2 5. 3 9 + 1 1. 8 4 M V A\tag{2}
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/634ace3296fbdbf5fd41207a148725e2ebff2ead22bcab76dec058111cd10554.jpg)


$$
(1 5 + j 1 0) \times \frac {1 7}{1 7 + 1 3} = 8. 5 + j 5. 6 7 M V A
$$

$$
(8. 5 + j 5. 6 7) + (2 5 + j 1 0) + (5 + j 2. 5) = 3 8. 5 + j 1 8. 1 7 M V A
$$

$$
(3 8. 5 + j 1 8. 1 7) \times \frac {\frac {1 2}{7}}{1 + \frac {1 2}{7}} = 2 4. 3 1 + j 1 1. 4 8 M V A
$$

五、【火哥解题】，

(1) 

$$
\lambda_ {1} = \frac {\partial F _ {1}}{\partial P _ {G 1}} = 6 + 0. 0 0 8 P _ {G 1}
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\lambda_ {2} = \frac {\partial F _ {2}}{\partial P _ {G 2}} = \alpha + 2 \beta P _ {G 2}
$$

$$
6 + 0. 0 0 8 P _ {G 1} = 8 \Rightarrow P _ {G 1} = 2 5 0 M W, P _ {G 2} = 5 5 0 - 2 5 0 = 3 0 0 M W
$$

(2) 

$$
6 + 0. 0 0 8 P _ {G 1} = 1 0 \Rightarrow P _ {G 1} = 5 0 0 M W, P _ {G 2} = 1 3 0 0 - 5 0 0 = 8 0 0 M W
$$

(3) 

$$
\left\{ \begin{array}{l} \alpha + 2 \beta \times 3 0 0 = 8 \\ \alpha + 2 \beta \times 8 0 0 = 1 0 \end{array} \right. \Rightarrow \left\{ \begin{array}{l} \alpha = 6. 8 \\ \beta = 0. 0 0 2 \end{array} \right.
$$

六、

(1) 

$$
\Delta f = \frac {7 0 + 5 0}{5 0 0 + 7 0 0} = 0. 1 H Z
$$

$$
\Delta P _ {a b} = \frac {5 0 0 \times 5 0 - 7 0 0 \times 7 0}{5 0 0 + 7 0 0} = - 2 0 M W
$$

(2) 

$$
\begin{array}{r l} & {\Delta f = \frac {1 2 0}{5 0 0 + 4 0} = 0. 2 2 H Z} \\ & {\Delta P _ {a b} = \Delta f \times K _ {A} - 7 0 = 4 1. 1 1 M W} \end{array}
$$

(3) 

$$
\Delta f = \frac {1 2 0}{5 0 + 4 0} = 1. 3 2 H Z
$$

$$
\Delta P _ {a b} = \Delta f \times 5 0 - 7 0 = - 3. 7 3 M W
$$

## 七、【火哥解题】，

$2.71 + 1.6 = 4.31$ 

$$
5 9. 3 + (- 2. 5) = 5 6. 8
$$

$$
1 2 1 - \frac {5 \times 4 . 3 1 + 4 \times 5 6 . 8}{1 2 1} = 1 1 8. 9 4 4 k V
$$

$$
\frac {1 1 8 . 9 4 4}{3 7} \times 3 8. 5 = 1 2 3. 7 6 6 k V
$$

$$
12.51\%
$$

$$
110 \times (1 + 5 \times 2.5\%) = 123.75kV
$$

大： $37\times \frac{123.75}{38.5} = 118.929kV$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
1 1 8. 9 2 9 + \frac {1 0 \times 1 . 6 + 8 \times (- 2 . 5)}{1 1 8 . 9 2 9} = 1 1 8. 8 9 5 k V
$$

$$
1 1 8. 8 9 5 + \frac {1 0 \times 2 . 7 1 + (8 - Q _ {c}) \times 5 9 . 3}{1 1 8 . 8 9 5} = 1 2 1
$$

$$
1 2 1 - \frac {1 0 \times 2 . 7 1 + (8 - Q _ {c}) \times 5 9 . 3}{1 2 1} = 1 1 8. 8 9 5
$$

$$
Q _ {c} = 4. 2 4 M W
$$

校验:

$$
: 1 1 8. 9 4 4 \times \frac {3 8 . 5}{1 2 3 . 7 5} = 3 7. 0 0 5 k V
$$

$$
\mathrm{大}: 1 2 1 - \frac {1 0 \times 2 . 7 1 + (8 - 4 . 2 4) \times 5 9 . 3}{1 2 1} = 1 1 8. 9 3 2 k V
$$

$$
1 1 8. 9 3 2 - \frac {1 0 \times 1 . 6 + 8 \times (- 2 . 5)}{1 1 8 . 9 3 2} = 1 1 8. 9 6 7 k V
$$

$$
1 1 8. 9 6 7 \times \frac {3 8 . 5}{1 2 3 . 7 5} = 3 7. 0 1 5 k V
$$

## ∴ 满足

八、【火哥解题】，

$$
x _ {G} = 0. 1 2 5 \times \frac {5 0}{5 0 / 0 . 8} = 0. 1
$$

$$
x _ {T} = \frac {1 0}{1 0 0} \times \frac {5 0}{5 0} = 0. 1
$$

$$
x _ {R} = \frac {4}{1 0 0} \times \frac {1 0}{\sqrt {3} \times 0 . 4} \times \frac {5 0}{1 0 . 5 ^ {2}} = 0. 2 6 2
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/d6786554-c578-42ae-8816-fbecf351fadd/ccc7965cd919e0744e3fdf131353812217d50d7f6204c90fdad6ee57b08eacc5.jpg)


(1) 

$$
\frac {1}{0 . 3 1 2} \times \frac {5 0}{\sqrt {3} \times 1 0 . 5} = 8. 8 1 2 k A
$$

$$
8. 8 1 2 \times \sqrt {2} \times 1. 8 = 2 2. 4 3 k A\tag{2}
$$