$$
X _ {G f} = 0. 1 + 0. 2 6 2 + \frac {0 . 1 \times 0 . 2 6 2}{0 . 1} = 0. 6 2 4
$$

$$
X _ {G f s} = 0. 6 2 4 \times \frac {5 0 / 0 . 8}{5 0} = 0. 7 8
$$

(3) 

$$
1. 2 \times \frac {5 0 / 0 . 8}{\sqrt {3} \times 1 0 . 5} + \frac {1}{0 . 6 2 4} \times \frac {5 0}{\sqrt {3} \times 1 0 . 5} = 8. 5 3 k A
$$

九、

正：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/5d7933994305b14d137fd8bc46b3c01544a739687b1b1e5ee4eadb6b5e92ce20.jpg)


负：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/6baaa69e59cc8ae0bef45acdac376f7d4ed07c5b1604dda3066a8d4ed67c29d2.jpg)


零：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/736d7be3ddfc90d722e8b7d11461fc09855e5c0756d6ba4991323b9d87c87a6c.jpg)


$$
\dot {I} _ {1} = \dot {I} _ {2} = \dot {I} _ {0} = \frac {1}{j (0 . 6 + 0 . 6 + 0 . 1 6)} = - j 0. 7 3 5 = 0. 7 3 5 \angle - 9 0 ^ {0}
$$

$$
\dot {U} _ {f 1} = \dot {U} _ {f (0)} - i _ {1} j x _ {\Sigma 1} = 1 - (- j 0. 7 3 5) \times j 0. 6 = 0. 5 5 9
$$

$$
\dot {U} _ {f 2} = - i _ {2} j x _ {\Sigma 2} = - (- j 0. 7 3 5) \times j 0. 6 = - 0. 4 4 1
$$

$$
\dot {U} _ {f 0} = - i _ {0} j x _ {\Sigma 0} = - 0. 1 1 8
$$

$$
i _ {1} ^ {\prime} = 0. 7 3 5 \angle - 9 0 ^ {0} \cdot e ^ {j 3 0 ^ {0}} = 0. 7 3 5 \angle - 6 0 ^ {0}
$$

$$
i _ {2} ^ {\prime} = 0. 7 3 5 \angle - 9 0 ^ {0} \cdot e ^ {J - 3 0 ^ {0}} = 0. 7 3 5 \angle - 1 2 0 ^ {0}
$$

$$
i _ {0} ^ {\prime} = 0
$$

$$
i _ {A} = \left(0. 7 3 5 \angle - 6 0 ^ {\circ} + 0. 7 3 5 \angle - 1 2 0 ^ {\circ}\right) \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = - j 7 k A
$$

$$
i _ {B} = 0 k A
$$

$$
i _ {C} = j 7 k A
$$

# 华北电力大学 2019 年硕士生入学考试初试试题参考答案

## 考试科目：813 电力系统分析基础

## 一、判断题

$1\sim 5\times \sqrt{\sqrt{x}x}$ $6\sim 10\sqrt{\sqrt{x}x}\sqrt{\sqrt{x}}$ 

【火哥解析】1：三相的平均几何均距 $D_{m} = \sqrt[3]{D_{AB}D_{BC}D_{CA}}$ ，设相间距离为L，三角形铺设 $D_{m} = \sqrt[3]{L\times L\times L} = L$ ，水平铺设 $D_{m} = \sqrt[3]{L\times L\times 2L} = \sqrt[3]{2} L$ ，水平铺设时几何均距大，电抗更大。

【火哥解析】2：题目的说法大家比较陌生，但是说的没有错误。消耗线圈也是电感，在交流电路下，消耗的肯定是感性无功，与线路的对地电容产生的功率抵消，故障点的功率变小了，电弧容易熄灭。

【火哥解析】3：环形网络的自然功率按阻抗分布、按阻抗的共轭分布、按阻抗的反比分布等说法都对。

【火哥解析】4：不对。电压越大，绝缘投资越大；但是电流 $I = \frac{S}{\sqrt{3}U}$ ，电压越大，电流越小，

导线的截面积越小，导体金属投资越小。另外，根据线路传输功率公式 $P_{M} = \frac{U_{1}U_{2}}{X_{L}}\sin \delta_{12}$ ，其

中 $\delta_{12} < 90^{\circ}$ ，传输功率相同时，电压等级越高，相角 $\delta_{12}$ 越小，电力系统越稳定。

【火哥解析】5：检修中的发电机没办法随时投入运行，不属于备用容量。

【火哥解析】6: PQ 分解法和牛拉法可以达到相同的精度。

【火哥解析】7：正确。并联电抗器可以吸收多余的感性无功，防止母线电压过高；串联电抗器，主要是限制短路电流。

【火哥解析】8: 错误。有功负荷的最优分配, 实质上是按照各机组的单位时间内输入的能量增量和输出功率增量之比相等来分配负荷的 (等耗量微增率)。

【火哥解析】9: 不一定。和故障点的零序等效电抗有关。例如三相接地短路和单相接地短路, 当 $X_{\Sigma 0} > X_{\Sigma 1} = X_{\Sigma 2}$ 时, $I_{f}^{(3)} > I_{f}^{(1)}$ ; 当 $X_{\Sigma 0} = X_{\Sigma 1} = X_{\Sigma 2}, I_{f}^{(3)} = I_{f}^{(1)}$ ; 当 $X_{\Sigma 0} < X_{\Sigma 1} = X_{\Sigma 2}, I_{f}^{(3)} = I_{f}^{(1)}$ 。

【火哥解析】10：正确。直流分量起始值和短路时电压的初相角有关，在纯电感电路中，初相角 $0^{\circ}$ 或 $180^{\circ}$ 时，直流分量起始值最大。

## 二、填空题

11. 逆调压、顺调压、常调压

12. 一次调整、有差、二次调整、无差

13.41、80、40、20、多、短

14. 横、纵

15. 小、大、大

16. 大、大

## 三、【火哥解题】，

$$
R _ {T} = \frac {P _ {k} U _ {N} ^ {2}}{1 0 0 0 S _ {N} ^ {2}} = \frac {4 0 0 \times 2 2 0 ^ {2}}{1 0 0 0 \times 6 0 ^ {2}} = 5. 3 7 8 \Omega
$$

$$
X _ {T} = 8 0. 6 6 7 \Omega
$$

$$
G _ {T} = 1. 6 5 3 \times 1 0 ^ {- 6} S
$$

$$
B _ {T} = 3. 7 1 9 \times 1 0 ^ {- 5} S
$$

$$
R _ {l} = \frac {\rho}{S} l = \frac {3 1 . 5}{1 2 0} \times 1 0 0 = 2 6. 2 5 \Omega
$$

$$
D _ {m} = \sqrt [ 3 ]{4 \times 4 \times 8} = 5. 0 3 9 6 8 m = 5 0 3 9. 6 8 m m
$$

$$
r = \frac {1 4}{2} = 7 m m
$$

$$
X _ {l} = \left(0. 1 4 4 5 \lg \frac {5 0 3 9 . 6 8}{7} + 0. 0 1 5 7\right) \times 1 0 0 = 4 2. 8 5 8 \Omega
$$

$$
B _ {l} = \frac {7 . 5 8}{\lg \frac {5 0 3 9 . 6 8}{7}} \times 1 0 ^ {- 6} \times 1 0 0 = 2. 6 5 3 \times 1 0 ^ {- 4} S
$$

归算：

$$
R _ {l} ^ {\prime} = R _ {l} \times \left(\frac {2 2 0}{1 2 1}\right) ^ {2} = 8 6. 7 7 7 \Omega
$$

$$
X _ {l} ^ {\prime} = X _ {l} \times \left(\frac {2 2 0}{1 2 1}\right) ^ {2} = 1 4 1. 6 7 9 \Omega
$$

$$
B _ {l} ^ {\prime} = B _ {l} \times \left(\frac {1 2 1}{2 2 0}\right) ^ {2} = 8. 0 2 5 \times 1 0 ^ {- 5} S
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/d99ba0398c23fefb1f41ecd45efb70f20b1ccfdd3ac4c2bd90cd9b4bb3848f3a.jpg)


$$
\Delta \tilde {S} _ {y 3} = - j \frac {B _ {I} ^ {\prime}}{2} U _ {N} ^ {2} = - j \frac {8 . 0 2 5 \times 1 0 ^ {- 5}}{2} \times 2 2 0 ^ {2} = - j 1. 9 4 2 M V A
$$

$$
\tilde {S} _ {3} ^ {\prime} = 4 0 + j 2 0 - j 1. 9 4 2 = 4 0 + j 1 8. 0 5 8 M V A
$$

$$
\Delta \tilde {S} _ {z l} = \frac {4 0 ^ {2} + 1 8 . 0 5 8 ^ {2}}{2 2 0 ^ {2}} \times (8 6. 7 7 7 + j 1 4 1. 6 7 9) = 3. 4 5 3 + j 5. 6 3 8 M V A
$$

$$
\tilde {S} _ {2} ^ {\prime} = 4 3. 4 5 3 + \mathrm{j} 2 3. 6 9 6 M V A
$$

$$
\Delta \tilde {S} _ {y 2} = - j 1. 9 4 2 M V A
$$

$$
\tilde {S} _ {2} ^ {\prime \prime} = 4 3. 4 5 3 + j 2 3. 6 9 6 - j 1. 9 4 2 - j 1 0 = 4 3. 4 5 3 + j 1 1. 7 5 4 M V A
$$

$$
\Delta \tilde {S} _ {z T} = \frac {4 3 . 4 5 3 ^ {2} + 1 1 . 7 5 4 ^ {2}}{2 2 0 ^ {2}} \times (5. 3 7 8 + j 8 0. 6 6 7) = 0. 2 2 5 + j 3. 3 7 7 M V A
$$

$$
\tilde {S} _ {1} ^ {\prime} = 4 3. 6 7 8 + \mathrm{j} 1 5. 1 3 1 M V A, U _ {1} = 2 2 0 k V
$$

$$
\Delta U _ {1 2} = \frac {4 3 . 6 7 8 \times 5 . 3 7 8 + 1 5 . 1 3 1 \times 8 0 . 6 6 7}{2 2 0} = 6. 6 1 6 k V
$$

$$
U _ {2} = 2 2 0 - 6. 6 1 6 = 2 1 3. 3 8 4 k V
$$

$$
\Delta U _ {2 3} = \frac {4 3 . 4 5 3 \times 8 6 . 7 7 7 + 2 3 . 6 9 6 \times 1 4 1 . 6 7 9}{2 1 3 . 3 8 4} = 3 3. 4 0 3 k V
$$

$$
U _ {3} = 2 1 3. 3 8 4 - 3 3. 4 0 3 = 1 7 9. 9 8 1 k V
$$

$$
U _ {3} ^ {\prime} = 1 7 9. 9 8 1 \times \frac {1 2 1}{2 2 0} = 9 8. 9 9 k V
$$

线路末端电压低于额定电压 $-5\%$ ，是由于23节点之间电压降落太大所致，可以在3节点上装设并联无功补偿装置。备注：本题参数也可以归算到 $110\mathrm{kV}$ 做，步骤稍有不同。

## 四、【火哥解题】，

推导之前考过很多次，讲义中也有详细过程。

## 五、【火哥解题】，

(1) 

$$
\Delta f = \frac {2 0 0}{2 2 0 + 4 4 0 + 3 4 0} = 0. 2 H z
$$

$$
P _ {A B} ^ {\prime} = 1 0 0 + 0. 2 \times 2 2 0 = 1 4 4 M W
$$

$$
P _ {C B} ^ {\prime} = 1 0 0 + 0. 2 \times 3 4 0 = 1 6 8 M W
$$

(2) 

A: 

$$
\Delta f _ {A} = \frac {1 4 4}{2 2 0} = 0. 6 5 5 H z
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
f ^ {\prime} = 5 0 - 0. 2 + 0. 6 5 5 = 5 0. 4 5 5 \mathrm{Hz}
$$

$$
3 0 0 - 1 6 8 = 1 3 2 M W
$$

B: 

$$
\Delta f _ {B} = \frac {1 4 4 - 1 3 2}{4 4 0} = 0. 0 2 7 H z
$$

$$
f ^ {\prime} = 5 0 - 0. 2 + 0. 0 2 7 = 4 9. 7 7 3 H z
$$

$$
1 3 2 - \Delta f _ {B} \times 3 4 0 = 1 2 2. 8 2 M W
$$

$$
(3) \pm (0. 2 - 0. 5) \mathrm{Hz}
$$

六、

$$
R _ {T} = \frac {1 0 0 \times 1 2 1 ^ {2}}{1 0 0 0 \times 3 0 ^ {2}} = 1. 6 2 7 \Omega
$$

$$
X _ {T} = 4 8. 8 0 3 \Omega
$$

$$
R _ {j} = 0. 1 \times 1 0 0 = 1 0 \Omega
$$

$$
X _ {I} = 4 0 \Omega
$$

$$
R = 1. 6 2 7 + 1 0 = 1 1. 6 2 7 \Omega
$$

$$
X = 8 8. 8 0 3 \Omega
$$

$$
U _ {i m a x} = 1 0 7 + \frac {2 0 \times 1 1 . 6 2 7 + 1 0 \times 8 8 . 8 0 3}{1 0 7} = 1 1 7. 4 7 3 k V
$$

$$
U _ {i m i n} = 1 1 2 + \frac {1 0 \times 1 1 . 6 2 7 + 5 \times 8 8 . 8 0 3}{1 1 2} = 1 1 7. 0 0 3 k V
$$

$$
U _ {T l m a x} = \frac {1 1 7 . 4 7 3}{1 0} \times 1 0. 5 = 1 2 3. 3 4 7 k V
$$

$$
U _ {T l m i n} = \frac {1 1 7 . 0 0 3}{1 1} \times 1 0. 5 = 1 1 1. 6 8 5 k V
$$

$$
\frac {1 2 3 . 3 4 7 + 1 1 1 . 6 8 5}{2} = 1 1 7. 5 1 6 k V
$$

分接头选： $U_{TJ}=121\times(1-2.5\%)=117.975kV$ 

校验:

$$
\text { Max: } 1 1 7. 4 7 3 \times \frac {1 0 . 5}{1 1 7 . 9 7 5} = 1 0. 4 5 5 > 1 0
$$

$$
\mathrm{Min:} 1 1 7. 0 0 3 \times \frac {1 0 . 5}{1 1 7 . 9 7 5} = 1 0. 4 1 3 <   1 1
$$

∴满足要求

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

## 七、【火哥解题】，

$$
x _ {G 1} = x _ {G 2} = 0. 2 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 7
$$

$$
x _ {T 1} = x _ {T 2} = \frac {8}{1 0 0} \times \frac {1 0 0}{1 2 0} = 0. 0 6 7
$$

$$
x _ {T 3} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{3 0 0} = 0. 0 3 3
$$

$$
x _ {l} = 0. 3 5 \times 4 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 0 6
$$

(1) 

$$
I _ {k} = \left(\frac {1}{\frac {0 . 1 7 + 0 . 0 6 7}{2} + 0 . 1 0 6} + \frac {1}{0 . 0 3 3}\right) \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 1 7. 4 5 k A
$$

(2) 

$$
I _ {k G 1} = \frac {1}{\frac {0 . 1 7 + 0 . 0 6 7}{2} + 0 . 1 0 6} \times \frac {1}{2} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 1 2. 2 5 k A
$$

(3) 

$$
I _ {m} = \left(\frac {1}{0 . 0 3 3} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0}\right) \times \sqrt {2} = 1 0. 7 6 k A
$$

$$
\left\{i _ {a} = I _ {m} \sin (\omega t + \alpha - \varphi) - I _ {m} \sin (\alpha - \varphi) e ^ {- \frac {t}{T _ {a}}} \right.
$$

$$
i _ {c} = I _ {m} \sin (\omega t + \alpha + 1 2 0 ^ {\circ} - \varphi) - I _ {m} \sin (\alpha + 1 2 0 ^ {\circ} - \varphi) e ^ {- \frac {t}{T _ {a}}}
$$

A 相的直流分量最大，超导回路时间常数为无穷大，冲击系数为 2， $\alpha = 0^{\circ}$ 或 $\alpha = 180^{\circ}$ 

$$
i _ {a} = 2 I _ {m} = 2 1. 5 2 k A, \quad i _ {b} = - I _ {m} = - 1 0. 7 6 k A, \quad i _ {c} = - I _ {m} = - 1 0. 7 6 k A
$$

$$
i _ {a} = - 2 I _ {m} = - 2 1. 5 2 k A, \quad i _ {b} = I _ {m} = 1 0. 7 6 k A, \quad i _ {c} = I _ {m} = - 1 0. 7 6 k A
$$

八、【火哥解题】，题目没有明确说明时，110kV及以上系统默认中性点直接接地。

$$
x _ {\Sigma 1} = (0. 2 + 0. 2) / / (0. 3 + 0. 1) = 0. 2
$$

$$
x _ {\Sigma 2} = 0. 2
$$

$$
x _ {\Sigma 0} = (0. 3 + 0. 2) / / (0. 9 + 0. 1) = 0. 3 3 3
$$

(1) 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\dot {I} _ {1} = \frac {\dot {U} _ {f | 0 |}}{Z _ {\Sigma 1} + \frac {Z _ {\Sigma 2} Z _ {\Sigma 0}}{Z _ {\Sigma 2} + Z _ {\Sigma 0}}} = \frac {j 1}{j 0 . 2 + \frac {j 0 . 2 \times j 0 . 3 3 3}{j 0 . 2 + j 0 . 3 3 3}} = 3. 0 7 7
$$

$$
\dot {I} _ {2} = - 3. 0 7 7 \times \frac {j 0 . 3 3 3}{j 0 . 2 + j 0 . 3 3 3} = - 1. 9 2 2
$$

$$
\dot {I} _ {0} = - 3. 0 7 7 \times \frac {j 0 . 2}{j 0 . 2 + j 0 . 3 3 3} = - 1. 1 5 5
$$

$$
\dot {I} _ {1} ^ {\prime} = \frac {3 . 0 7 7}{2} = 1. 5 3 9
$$

$$
\dot {I} _ {2} ^ {\prime} = \frac {- 1 . 9 2 2}{2} = - 0. 9 6 1
$$

$$
\dot {I} _ {0} ^ {\prime} = - 1. 1 5 5 \times \frac {0 . 5}{0 . 5 + 1} = - 0. 3 8 5
$$

$$
\dot {I} _ {a} = 1. 5 3 9 - 0. 9 6 1 - 0. 3 8 5 = 0. 1 9 3
$$

$$
\dot {I} _ {b} = 1. 5 3 9 \angle 2 4 0 ^ {\circ} - 0. 9 6 1 \angle 1 2 0 ^ {\circ} - 0. 3 8 5 = 2. 2 6 8 \angle - 1 0 7. 2 9 ^ {\circ}
$$

$$
\dot {I} _ {c} = 1. 5 3 9 \angle 1 2 0 ^ {\circ} - 0. 9 6 1 \angle 2 4 0 ^ {\circ} - 0. 3 8 5 = 2. 2 6 8 \angle 1 0 7. 2 9 ^ {\circ}
$$

(2) 

正： $1\angle 120^{\circ} - 1.539\angle 30^{\circ}\times j0.2 = 0.69\angle 120^{\circ}$ 

负： $0 - (-0.961\angle -30^{\circ})\times j0.2 = 0.19\angle 60^{\circ}$ 

零：

0 

(3) 

正：j1 负：0 零：0

# 华北电力大学 2019 年硕士生入学考试初试试题参考答案

## 考试科目：815 电力系统分析基础

## 一、选择题

<table><tr><td>1.C</td><td>2.A</td><td>3.D</td><td>4.C</td><td>5.C</td><td>6.C</td><td>7.B</td><td>8.C</td><td>9.B</td><td>10.C</td></tr><tr><td>11.C</td><td>12.A</td><td>13.A</td><td>14.B</td><td>15.A</td><td>16.B</td><td>17.B</td><td>18.C</td><td>19.D</td><td>20.D</td></tr></table>

【火哥解析】1：电力系统运行的四个基本要求：可靠、经济、优质、环保。

【火哥解析】2：只有环网是有备用接线形式。

【火哥解析】3：中性点不直接接地系统，发生单相接地时，接地电流一般为几十安，数值较小，非故障相的对地电压升高为线电压，危及绝缘。

【火哥解析】4：题目描述的是绝缘子的作用，陈珩教材中有。选项A不对。

【火哥解析】5: 短路试验测得的量是短路损耗和短路电压, 可求得 RT 和 XT。

【火哥解析】6：有功功率年负荷曲线制定检修计划，有功功率日负荷曲线，制定发电计划。

【火哥解析】7：导纳支路消耗的功率为，导纳的共轭 $\times$ 电压的平方。

【火哥解析】8：环网潮流的控制方式：串联电容器、串联电抗器、附加串联加压器。

【火哥解析】9：潮流的计算机算法是数值计算。

【火哥解析】10：题目没给 PV 节点的个数，只能认为 PV 节点个位为 0。雅可比矩阵的维数为电压未知量的个数，一个 PQ 节点有 2 个未知量，雅可比矩阵的维数=99×2=198。

【火哥解析】11：题目描述“周期长、波动幅度大”是第三类可预测的负荷，为三次调频，有功功率负荷的最优分布。

【火哥解析】12：简记法：比耗量是输入/输出，耗量特性是输入和输出函数关系，耗量微增率是输入增量/输出增量。

【火哥解析】13：发电机调压最经济（指发电机本身已安装），选项BCD中，并联电容器的价格最便宜。

【火哥解析】14：逆调压应用于对于线路较长、负荷变化大的线路。

【火哥解析】15：三绕组分接头一般在高压和中压。

【火哥解析】16：无限大功率电源发生三相短路，短路电流含有基频交流分量（周期分量）和直流分量（非周期分量），周期分量的幅值不变。无限大功率电源发生三相短路无倍频分量。

【火哥解析】17：冲击电流用来校验动稳定。

【火哥解析】18：本题较难。选项 A，设发电机转子转速为 n0（逆时针方向，同步转速），定子绕组的负序电流形成的旋转磁场，相对定子顺时针方向以同步转速旋转（转速为 -n0）。选项 B，负序电抗的定义为发电机机端负序电压与负序电流的比值，因转子是旋转的，负序电流产生的磁场经历的磁阻是脉动的，负序电抗也是周期变化的。选项 C，零序电流三相相同，在定子中的合成磁场为零。选项 D，不够严谨，教材中提到发电机的零序电抗比正序电抗小，当中性点不接地时，零序电抗为无穷大。选项 C 错误明显，本题答案为 C。

【火哥解析】19：零序电流的流通与变压器接线形式有关。

【火哥解析】20：本题较难。设电力系统发生BC两相短路时，正序网和负序网并联，

$$
\dot {I} _ {f (1)} = - \dot {I} _ {f (2)} = \frac {\dot {U} _ {f | 0 |}}{j X _ {\Sigma 1} + j X _ {\Sigma 2}} = 0. 5 \frac {\dot {U} _ {f | 0 |}}{j X _ {\Sigma 1}}, \quad \dot {U} _ {f (1)} = \dot {U} _ {f (2)} = - j X _ {\Sigma 2} \dot {I} _ {f (2)} = - j X _ {\Sigma 2} \times \left(- 0. 5 \frac {\dot {U} _ {f | 0 |}}{j X _ {\Sigma 1}}\right) = 0. 5 \dot {U} _ {f | 0 |},
$$

$\dot{U}_{f(0)} = 0$ 。 

选项A正确，根据正序等效定则，短路电流 $I_{f} = \sqrt{3}\frac{U_{f|0|}}{X_{\Sigma 1} + X_{\Sigma 2}} = \sqrt{3} I_{f(1)}$ 

选项B正确，非故障相电压 $\dot{U}_{fA} = \dot{U}_{f(1)} + \dot{U}_{f(2)} + \dot{U}_{f(0)} = 2\dot{U}_{f(1)}$ 

选项 C 正确，故障相电压 $\dot{U}_{fB}=a^{2}\dot{U}_{f(1)}+a\dot{U}_{f(2)}+\dot{U}_{f(0)}=a^{2}\dot{U}_{f(1)}+a\dot{U}_{f(1)}=\left(a^{2}+a\right)\dot{U}_{f(1)}=-\dot{U}_{f(1)}$ 

$\dot{U}_{fC} = a\dot{U}_{f(1)} + a^2\dot{U}_{f(2)} + \dot{U}_{f(0)} = a\dot{U}_{f(1)} + a^2\dot{U}_{f(1)} = (a + a^2)\dot{U}_{f(1)} = -\dot{U}_{f(1)}$ ，为非故障相电压的一半。

选项D错误，根据之前的分析， $\dot{U}_{fA} = 2\dot{U}_{f(1)}$ ， $\dot{U}_{fB} = \dot{U}_{fC} = -\dot{U}_{f(1)}$ ，故障相电压与非故障相电压方向相反。

## 二、判断题

$1\sim 5\times \times \times \sqrt{x}$ $6\sim 10\times \times \sqrt{\times x}$ 

【火哥解析】1：变压器高压绕组的额定电压等于所在电压等级。

【火哥解析】2：线路的三相换位主要是为了三相参数的平衡。

【火哥解析】3：“一定”太绝对。线路末端有并联电抗器补偿时，可以抑制末端过电压。

【火哥解析】5：相同的计算精度，牛拉法收敛快（计算次数少），PQ 分解法计算速度快（时间短）。

【火哥解析】6：发电机容量相同时，调差系数越小，则同等频率下降时发电机所带负荷增大越多。

【火哥解析】7：逆调压的调压效果要比顺调压的调压效果好。

【火哥解析】9：不对称短路不一定存在零序分量，例如两相短路。

【火哥解析】10：越靠近短路点，零序电压越高。

## 三、简答题

1.三相系统的平衡没有遭到破坏； $35\mathrm{kV}$ 及以下；电压较低

2.否 基准值不同

3. 不一定 新课本 P215 分三种情况

4.否分别列写两种短路电流公式并对比分母可以发现取决于正序阻抗与零序阻抗的大小比较

5、【火哥解题】，

$$
P _ {k} = 2 0 0 k W, P _ {0} = 8 6 k W
$$

$$
I _ {N} = \frac {S _ {N}}{\sqrt {3} U _ {N}} = \frac {3 1 . 5}{\sqrt {3} \times 3 8 . 5} \times 1 0 ^ {3} = 4 7 2. 3 7 7 A
$$

$$
I_0\% = \frac{I_0}{I_N}\times 100\% = \frac{12.75}{472.377}\times 100\% = 2.70\%
$$

$$
U_{k}\% = \frac{U_{k}}{U_{N}}\times 100\% = \frac{11.55}{110}\times 100\% = 10.5\%
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

$$
R _ {T} = \frac {P _ {k} U _ {N} ^ {2}}{1 0 0 0 S _ {N} ^ {2}} = \frac {2 0 0 \times 1 1 0 ^ {2}}{1 0 0 0 \times 3 1 . 5 ^ {2}} = 2. 4 3 9 \Omega
$$

$$
X_{T} = \frac{U_{k}\%}{100}\times \frac{U_{N}^{2}}{S_{N}} = \frac{10.5}{100}\times \frac{110^{2}}{31.5} = 40.333\Omega
$$

$$
G _ {T} = \frac {P _ {0}}{1 0 0 0 U _ {N} ^ {2}} = \frac {8 6}{1 0 0 0 \times 1 1 0 ^ {2}} = 7. 1 0 7 \times 1 0 ^ {- 6} S
$$

$$
B_{T} = \frac{I_{0}\%}{100}\times \frac{S_{N}}{U_{N}^{2}} = \frac{2.7}{100}\times \frac{31.5}{110^{2}} = 7.029\times 10^{-5}S
$$

## 6、【火哥解题】，

原题中阻抗参数换算成导纳参数如下图所示：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/c37ff0566d71bb891e1424853fd4b2b667f7cf48d50a874722b271d0466dc339.jpg)


$$
Y = \left( \begin{array}{c c c c c} - j 5. 3 3 & 0 & j 2 & 0 & j 3. 3 3 \\ 0 & - j 5 & j 5 & 0 & 0 \\ j 2 & j 5 & - j 1 6. 1 7 & j 6. 6 7 & j 2. 5 \\ 0 & 0 & j 6. 6 7 & - j 1 0. 6 7 & j 4 \\ j 3. 3 3 & 0 & j 2. 5 & j 4 & - j 1 0. 8 3 \end{array} \right)
$$

$$
\left( \begin{array}{c} \Delta P _ {1} / U _ {1} \\ \Delta P _ {3} / U _ {3} \\ \Delta P _ {4} / U _ {4} \\ \Delta P _ {5} / U _ {5} \end{array} \right) = - \left( \begin{array}{c c c c} - 5. 3 3 & 2 & 0 & 3. 3 3 \\ 2 & - 1 6. 1 7 & 6. 6 7 & 2. 5 \\ 0 & 6. 6 7 & - 1 0. 6 7 & 4 \\ 3. 3 3 & 2. 5 & 4 & - 1 0. 8 3 \end{array} \right) \left( \begin{array}{c} U _ {1} \Delta \delta_ {1} \\ U _ {3} \Delta \delta_ {3} \\ U _ {4} \Delta \delta_ {4} \\ U _ {5} \Delta \delta_ {5} \end{array} \right)
$$

$$
\left( \begin{array}{c} \Delta Q _ {1} / U _ {1} \\ \Delta Q _ {4} / U _ {4} \\ \Delta Q _ {5} / U _ {5} \end{array} \right) = - \left( \begin{array}{c c c} - 5. 3 3 & 0 & 3. 3 3 \\ 0 & - 1 0. 6 7 & 4 \\ 3. 3 3 & 4 & - 1 0. 8 3 \end{array} \right) \left( \begin{array}{c} \Delta U _ {1} \\ \Delta U _ {4} \\ \Delta U _ {5} \end{array} \right)
$$

## 四、【火哥解题】，

$$
6 \times \frac {1 1 0}{6 . 6} = 1 0 0 k V
$$

$\frac{8^2 + 6^2}{100^2} \times (2.47 + j37.8) = 0.0247 + j0.378MVA$ $8 + j6 + 0.0247 + j0.378 = 8.0247 + j6.378MVA$ $dU = \frac{8 \times 2.47 + 6 \times 37.8}{100} + j\frac{8 \times 37.8 - 6 \times 2.47}{100} = 2.4656 + j2.8758kV$ $100 + 2.4656 + j2.8758 = 102.503 \angle 1.608^\circ kV$ $\frac{5^2 + 4^2}{110^2} \times (1.47 - j1.51) = 0.005 - j0.0051MVA$ $5 + j4 + 0.005 - j0.0051 = 5.005 + j3.9949MVA$ $dU = \frac{5.005 \times 1.47 + 3.9949 \times (-1.51)}{102.503} + j\frac{5.005 \times (-1.51) - 3.9949 \times 1.47}{102.503} = 0.0129 - j0.1310kV$ $102.503 - 0.0129 + j0.131 = 102.490 \angle 0.073^\circ kV$ $\therefore 102.49 \angle 1.681^\circ \times \frac{38.5 \times (1 + 0.05)}{110} = 37.67 \angle 1.681^\circ kV$ $8.0247 + j6.378 + 5.005 + j3.9949 = 13.0297 + j10.3729MVA$ $dU = \frac{13.0297 \times 0.7 + 10.3729 \times 65}{102.503} + j\frac{13.0297 \times 65 - 10.3729 \times 0.7}{102.503} = 6.6667 + j8.1917kV$ $102.503 + 6.6667 + j8.1917 = 109.477 \angle 4.291^\circ kV$ $\therefore 109.477 \angle 5.899^\circ kV$ 

## 五、【火哥解题】，

先画出每台发电机的耗量微增率随功率变化的曲线，方便后续做题。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/60adfaba6015fa38a30b7a82874406acd7ae12d306ff2fb6a8bac18437a70de7.jpg)


$$
\left\{ \begin{array}{l l} \lambda_ {1} = 0. 1 5 P _ {G 1} + 1 0 & (1 0 0 \leq P _ {G 1} \leq 2 0 0) \\ \lambda_ {2} = 0. 1 P _ {G 2} + 1 0 & (1 0 0 \leq P _ {G 2} \leq 2 0 0) \\ \lambda_ {3} = 0. 0 5 P _ {G 3} + 1 0 & (1 0 0 \leq P _ {G 3} \leq 2 0 0) \end{array} , \quad \left\{ \begin{array}{l l} P _ {G 1} = \frac {\lambda - 1 0}{0 . 1 5} & (2 5 \leq \lambda \leq 4 0) \\ P _ {G 2} = \frac {\lambda - 1 0}{0 . 1} & (2 0 \leq \lambda \leq 4 0) \\ P _ {G 3} = \frac {\lambda - 1 0}{0 . 0 5} & (2 0 \leq \lambda \leq 3 5) \end{array} \right. \right.
$$

$$
P _ {G 1} + P _ {G 2} + P _ {G 3} = P _ {L}
$$

①当 $20 \leq \lambda \leq 25$ 时，G1越下限，取 $P_{G1} = 100MW$ ，G2和G3按最优分配，

$$
1 0 0 + \frac {\lambda - 1 0}{0 . 1} + \frac {\lambda - 1 0}{0 . 0 5} = P _ {L},
$$

$$
\lambda = \frac {1}{3 0} P _ {L} + \frac {2 0}{3}, 4 0 0 \leq P _ {L} \leq 5 5 0
$$

②当 $25 \leq \lambda \leq 35$ 时，G1、G2和G3按最优分配，

$$
\frac {\lambda - 1 0}{0 . 1 5} + \frac {\lambda - 1 0}{0 . 1} + \frac {\lambda - 1 0}{0 . 0 5} = P _ {L},
$$

$$
\lambda = \frac {3}{1 1 0} P _ {L} + 1 0, 5 5 0 \leq P _ {L} \leq \frac {2 7 5 0}{3}
$$

③当 $35 \leq \lambda \leq 40$ 时，G3越上限，取 $P_{G3} = 500MW$ ，G1和G2按最优分配，

$$
\frac {\lambda - 1 0}{0 . 1 5} + \frac {\lambda - 1 0}{0 . 1} + 5 0 0 = P _ {L},
$$

$$
\lambda = \frac {3}{5 0} P _ {L} - 2 0, \frac {2 7 5 0}{3} \leq P _ {L} \leq 1 0 0 0
$$

所以，

$$
\lambda = \frac {1}{3 0} P _ {L} + \frac {2 0}{3} (4 0 0 \leq P _ {L} \leq 5 5 0)
$$

$$
\left\{\lambda = \frac {3}{1 1 0} P _ {L} + 1 0 \quad \left(5 5 0 \leq P _ {L} \leq \frac {2 7 5 0}{3}\right) \right.
$$

$$
\lambda = \frac {3}{5 0} P _ {L} - 2 0 \left(\frac {2 7 5 0}{3} \leq P _ {L} \leq 1 0 0 0\right)
$$

六、【火哥解题】，

$$
K _ {G A} = \frac {1}{0 . 0 4} \times \frac {5 0 0}{5 0} = 2 5 0 M W / H z
$$

$$
K _ {G B} = \frac {1}{0 . 0 5} \times \frac {5 0 0}{5 0} = 2 0 0 M W / H z
$$

$$
K _ {L} = 1. 2 \times \frac {7 0 0}{5 0} = 1 6. 8 M W / H z
$$

(1) 

$$
\varDelta f = \frac {8 0}{2 5 0 + 2 0 0 + 1 6 . 8} = 0. 1 7 1 H z
$$

$$
f ^ {\prime} = 5 0 - 0. 1 7 1 = 4 9. 8 2 9 H z
$$

$$
P _ {G A} = 4 5 0 + K _ {G A} \cdot \Delta f = 4 9 2. 7 5 M W
$$

$$
P _ {G B} = 2 5 0 + K _ {G B} \cdot \varDelta f = 2 8 4. 2 M W
$$

(2) 

A 机组增发 $50 \mathrm{MW}$ 后, 机组满载, 不再参与一次调频, 故此时

$$
\Delta f = \frac {8 0 - 5 0}{2 0 0 + 1 6 . 8} = 0. 1 3 8 H z
$$

$$
f ^ {\prime} = 5 0 - 0. 1 3 8 = 4 9. 8 6 2 H z
$$

$$
P _ {G A} = 5 0 0 M W
$$

$$
P _ {G B} = 2 5 0 + K _ {G B} \cdot \Delta f = 2 7 7. 6 7 5 M W
$$

## 七、【火哥解题】，

中压侧电压：最大负荷时： $35 \times (1 + 2.5\%) = 35.875kV$ 

最小负荷时： $35 \times (1 + 7.5\%) = 37.625 kV$ 

低压侧电压: 最大负荷时: $6 \times (1 + 5\%) = 6.3 k V$ 

最小负荷时: $6 k V$ 

$U_{i}$ 在最大最小负荷下的电压分别为:

最大负荷时： $U_{i\max}=111.6-\frac{15\times2.71+11\times59.3}{111.6}=111.6-6.209=105.391kV$ 

最小负荷时： $U_{i\min}=105-\frac{8\times2.71+6\times59.3}{105}=105-3.595=101.405kV$ 

折算到高压侧的中压侧电压：

最大负荷时： $U_{\text{中max}} = 105.391 - \frac{10 \times 1.6 + 8 \times (-2.5)}{105.391} = 105.391 + 0.038 = 105.429kV$ 

最小负荷时： $U_{\text{中min}} = 101.405 - \frac{5 \times 1.6 + 4 \times (-2.5)}{101.405} = 101.405 + 0.02 = 101.425kV$ 

最大负荷时： $U_{\text{低}max}=105.391-\frac{5\times1.83+3\times38.3}{105.391}=105.391-1.177=104.214kV$ 

最小负荷时： $U_{\text{低min}} = 101.405 - \frac{3 \times 1.83 + 2 \times 38.3}{101.405} = 101.405 - 0.810 = 100.595kV$ 

根据低压侧选取高压侧分接头:

最大负荷时 $U_{Tmax} = 104.214 \times \frac{6.6}{6.3} = 109.177kV$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

最小负荷时 $U_{Tmin} = 100.595 \times \frac{6.6}{6} = 110.655kV$ 平均值 ( $U_{Tmax} + U_{Tmin}$ ) / 2 = 109.916kV，选取110kV分接头。

校验：最大负荷时 $104.214 \times \frac{6.6}{110} = 6.253kV < 6.3kV$ 最小负荷时 $100.595 \times \frac{6.6}{110} = 6.036kV > 6kV$ ，符合要求

再根据高压侧选取中压侧分接头

最大负荷时 $U_{TlImax} = 35.875 \times \frac{110}{105.429} = 37.430kV$ 最小负荷时 $U_{TlImin} = 37.625 \times \frac{110}{101.425} = 40.806kV$ 平均值 ( $U_{TlImax} + U_{TlImin}$ ) / 2 = 39.118kV，选取39.4625kV分接头。

校验：最大负荷时 $105.429 \times \frac{39.4625}{110} = 37.823kV > 35.875kV$ 最小负荷时 $101.425 \times \frac{39.4625}{110} = 36.386kV < 37.625kV$ ，符合要求

八、【火哥解题】,

(1) 

$$
X _ {G} = 0. 2 \times \frac {1 0 0}{1 0 0 / 0 . 8} = 0. 1 6
$$

$$
X _ {T} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{1 2 5} = 0. 0 8
$$

$$
X _ {L 1} = 0. 4 \times 5 3 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 6
$$

$$
X _ {L 2} = 0. 4 \times 8 6 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 2 6
$$

$$
I ^ {\prime \prime} = (\frac {1}{0 . 1 6 + 0 . 0 8 + 0 . 1 6} + \frac {1}{0 . 1 6 + 0 . 0 8 + 0 . 2 6}) \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 2. 2 6 k A
$$

$$
I _ {G 1} ^ {"} = \frac {1}{0 . 1 6 + 0 . 0 8 + 0 . 1 6} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 1 3. 7 5 k A
$$

(2) 123 节点之间阻抗进行星三角变换, 上面两条线路各自串联后可以直接并联再与下面支路串联, 也可以再进行一次星三角变换。九、【火哥解题】,

$$
X _ {G 1} = 0. 1 5 \times \frac {1 0 0}{5 0} = 0. 3 = X _ {G 2}
$$

$$
X _ {T 1} = X _ {T 2} = X _ {T 0} = \frac {1 0}{1 0 0} \times \frac {1 0 0}{5 0} = 0. 2
$$

$$
X _ {\Sigma 1} = X _ {\Sigma 2} = (j 0. 3 + j 0. 2 + j 0. 2) / / (j 0. 2 + j 0. 3) = j 0. 2 9 2
$$

$$
X _ {\Sigma 0} = \left(j 0. 2 + j 0. 6 7\right) / / \left(j 0. 2\right) = j 0. 1 6 3\tag{1}
$$

$$
I _ {f 1} = \frac {1 . 0 5 \angle 6 0 ^ {0}}{j 0 . 2 9 2 + j 0 . 2 9 2 / / j 0 . 1 6 3} = 2. 6 4 7 \angle - 3 0 ^ {0}
$$

$$
I _ {f 2} = - I _ {f 1} \cdot \frac {X _ {\Sigma 0}}{X _ {\Sigma 2} + X _ {\Sigma 0}} = 0. 9 4 8 \angle 1 5 0 ^ {0}
$$

$$
I _ {f 0} = - I _ {f 1} \cdot \frac {X _ {\Sigma 2}}{X _ {\Sigma 2} + X _ {\Sigma 0}} = 1. 6 9 9 \angle 1 5 0 ^ {0}\tag{2}
$$

$$
\dot {U _ {f 1}} = \dot {U _ {f 2}} = \dot {U _ {f 0}} = \dot {I _ {f 1}} \cdot \frac {X _ {\Sigma 2} \cdot X _ {\Sigma 0}}{X _ {\Sigma 2} + X _ {\Sigma 0}} = 0. 2 7 7 \angle 6 0 ^ {0}
$$

$$
\dot {U _ {f a}} = 3 \dot {U _ {f 1}} \times \frac {1 1 5}{\sqrt {3}} = 5 5. 1 7 4 \angle 6 0 ^ {0} k V\tag{3}
$$

$$
\dot {I _ {f _ {G 1}}} = \dot {I _ {f _ {1}}} \times \frac {0 . 5}{0 . 7 + 0 . 5} \angle 3 0 ^ {0} = 1. 1 0 3 \angle 0 ^ {0}
$$

$$
I _ {f _ {G 2}} = I _ {f _ {2}} \times \frac {0 . 5}{0 . 7 + 0 . 5} \angle - 3 0 ^ {0} = 0. 3 9 5 \angle 1 2 0 ^ {0}
$$

$$
I _ {f _ {G 0}} = 0
$$

$$
\dot {I _ {f _ {A}}} = \left(\dot {I _ {f _ {G 1}}} + \dot {I _ {f _ {G 2}}}\right) \cdot \frac {S _ {B}}{\sqrt {3} \times 1 0 . 5} = 5. 3 2 2 \angle 2 0. 6 9 6 ^ {0}
$$

$$
\dot {I _ {f _ {B}}} = \left(\alpha^ {2} \dot {I _ {f _ {G 1}}} + \alpha \dot {I _ {f _ {G 2}}}\right) \cdot \frac {S _ {B}}{\sqrt {3} \times 1 0 . 5} = 8. 2 3 7 \angle - 1 2 0 ^ {0}
$$

$$
\dot {I _ {f _ {C}}} = \left(\alpha \dot {I _ {f _ {G 1}}} + \alpha^ {2} \dot {I _ {f _ {G 2}}}\right) \cdot \frac {S _ {B}}{\sqrt {3} \times 1 0 . 5} = 5. 3 2 2 \angle 9 9. 3 0 ^ {0}
$$

## 华北电力大学 2018 年硕士生入学考试初试试题参考答案

## 考试科目：813 电力系统分析基础

## 一、判断题（每题1分，共10分）

$1 \sim  5 \times   \times   \sqrt{1} \times  {6 - {10} \times   \times   \times   \sqrt{x}}$ 

【火哥解析】4：线路中电阻消耗的功率 $\Delta P = \frac{S^2}{U^2} R$ ，S为流过电阻的视在功率，电压等级越高，网损越小。

【火哥解析】5：改变变压器的变比调压，可以改变无功的分布，不能增发无功，只应用于无功充足的电力系统中。无功电源不足引起的电压，需要增加无功补偿来调压，优先考虑改变发电机端电压调压，提高发电机发出的无功功率，不需要增加任何投资费用。

【火哥解析】7：电力系统中装设的串联电抗器主要用于限制短路电流，而并联电抗器主要用于调压。

【火哥解析】8：负荷增加时，满载的机组不能参与调频，其单位调节功率为0，满载的机组越多，系统的位调节功率越小。

【火哥解析】9：当故障点的零序等效电抗比正序等效电抗小时，单相接地短路电流比三相短路电流大，因此不同类型的故障中，三相短路电流不一定是最大的。

## 二、填空题（每空1分，共20分）

11、10.08、181.54、0.256。 

12、电场、磁场。

13、电压降落、电压损耗、电压偏移、电压调整。

14、非线性、线性。

15、耗量特性、t/h（吨/小时、kg/h等类似的单位）、耗量微增率、t/(h-MW)（或t/(h-kW)等，要和前面的耗量特性的单位一致）、等耗量微增率。

16、叠加原理、线性。

17、交流分量、大。

## 三、【火哥解题】，

各支路功率的计算，

环网中变压器变比不匹配，有循环功率 $\tilde{S}_C = \frac{d\dot{U}^*U_N}{Z_\Sigma}$ 

电压差 $d\dot{U} = 242\times \frac{121}{231}\times \frac{231}{110} -242 = 266.2 - 242 = 24.2kV$ 或 $d\dot{U} = 242 - 242\times \frac{110}{231}\times \frac{231}{121} = 242 - 220 = 22kV$ 

$$
Z _ {2} = Z _ {7 1} + Z _ {7. 2} + Z _ {1 2} + Z _ {3 4} + Z _ {4 5} = 4 0 + j 1 5 0 \Omega
$$

$$
\tilde {S} _ {\mathrm{C}} = \frac {d \dot {U} ^ {\circ} U _ {N}}{Z _ {2} ^ {\cdot}} = \frac {2 4 . 2 \times 2 2 0}{4 0 - j 1 5 0} = 8. 8 4 + j 3 3. 1 4 M V A
$$

$$
\tilde {S} _ {1 2} = \frac {\sum \tilde {S} _ {m} Z _ {m}}{Z _ {\Sigma} ^ {*}} + \tilde {S} _ {c ^ {*}} = \frac {- (8 0 + j 4 0) (5 - j 2 5) + (9 0 + j 4 0) (2 0 - j 5 0) + (6 0 + j 4 0) (3 0 - j 1 0 0)}{4 0 - j 1 5 0} + \tilde {S} _ {c} = 6 4. 1 5 + j 7 3. 0 5 M V A
$$

$$
\tilde {S} _ {2 3} = \tilde {S} _ {1 2} = 6 4. 1 5 + j 7 3. 0 5 M V A
$$

$$
\tilde {S} _ {1 4} = 6 4. 1 5 + j 7 3. 0 5 - 6 0 - j 4 0 = 4. 1 5 + j 3 3. 0 5 M V A
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
\tilde {S} _ {4 5} = 4. 1 5 + j 3 3. 0 5 - 9 0 - j 4 0 = - 8 5. 8 5 - j 6. 9 5 M V A
$$

$$
\tilde {S} _ {5 1} = - 8 5. 8 5 - j 6. 9 5 + 8 0 + j 4 0 = - 5. 8 5 + j 3 3. 0 5 M V A
$$

各节点电压的计算，忽略电压降落的横分量，

$$
U _ {2} = U _ {1} - \frac {P _ {1 2} R _ {1 2} + Q _ {1 2} X _ {1 2}}{U _ {1}} = 2 4 2 - \frac {6 4 . 1 5 \times 5 + 7 3 . 0 5 \times 2 5}{2 4 2} = 2 3 3. 1 3 k V,
$$

$$
U _ {3} = 2 3 3. 1 3 - \frac {6 4 . 1 5 \times 5 + 7 3 . 0 5 \times 2 5}{2 3 3 . 1 3} = 2 2 3. 9 2 k V,
$$

$$
U _ {4} = 2 2 3. 9 2 - \frac {4 . 1 5 \times 1 0 + 3 3 . 0 5 \times 5 0}{2 2 3 . 9 2} = 2 1 6. 3 5 k V,
$$

$$
U _ {5} = 2 1 6. 3 5 + \frac {8 5 . 8 5 \times 1 5 + 6 . 9 2 \times 2 5}{2 1 6 . 3 5} = 2 2 3. 1 0 k V
$$

节点3、4、5的电压归算到有名值，（以上电压是按顺时针计算的，电压归算时也按顺时针进行。）

$$
U _ {3} = 2 2 3. 9 2 \times \frac {1 2 1}{2 3 1} = 1 1 7. 2 9 k V, U _ {4} = 2 1 6. 3 5 \times \frac {1 2 1}{2 3 1} = 1 1 3. 3 3 k V, U _ {5} = 2 2 3. 1 0 \times \frac {1 2 1}{2 3 1} = 1 1 6. 8 6 k V
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/626a861038dd01f43ad723cf2e6a64417dd5580b24ebde7b2683869347cab34b.jpg)


由以上计算可知，节点4为无功功率分点，电压最低，当节点4的电压偏低时，可以调整变压器T1和T2的分接头或在节点4增加无功补偿装置。

四、【火哥解题】，

解：（1）等值网络，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/d1f2392b9934998e91a0a1d4ef66f06b02ac63584ac0f59b7b3bf23f8bc0d12f.jpg)


$$
Y _ {1 1} = \frac {1}{j 0 . 1 6} = - j 6. 2 5, Y _ {2 2} = \frac {1}{j 0 . 1 6} + \frac {1}{j 0 . 2} + \frac {1}{0 . 1 + j 0 . 2} + j 0. 6 = 2 - j 1 4. 6 5
$$

$$
Y _ {3 5} = \frac {1}{0 . 1 + j 0 . 2} + \frac {1}{0 . 1 + j 0 . 3} + j 0. 6 + j 0. 8 = 3 - j 5. 6, Y _ {4 4} = \frac {1}{0 . 1 + j 0 . 3} + \frac {1}{j 0 . 8} + \frac {1}{j 0 . 2} + j 0. 8 = 1 - j 8. 4 5
$$

$$
Y _ {s s} = \frac {1}{j 0 . 8} = - j 1. 2 5,
$$

$$
Y _ {1 2} = Y _ {2 1} = \frac {1}{j 0 . 1 6} = j 6. 2 5, \quad Y _ {2 3} = Y _ {3 2} = - \frac {1}{0 . 1 + j 0 . 2} = - 2 + j 4, \quad Y _ {3 4} = Y _ {4 3} = - \frac {1}{0 . 1 + j 0 . 3} = - 1 + j 3
$$

$$
Y _ {3 4} = Y _ {4 2} = - \frac {1}{j 0 . 2} = j 5, Y _ {4 5} = Y _ {5 4} = - \frac {1}{j 0 . 8} = j 1. 2 5
$$

$$
Y _ {B} = \left[ \begin{array}{c c c c c} - j 6. 2 5 & j 6. 2 5 & 0 & 0 & 0 \\ j 6. 2 5 & 2 - j 1 4. 6 5 & - 2 + j 4 & j 5 & 0 \\ 0 & - 2 + j 4 & 3 - j 5. 6 & - 1 + j 3 & 0 \\ 0 & j 5 & - 1 + j 3 & 1 - j 8. 4 5 & j 1. 2 5 \\ 0 & 0 & 0 & j 1. 2 5 & - j 1. 2 5 \end{array} \right]
$$

(2) 修正方程,

$$
\left[ \begin{array}{l} \Delta P _ {2} \\ \Delta Q _ {2} \\ \Delta P _ {3} \\ \Delta Q _ {3} \\ \Delta P _ {4} \\ \Delta Q _ {4} \\ \Delta P _ {5} \\ \Delta U _ {5} ^ {2} \end{array} \right] = \left[ \begin{array}{c c c c c c c c} \times & \times & \times & \times & \times & \times & 0 & 0 \\ \times & \times & \times & \times & \times & \times & 0 & 0 \\ \times & \times & \times & \times & \times & \times & 0 & 0 \\ \times & \times & \times & \times & \times & \times & 0 & 0 \\ \times & \times & \times & \times & \times & \times & \times & \times \\ \times & \times & \times & \times & \times & \times & \times & \times \\ 0 & 0 & 0 & 0 & \times & \times & \times & \times \\ 0 & 0 & 0 & 0 & 0 & 0 & \times & \times \end{array} \right] \left[ \begin{array}{l} \Delta f _ {2} \\ \Delta e _ {2} \\ \Delta f _ {3} \\ \Delta e _ {3} \\ \Delta f _ {4} \\ \Delta e _ {4} \\ \Delta f _ {5} \\ \Delta e _ {5} \end{array} \right]
$$

(3) 

$$
B ^ {\prime} = \left[ \begin{array}{c c c c} - 1 4. 6 5 & 4 & 5 & 0 \\ 4 & - 5. 6 & 3 & 0 \\ 5 & 3 & - 8. 4 5 & 1. 2 5 \\ 0 & 0 & 1. 2 5 & - 1. 2 5 \end{array} \right], \quad B ^ {\prime \prime} = \left[ \begin{array}{c c c} - 1 4. 6 5 & 4 & 5 \\ 4 & - 5. 6 & 3 \\ 5 & 3 & - 8. 4 5 \end{array} \right]
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

## 五、【火哥解题】，

(1) 

频率的二次调整, 系统初始频率 $f_{0}$ , 负荷增加 $\Delta P_{L 0}$ 时, 负荷的静态频率特性向上平移 $\Delta P_{L 0}$ , 发电机参与二次调频, 改变原动机的机械功率, 发电机二次调频增发功率 $\Delta P_{G 0}$ , 发电机的静态频率特性向上平移 $\Delta P_{G 0}$ , 二次调频结束后系统的频率 $f_{0}^{\prime \prime}$ 。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/caaaf8e3897a1422508da54035c4d7fa1675dfba429cc1d046f7b89dd147cfea.jpg)


$\Delta P_{L0} = \Delta P_{G0} + \Delta P_L + \Delta P_G$ ，增加的负荷 $\Delta P_{L0}$ 由三部分承担，发电机的调频器动作由二次调频承担 $\Delta P_{G0}$ 发电机的调速器动作由一次调频承担 $\Delta P_G$ ，负荷自身调节效应承担 $\Delta P_L$ 。

初始增加的负荷 $\Delta P_{L0} = \Delta P_{G0} + \Delta P_L + \Delta P_G$ ，发电机的调频器动作由二次调频承担 $\Delta P_{G0}$ ，发电机的调速器动作由一次调频承担 $\Delta P_G = K_G\Delta f$ ，负荷自身调节效应承担 $\Delta P_L = K_L\Delta f$ 。

频率变化量 $\Delta f = \frac{\Delta P_{L0} - \Delta P_{G0}}{(K_G + K_L)}$ ，当 $\Delta P_{G0} = \Delta P_{L0}$ 时频率变化量为0。

（2）投入冷备用机组、抽水蓄能发电厂由抽水状态转为发电状态、切除一部分负荷。

## 六、【火哥解题】，

解：（1）参数的计算，

变压器（35kV侧参数）： $R_{T} = \frac{P_{k}}{1000}\frac{U_{N}^{2}}{S_{N}^{2}} = \frac{40}{1000}\times \frac{35^{2}}{4^{2}} = 3.06\Omega$ ， $X_{T} = \frac{U_{k}\%}{100}\frac{U_{N}^{2}}{S_{N}} = \frac{7}{100}\times \frac{35^{2}}{4} = 21.44\Omega$ 

线路（10kV侧参数）： $R_{L} = r_{1}L = 0.1\times 10 = 1\Omega$ ， $X_{L} = x_{1}L = 0.4\times 10 = 4\Omega$ 

流过变压器的功率： $\dot{S}_{T\mathrm{max}} = 2 + j(1 - 0.5) = 2 + j0.5MVA$ ， $\dot{S}_{T\mathrm{min}} = 1 + j(0.5 - 0.5) = 1MVA$ 

变压器支路的电压损耗，

最大负荷时， $\Delta U_{T\max} = \frac{P_{\mathrm{max}}R_T + Q_{\mathrm{max}}X_T}{U_N} = \frac{2\times 3.06 + 0.5\times 21.44}{35} = 0.48kV$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

最小负荷时， $\Delta U_{T\mathrm{min}} = \frac{P_{\mathrm{min}}R_T + Q_{\mathrm{mm}}X_T}{U_N} = \frac{1\times 3.06 + 0\times 21.44}{35} = 0.09kV$ 

变压器低压侧母线电压折合到高压侧的值，

$$
U _ {2 \max} = U _ {1 \max} - \Delta U _ {7 \max} = 3 6 - 0. 4 8 = 3 5. 5 2 k V
$$

$$
U _ {2 \mathrm{min}} = U _ {1 \mathrm{min}} - \Delta U _ {T \mathrm{min}} = 3 8 - 0. 0 9 = 3 7. 9 1 k V
$$

线路支路的电压损耗，

最大负荷时 $\Delta U_{L\max} = \frac{2\times 1 + 1\times 4}{10} = 0.6kV$ ，最小负荷时 $\Delta U_{L\min} = \frac{1\times 1 + 0.5\times 4}{10} = 0.3kV$ 

变压器低压侧母线电压的调压要求，

$$
U _ {2 \max} ^ {\prime} = U _ {3 \max} + \Delta U _ {L \max} = 9. 5 + 0. 6 = 1 0. 1 k V
$$

$$
U _ {2 \min} ^ {\prime} = U _ {3 \min} + \Delta U _ {L \min} = 1 0. 5 + 0. 3 = 1 0. 8 k V
$$

计算变压器的分接头电压，

$$
U _ {T \max} = \frac {U _ {2 \max}}{U _ {2 \max} ^ {\prime}} U _ {T 2} = \frac {3 5 . 5 2}{1 0 . 1} \times 1 0. 5 = 3 6. 9 3 k V, U _ {T \min} = \frac {U _ {2 \min}}{U _ {2 \min} ^ {\prime}} U _ {T 2} = \frac {3 7 . 9 1}{1 0 . 8} \times 1 0. 5 = 3 6. 8 6 k V
$$

$$
U _ {T 1} = \frac {U _ {T \max} + U _ {T \min}}{2} = \frac {3 6 . 8 6 + 3 6 . 9 3}{2} = 3 6. 8 9 k V,
$$

选高压侧分接头电压 $U_{T1}=35\times(1+2\times2.5\%)=36.75kV$ 

校验变压器低压侧母线电压，

$$
U _ {2 \max} ^ {\prime} = U _ {2 \max} \frac {U _ {T 2}}{U _ {T 1}} = 3 5. 5 2 \times \frac {1 0 . 5}{3 6 . 7 5} = 1 0. 1 5 k V > 1 0. 1 k V,
$$

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {2 \mathrm{min}} \frac {U _ {T 2}}{U _ {T 1}} = 3 7. 9 1 \times \frac {1 0 . 5}{3 6 . 7 5} = 1 0. 8 3 k V > 1 0. 8 k V,
$$

$10\mathrm{kV}$ 线路末端的电压 $U_{3\max}^{\prime} = 10.15 - 0.6 = 9.55kV > 9.5kV$ ， $U_{3\min}^{\prime} = 10.83 - 0.3 = 10.53kV > 10.5kV$ 

最大负荷时满足要求，最小负荷时不满足要求。

(2) 最小负荷时不满足调压要求, 电压过高。解决办法: 最小负荷时电容器全部退出运行, 最大负荷时电容器全部投入。

此时，最小负荷时通过变压器的功率为 $\dot{S}_{T\min} = 1 + j0.5MVA$ 

变压器低压侧母线电压折合到高压侧的值， $U_{2\mathrm{mm}} = 38 - \frac{1 \times 3.06 + 0.5 \times 21.44}{35} = 37.61kV$ 

高压侧分接头电压 $U_{\gamma 1} = 35 \times (1 + 2 \times 2.5\%) = 36.75kV$ 

校验变压器低压侧母线电压，

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {2 \mathrm{min}} \frac {U _ {T 2}}{U _ {T 1}} = 3 7. 6 1 \times \frac {1 0 . 5}{3 6 . 7 5} = 1 0. 7 5 k V <   1 0. 8 k V,
$$

线路末端电压 $U_{3\mathrm{min}}^{\prime}=10.75-0.3=10.45kV<10.5kV$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

满足要求。

## 七、【火哥解题】，

解：（1）参数的计算，

发电机： $x_{d}^{n} = 0.2\times \frac{100}{100 / 0.85} = 0.17$ 

变压器： $x_{T1} = \frac{10}{100}\times \frac{100}{120} = 0.083$ ， $x_{T2} = \frac{8}{100}\times \frac{100}{500} = 0.016$ 

线路： $x_{L} = 0.4\times 30\times \frac{100}{115^{2}} = 0.091$ ， $\frac{1}{2} x_L = \frac{1}{2}\times 0.4\times 30\times \frac{100}{115^2} = 0.045$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/5c7a0bbad01d7a624e59c95beec44eea6d7af517f9aa5b9da1b5579268d741bf.jpg)


双回线2-3和故障点利用 $\triangle -\mathrm{Y}$ 变换，

$$
X _ {1} = \frac {x _ {L} \times 0 . 5 x _ {L}}{x _ {L} + 0 . 5 x _ {L} + 0 . 5 x _ {L}} = \frac {1}{4} x _ {L} = 0. 0 2 3, X _ {2} = X _ {1} = 0. 0 2 3
$$

$$
X _ {3} = \frac {0 . 5 x _ {L} \times 0 . 5 x _ {L}}{x _ {L} + 0 . 5 x _ {L} + 0 . 5 x _ {L}} = \frac {1}{8} x _ {L} = 0. 0 1 1
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/c57c3941fe221386433e3edbeee52ac72d508b8d7d30663b52d05796fd3e3d2d.jpg)


方法1：求发电机G和系统S到故障点f的转移电抗，

$$
X _ {G f} = 0. 2 7 6 \times 0. 0 1 1 \times \left(\frac {1}{0 . 2 7 6} + \frac {1}{0 . 0 1 1} + \frac {1}{0 . 0 3 9}\right) = 0. 3 6 5
$$

$$
X _ {s f} = 0. 0 3 9 \times 0. 0 1 1 \times \left(\frac {1}{0 . 2 7 6} + \frac {1}{0 . 0 1 1} + \frac {1}{0 . 0 3 9}\right) = 0. 0 5 2
$$

故障点短路电流标幺值

$$
I _ {k} = \frac {1}{X _ {G f}} + \frac {1}{X _ {S f}} = \frac {1}{0 . 3 6 5} + \frac {1}{0 . 0 5 2} = 2 1. 9 7
$$

故障点短路电流有名值

$$
I _ {k} = 2 1. 9 7 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 1 1. 0 3 k A
$$

方法 2:

故障点短路电流标幺值

$$
I _ {k} = \frac {1}{0 . 2 7 6 / / 0 . 0 3 9 + 0 . 0 1 1} = 2 2. 1 4
$$

故障点短路电流有名值

$$
I _ {k} = 2 2. 1 4 \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 1 1. 1 1 k A
$$

(2) 发电机到故障点的计算电抗

$$
X _ {G j s} = 0. 3 6 5 \times \frac {1 0 0 / 0 . 8 5}{1 0 0} = 0. 4 2 9
$$

由表可知，计算电抗在0.4和0.45时，短路电流不变，当计算电抗为0.429时，短路电流为2.1发电机送出的短路电流有名值 $I_{Gk} = 2.1 \times \frac{100 / 0.85}{\sqrt{3} \times 10.5} = 13.59kA$ 系统送出的短路电流（不衰减）有名值 $I_{Sk} = \frac{1}{0.052} \times \frac{100}{\sqrt{3} \times 115} = 9.65kA$ 

## 八、【火哥解题】，

(1) 各序网图，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/2e3924ade536583fd4497528e3acce65ae8eb62f1a1b9c2fa06ac1c0af897087.jpg)


正序等效电抗 $x_{\Sigma 1} = (0.2 + 0.2 + 0.5\times 0.3) / /(0.1 + 0.15) = 0.172$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/a905abb2c3d16c541f09483afebe31f60f4272da6b0a215b35fc80523700efa7.jpg)


负序等效电抗 $x_{\Sigma 2} = (0.2 + 0.2 + 0.5\times 0.3) / /(0.1 + 0.15) = 0.172$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/54eff82d79fffa49b14c94b51c892af21fb20e3be98d41188ec4254cd3df7246.jpg)


零序 $x_{\Sigma 0} = (0.1\times 3 + 0.2 + 0.5\times (0.9 - 0.6) + 0.6) / /(0.1) = 0.093$ 

故障点处各序电流，

$$
\dot {I} _ {f 1} = \frac {\dot {U} _ {f | 0 |}}{j x _ {\Sigma 1} + j x _ {\Sigma 2} / / j x _ {\Sigma 0}} = \frac {1}{j 0 . 1 7 2 + j 0 . 1 7 2 / / j 0 . 0 9 3} = - j 4. 3 0 4
$$

$$
\dot {I} _ {f 2} = - \dot {I} _ {f 1} \frac {x _ {\Sigma 0}}{x _ {\Sigma 2} + x _ {\Sigma 0}} = \frac {0 . 0 9 3}{0 . 1 7 2 + 0 . 0 9 3} = j 1. 5 1 0, \quad \dot {I} _ {f 0} = - \dot {I} _ {f 1} - \dot {I} _ {f 2} = j 2. 7 9 4
$$

发电机 G1 侧各序电流（注意电流要分流和角度变换），

$$
\dot {I} _ {G 1 (1)} = \dot {I} _ {f 1} \frac {(0 . 1 + 0 . 1 5)}{(0 . 2 + 0 . 2 + 0 . 5 \times 0 . 3) + (0 . 1 + 0 . 1 5)} e ^ {j 3 0 ^ {\circ}} = 1. 3 4 5 \angle - 6 0 ^ {\circ}
$$

$$
\dot {I} _ {G 1 (2)} = \dot {I} _ {f 2} \frac {(0 . 1 + 0 . 1 5)}{(0 . 2 + 0 . 2 + 0 . 5 \times 0 . 3) + (0 . 1 + 0 . 1 5)} e ^ {j - 3 0 ^ {\circ}} = 0. 4 7 2 \angle 6 0 ^ {\circ}
$$

$$
\dot {I} _ {G (0)} = 0
$$

发电机 G1 侧的各相电流

$$
\left[ \begin{array}{c} \dot {I} _ {G 1 A} \\ \dot {I} _ {G 1 B} \\ \dot {I} _ {G 1 C} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} \dot {I} _ {G 1 (1)} \\ \dot {I} _ {G 1 (2)} \\ \dot {I} _ {G 1 (0)} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} 1. 3 4 5 \angle - 6 0 ^ {\circ} \\ 0. 4 7 2 \angle 6 0 ^ {\circ} \\ 0 \end{array} \right] = \left[ \begin{array}{c} 1. 1 8 \angle - 3 9. 7 7 ^ {\circ} \\ 1. 8 2 \angle 1 8 0 ^ {\circ} \\ 1. 1 8 \angle 3 9. 7 7 ^ {\circ} \end{array} \right]
$$

## (2) 母线 4 处的负序电压

发电机 G2 侧负序电流（注意电流要分流和角度变换），

$$
\dot {I} _ {G 2 (2)} = \dot {I} _ {f 2} - \dot {I} _ {G 1 (2)} = j 1. 5 1 0 - (j 0. 4 7 2) = j 1. 0 3 8
$$

母线4处的负序电压 $\dot{U}_{G2(2)} = (0 - jx_{G2(2)}\dot{I}_{G2(2)})e^{j - 30^{\circ}} = (0 - j0.15\times j1.038)e^{j - 30^{\circ}} = 0.1557\angle -30^{\circ}$ 

(3) 零序电流示意图

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/1657039f7e3cf5ed2cd4e5a1e8cf03c61d61bc17b2f1dff11604388132fad178.jpg)


## 华北电力大学 2018 年硕士生入学考试初试试题参考答案

## 考试科目：815 电力系统分析基础

## 一、选择题（每题1分，共20分）

1~5DACAB 6~10BAACD 11~15BDDBA 16~20DBAAD 

【火哥解析】1：不确定。降压变压器的高压绕组额定电压等于所在电网电压等级，升压变压器的高压绕组额定电压要比电压等级高 $10\%$ 。

【火哥解析】3：架空线路的换位是为了减小三相参数的不对称，这里的参数主要指线路的电抗，线路的电阻和换位没有关系。

【火哥解析】4：线路单位长度的电抗 $x_{1} = 0.1445\lg \frac{D_{m}}{r_{eq}} +\frac{0.0157}{n} (\Omega /km)$ ，电压等级越高，绝缘要求越高，相

与相之间的距离越大，三相几何均距 $\mathrm{Dm}$ 越大，电抗越大。

【火哥解析】5：变压器的短路实验可以测出短路损耗 $P_{k}$ 和短路电压百分数 $U_{k}\%$ ，求电阻和电抗；空载实验测出空载损耗 $P_{0}$ 和空载电流百分数 $I_{0}\%$ ，

【火哥解析】8：环网潮流的经济功率按照线路的电阻分布，环网潮流的自然功率按照线路的阻抗分布。

【火哥解析】9：平衡节点已知的是电压U和相位δ，又称Uδ节点。

【火哥解析】10：线性修正方程求解是节点电压修正量 $\Delta f$ 、 $\Delta e$ 或 $\Delta \delta$ 、 $\Delta U$ 。

【火哥解析】11：节点电压以直角坐标表示时，每个 PQ 节点和每个 PV 节点都有两个未知量，雅可比矩阵阶数等于未知量的个数，雅可比矩阵的阶数为 2n-2。

【火哥解析】13：枯水期调频厂一般选用水电厂，洪水期选用中温中压火电厂。

【火哥解析】14：逆调压要求负荷高峰时中枢电压高一些，负荷低谷时电压低一些。

【火哥解析】15：无功功率过剩电压升高，有功功率过剩频率升高。这里的无功和有功都是指无功电源和有功电源。

【火哥解析】16：纵向故障指断线故障，横向故障指短路故障。

【火哥解析】17：无穷大电源的电压恒定、频率恒定、功率无限大，电流不是恒定的。

【火哥解析】18：星型接法中性点不接地，没有零序电流流过。

【火哥解析】19：越靠近短路点，正序电压越低，零序电压和负序电压越高。

【火哥解析】20：应首先选用改变发电机端电压调压，不需要增加额外投资，无功不足时不能通过改变变压器变比来提高电压。

## 二、判断题（每题1分，共10分）

21~25××√√√ 26~30××√√× 

## 三、简答题（每题5分，共30分）

## 31、【火哥解题】，

35kV（或 60kV）及以下的电力系统采用中性点不接地或经消弧线圈接地，110kV 及以上采用中性点直接接地方式。

中性点不接地电力系统发生单相接地短路时，非故障相的对地电压升高为相电压的 $\sqrt{3}$ 倍，系统的相对地绝缘要求高，三相之间的线电压仍然对称，允许运行2小时，供电可靠性较高。中性点直接接地的电力系统，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

发生单相故障时，非故障相的对地电压不变。对于 110kV 及以上电力系统，电压等级较高，采用中性点不接地运行时，绝缘投资较大，因此采用中性点直接接地的运行方式。

## 32、【火哥解题】，

对于单相来说，设相电压为 $\dot{U}_{\phi}$ ，单相复功率 $\dot{S}_{\phi}$ ，则 $U = \sqrt{3} U_{\phi}$ （幅值）， $\dot{S} = 3\dot{S}_{\phi}$ （复功率），

对地支路的功率损耗，

单相对地支路 $\Delta \tilde{S}_{Y\phi} = \dot{U}_{\phi}\dot{I}_{Y}^{*} = \dot{U}_{\phi}(\dot{U}_{\phi}Y)^{*} = \dot{U}_{\phi}\dot{U}_{\phi}^{*}Y^{*} = U_{\phi}^{2}(G - jB)$ 

三相对地支路 $\Delta \tilde{S}_{\gamma} = 3\Delta \tilde{S}_{\gamma ,\phi} = 3U_{\phi}^{2}(G - jB) = \left(\sqrt{3} U_{\phi}\right)^{2}(G - jB) = U^{2}(G - jB)$ 

阻抗支路的功率损耗，

单相阻抗支路 $\Delta \tilde{S}_{Z\phi} = d\dot{U}_{\phi}\dot{I}_{z}^{*} = (Z\dot{I}_{z})\dot{I}_{z}^{*} = ZI_{z}^{2} = Z\frac{S_{\phi}^{\prime 2}}{U_{\phi}^{2}} = Z\frac{P_{\phi}^{\prime 2} + Q_{\phi}^{\prime 2}}{U_{\phi}^{2}}$ 

三相阻抗支路 $\Delta \tilde{S}_{z\phi} = 3\Delta \tilde{S}_z = 3Z\frac{S_{\phi}^{\prime 2}}{U_{\phi}^{2}} = Z\frac{(3S_{\phi}^{\prime})^{2}}{(\sqrt{3}U_{\phi})^{2}} = Z\frac{S^{\prime 2}}{U^{2}} = Z\frac{P^{\prime 2} + Q^{\prime 2}}{U^{2}}$ 

## 33、【火哥解题】，

<table><tr><td>额定电压等级(kV)</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td><td>750</td><td>1000</td></tr><tr><td>平均额定电压(kV)</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td><td>787.5</td><td>1050</td></tr></table>

## 34、【火哥解题】，

包含交流分量和直流分量。

三相短路电流瞬时值表达式，

$$
\left\{ \begin{array}{l} i _ {a} = I _ {m} \sin (\omega t + \alpha - \varphi) + [ I _ {m | 0 |} \sin (\alpha - \varphi_ {| 0 |}) - I _ {m} \sin (\alpha - \varphi) ] e ^ {- \frac {t}{T _ {a}}} \\ i _ {b} = I _ {m} \sin (\omega t + \alpha - 1 2 0 ^ {\circ} - \varphi) + [ I _ {m | 0 |} \sin (\alpha - 1 2 0 ^ {\circ} - \varphi_ {| 0 |}) - I _ {m} \sin (\alpha - 1 2 0 ^ {\circ} - \varphi) ] e ^ {- \frac {t}{T _ {a}}} \\ i _ {c} = I _ {m} \sin (\omega t + \alpha + 1 2 0 ^ {\circ} - \varphi) + [ I _ {m | 0 |} \sin (\alpha + 1 2 0 ^ {\circ} - \varphi_ {| 0 |}) - I _ {m} \sin (\alpha + 1 2 0 ^ {\circ} - \varphi) ] e ^ {- \frac {t}{T _ {a}}} \end{array} \right.
$$

交流分量不衰减，直流分量衰减，衰减常数 $\mathrm{Ta} = \mathrm{L} / \mathrm{R}$ 。短路瞬间每相的短路电流不突变， $t = 0$ 时刻三相短路电流瞬时值为0，任意时刻周期分量和直流分量的三相瞬时值之和也分别为0。

其中 $I_{m}$ 是稳态短路电流的幅值， $I_{m|0_1}$ 是短路前负荷电流幅值， $\alpha$ 是A相电流初相角， $\varphi_{|0|}$ 是负荷的功率因数角， $\varphi$ 是短路后线路的阻抗角。

## 35、【火哥解题】，

当线路流过三相幅值相等、相位相等的零序电流时，线路产生的电压降落除以每一相的零序电流就是线路的零序电抗。

输电线路三相流过零序电流（幅值和相位均相等），相与相之间的产生同相位的磁场，相互之间有助磁作用，因此零序电抗比正序电抗大，几乎是正序电抗的三倍。

## 36、【火哥解题】，

零序电流需经过大地构成回路。两相短路时，故障点没有接地，短路电流只在故障相之间流过，不会经过火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4

大地构成回路。

四、【火哥解题】，

解题是注意网络为均一网，可简化计算。

消去节点 1 的负荷，把节点 1 的负荷移至节点 A 和节点 3，

$$
\tilde {S} _ {3} ^ {\prime} = \frac {Z _ {A 1}}{Z _ {A 1} + Z _ {1 3}} \tilde {S} _ {1} = \frac {5 - j 1 0}{5 - j 1 0 + 2 . 5 - j 5} \times (1 0 + j 5) = \frac {2}{3} (1 0 + j 5) M V A
$$

支路A-3和A-1-3合并后，等效支路A-3的等效阻抗 $Z_{A3}^{\prime} = Z_{A3} / /(Z_{A1} + Z_{13}) = 3 + j6\Omega$ 

在新的环网中，可以求出功率，

支路A-2的功率，

$$
\tilde {S} _ {A 2} = \frac {\tilde {S} _ {2} (Z _ {2 3} ^ {*} + Z _ {4 3} ^ {\prime *}) + (\tilde {S} _ {3} + \tilde {S} _ {3} ^ {\prime}) Z _ {4 3} ^ {*}}{Z _ {A 2} ^ {*} + Z _ {2 3} ^ {*} + Z _ {A 3} ^ {*}} = \frac {(3 0 + j 2 0) (3 + 3) + (1 0 + j 5 + \frac {2}{3} (1 0 + j 5)) \times 3}{1 0 + 3 + 3} = 1 4. 3 7 5 + j 9. 0 6 3 M V A
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/262216b0ad3a0b222484d6c2370873adcaba89edde0a186440bd3ee708d40b97.jpg)


支路2-3的功率，

$$
\tilde {S} _ {2 3} = \tilde {S} _ {A 2} - \tilde {S} _ {2} = 1 4. 3 7 5 + j 9. 0 6 3 - 3 0 - j 2 0 = - 1 5. 6 2 5 - j 1 0. 9 3 8 M V A
$$

等效支路 3-A 的功率，

$$
\tilde {S} _ {3 A} ^ {\prime} = \tilde {S} _ {2 3} - \tilde {S} _ {3} - \tilde {S} _ {3} ^ {\prime} = - 1 5. 6 2 5 - j 1 0. 9 3 8 - 1 0 - j 5 - \frac {2}{3} (1 0 + j 5) = - 3 2. 2 9 2 - j 1 9. 2 7 1 M V A
$$

原网络的支路 3-A 功率，

$$
\tilde {S} _ {3 A} = \frac {Z _ {A 1} ^ {\bullet} + Z _ {1 3} ^ {\bullet}}{Z _ {A 1} ^ {\bullet} + Z _ {1 3} ^ {\bullet} + Z _ {A 3} ^ {\bullet}} \tilde {S} _ {3 A} ^ {\prime} = \frac {5 + 2 . 5}{5 + 2 . 5 + 5} \times (- 3 2. 2 9 2 - j 1 9. 2 7 1) = - 1 9. 3 7 5 - j 1 1. 5 6 3 M V A
$$

原网络的支路 3-1 功率，

$$
\tilde {S} _ {3 1} = \tilde {S} _ {2 3} - \tilde {S} _ {3 A} - \tilde {S} _ {3} = (- 1 5. 6 2 5 - j 1 0. 9 3 8) - (- 1 9. 3 7 5 - j 1 1. 5 6 3) - (1 0 + j 5) = - 6. 2 5 - j 4. 3 7 5 M V A
$$

原网络的支路 1-A 功率，

$$
\tilde {S} _ {1 A} = \tilde {S} _ {3 1} - \tilde {S} _ {1} = (- 6. 2 5 - j 4. 3 7 5) - (1 0 + j 5) = - 1 6. 2 5 - j 9. 3 7 5 M V A
$$

各节点的电压，

$$
U _ {1} = U _ {A} - \frac {P _ {A 1} R _ {A 1} + Q _ {A 1} X _ {A 1}}{U _ {A}} = 1 2 4 - \frac {1 6 . 2 5 \times 5 + 9 . 3 7 5 \times 1 0}{1 2 4} = 1 2 2. 5 9 k V
$$

$$
U _ {2} = U _ {A} - \frac {P _ {A 2} R _ {A 2} + Q _ {A 2} X _ {A 2}}{U _ {A}} = 1 2 4 - \frac {1 4 . 3 7 5 \times 1 0 + 9 . 0 6 3 \times 2 0}{1 2 4} = 1 2 1. 3 8 k V
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {3} = U _ {A} - \frac {P _ {A 3} R _ {A 3} + Q _ {A 3} X _ {A 3}}{U _ {A}} = 1 2 4 - \frac {1 9 . 3 7 5 \times 5 + 1 1 . 5 6 3 \times 1 0}{1 2 4} = 1 2 2. 2 9 k V
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/aa92f4ea30915f749a0f33e4d46fc1f37877cd5a06dafbc199892d95657a1c99.jpg)


本题也可以用 $\triangle -\mathrm{Y}$ 变换的方法，最终结果一样。

三角形A31变换后，如下图所示

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/4a106acaad015dc72009105b81949723baa29829049198759bcfd3a035a9933b.jpg)


$$
\tilde {S} _ {A 2} = \frac {\tilde {S} _ {1} (2) + \tilde {S} _ {3} (2 + 1) + \tilde {S} _ {2} (2 + 1 + 3)}{2 + 1 + 3 + 1 0} = \frac {(1 0 + j 5) (2) + (1 0 + j 5) (3) + (3 0 + j 2 0) (6)}{2 + 1 + 3 + 1 0} = 1 4. 3 7 5 + j 9. 0 6 3 M T A
$$

$$
\tilde {S} _ {2 3} = \tilde {S} _ {A 2} - \tilde {S} _ {2} = 1 4. 3 7 5 + j 9. 0 6 3 - 3 0 - j 2 0 = - 1 5. 6 2 5 - j 1 0. 9 3 7 M V A
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/2d07ce3d219d109c98c61d7cc07a574d8097adea4bc8a9e2cc5b03e749c8bd1d.jpg)


$$
\tilde {S} _ {3} ^ {\prime} = \tilde {S} _ {3} - \tilde {S} _ {2 3} = 1 0 + j 5 + 1 5. 6 2 5 + j 1 0. 9 3 7 = 2 5. 6 2 5 + j 1 5. 9 3 7 M V A
$$

$$
\tilde {S} _ {A 3} = \frac {\tilde {S} _ {1} (2) + \tilde {S} _ {3} ^ {\prime} (2 + 1)}{2 + 1 + 2} = \frac {(1 0 + j 5) \times 2 + (2 5 . 6 2 5 + j 1 5 . 9 3 7) \times 3}{2 + 1 + 2} = 1 9. 3 7 5 + j 1 1. 5 6 2 M V A
$$

$$
\tilde {S} _ {3 1} = \tilde {S} _ {A 3} - \tilde {S} _ {3} ^ {\prime} = 1 9. 3 7 5 + j 1 1. 5 6 2 - 2 5. 6 2 5 - j 1 5. 9 3 7 = - 6. 2 5 - j 4. 3 7 5 M V A
$$

$$
\tilde {S} _ {1 A} = \tilde {S} _ {3 1} - \tilde {S} _ {1} = - 6. 2 5 - j 4. 3 7 5 - 1 0 - j 5 = - 1 6. 2 5 - j 9. 3 7 5 M V A
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

电压计算同第一种方法。

## 五、【火哥解题】，

发电机的耗量微增率

$$
\lambda_ {1} = \frac {d F _ {1}}{d P _ {G 1}} = 0. 2 P _ {G 1} + 0. 0 0 2 P _ {G 1}, \quad \lambda_ {2} = \frac {d F _ {2}}{d P _ {G 2}} = 0. 2 + 0. 0 0 4 P _ {G 2}
$$

根据等耗量微增率准则 $\lambda_{1} = \lambda_{2}$ ， $0.2P_{G1} + 0.002P_{G1} = 0.2 + 0.004P_{G2}$ 

当负荷为 300MW 时， $P_{G1} + P_{G2} = 300$ ， $P_{G1} = 200MW$ ， $P_{G2} = 100MW$ ，均在发电机的出力范围(100,200)MW 以内，发电机 G1 按最大负荷 200MW 出力，发电机按最小负荷 100MW 出力。

当负荷增加到 320MW 时， $P_{G1} + P_{G2} = 320$ ， $P_{G1} = 213.33MW > P_{GN} = 200MW$ ， $P_{G2} = 106.67MW$ ，G1 超载按最大出力运行， $P_{G1} = 200MW$ ， $P_{G2} = 120MW$ ，增发的 20MW 全部由 G2 承担。

## 六、【火哥解题】，

系统的单位调节功率 $K_{s} = \frac{\Delta P_{L}}{\Delta f} = \frac{20}{0.05} = 400MW / Hz$ 

发电机A的单位调节功率没给，认为发电机A退出运行时，系统的单位调节功率不变。调频器动作后系统的频率变化量，

$$
\Delta f = 5 0 - 4 9. 5 = 0. 5 \mathrm{Hz}
$$

$$
\Delta f = \frac {\Delta P _ {L} - \Delta P _ {G}}{K _ {s}} = \frac {6 0 0 - \Delta P _ {G}}{4 0 0} = 0. 5 H z, \quad \Delta P _ {G} = 4 0 0 M W
$$

调频器动作使发电机至少应增发400MW的有功功率。

## 七、【火哥解题】，

最大、最小负荷时，低压侧母线电压折合到高压侧的值，

$$
U _ {2 \max} = U _ {1 \max} - \frac {P _ {\max} R + Q _ {\max} X}{U _ {1 \max}} = 1 1 5 - \frac {2 8 \times 2 . 6 2 + 1 6 \times 4 2}{1 1 5} = 1 0 8. 5 2 k V
$$

$$
U _ {2 \mathrm{min}} = U _ {1 \mathrm{min}} - \frac {P _ {\mathrm{min}} R + Q _ {\mathrm{min}} X}{U _ {1 \mathrm{min}}} = 1 1 5 - \frac {1 0 \times 2 . 6 2 + 6 \times 4 2}{1 1 5} = 1 1 2. 5 8 k V
$$

变压器的分接头电压，

$$
U _ {T \max} = \frac {U _ {2 \max}}{U _ {2 \max} ^ {\prime}} U _ {T 2} = \frac {1 0 8 . 5 2}{6} \times 6. 3 = 1 1 3. 9 5 k V
$$

$$
U _ {T \min} = \frac {U _ {2 \min}}{U _ {2 \min} ^ {\prime}} U _ {T 2} = \frac {1 1 2 . 5 8}{6 . 6} \times 6. 3 = 1 0 7. 4 6 k V
$$

$U_{T1} = \frac{U_{T\max} + U_{T\min}}{2} = \frac{113.95 + 107.46}{2} = 110.71kV$ ，选择主分接头 $U_{T1} = 110kV$ 

校验变压器低压侧实际电压，

$$
U _ {2 \mathrm{max}} ^ {\prime} = \frac {U _ {2 \mathrm{max}}}{U _ {T 1}} U _ {T 2} = \frac {1 0 8 . 5 2}{1 1 0} \times 6. 3 = 6. 2 2 k V
$$

$$
U _ {2 \mathrm{min}} ^ {\prime} = \frac {U _ {2 \mathrm{min}}}{U _ {T 1}} U _ {T 2} = \frac {1 1 2 . 5 8}{1 1 0} \times 6. 3 = 6. 4 5 k V
$$

均在 6~6.6kV 范围内，满足要求。

## 八、【火哥解题】，

参数计算，

发电机： $x_{d}^{\prime \prime} = 0.2\times \frac{100}{100 / 0.85} = 0.17$ 

变压器： $x_{T} = \frac{10}{100}\times \frac{100}{50} = 0.2$ 

线路： $x_{L} = 0.4\times 100\times \frac{100}{115^{2}} = 0.302$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/837e763154b6ff49796906b22f47e6db5c5325584c69f1a89449322523c5ed26.jpg)


## (1) 短路处次暂态电流标幺值

$I_{f}^{\prime \prime} = \frac{U_{f|0|}}{x_{d}^{\prime\prime} + x_{T} + x_{L}} = \frac{1}{0.17 + 0.2 + 0.302} = 1.488$ 

短路处次暂态电流有名值 $I_{f}^{\prime \prime} = 1.488 \times \frac{100}{\sqrt{3} \times 115} = 0.747kA$ 

发电机次暂态电流有名值 $I_{G}^{\prime \prime}=1.488\times\frac{100}{\sqrt{3}\times10.5}=8.182kA$ 或 $I_{G}^{\prime\prime}=0.747\times\frac{115}{10.5}=8.182kA$ 

(2) 冲击电流 $i_{sh}=1.8\times\sqrt{2}\times0.747=1.901kA$ 

（3）转移电抗 $X_{Gf} = x_d'' + x_T + x_L = 0.17 + 0.2 + 0.302 = 0.672$ 

计算电抗 $X_{Gfs} = X_{Gf}\frac{P_{GN} / \cos\varphi}{S_B} = 0.672\times \frac{100 / 0.85}{100} = 0.791$ 

## 九、【火哥解题】，

参数计算，

发电机G1： $x_{d}^{\prime \prime} = x_{2} = 0.2\times \frac{100}{100} = 0.2$ ， $x_0 = 0.1\times \frac{100}{100} = 0.1$ 

变压器 T1: $x_{T1}=\frac{10}{100}\times\frac{100}{100}=0.1$ ,

线路： $x_{L1} = x_{L2} = 0.4\times 264.5\times \frac{100}{230^2} = 0.2$ ， $x_{L} = 3x_{L1} = 0.6$ 

变压器T2: $x_{T2} = \frac{10}{100}\times \frac{100}{50} = 0.2$ 

发电机G2： $x_{d}^{\prime \prime} = x_{2} = 0.15\times \frac{100}{50} = 0.3$ ， $x_0 = 0.1\times \frac{100}{50} = 0.2$ 

各序网及各序等效电抗，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/be18a716a0552c4dfc4cc095c5c3acdaeb0b54a9423c5aa5216ec142e564131d.jpg)


正序等效电抗 $X_{\Sigma 1} = (0.2 + 0.1 + 0.2) / (0.2 + 0.3) = 0.25$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/6a839d634573580f83f3aedb8db0ebf45a6a5b69f847fe89de6ac50657e2805a.jpg)


负序等效电抗 $X_{\Sigma 2} = (0.2 + 0.1 + 0.2) / /(0.2 + 0.3) = 0.25$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/842723f937d4d2720fd04776b358480d8ebbc5ea3b627370a3fc14fb71adf22e.jpg)


零序等效电抗 $X_{\Sigma 0} = (0.1 + 0.6) / /(0.2) = 0.156$ 

$$
\dot {U} _ {f | 0 |} = j 1 \times e ^ {- j 3 0 ^ {\circ}} = 1 \angle 6 0 ^ {\circ}
$$

(1) 故障点各序电流标幺值,

$$
\dot {I} _ {f 1} = \frac {\dot {U} _ {f | 0 |}}{j X _ {\Sigma 1} + j (X _ {\Sigma 2} / / X _ {\Sigma 0})} = \frac {1 \angle 6 0 ^ {\circ}}{j 0 . 2 5 + j (0 . 2 5 / / 0 . 1 5 6)} = 2. 8 9 0 \angle - 3 0 ^ {\circ}
$$

$$
\dot {I} _ {f 2} = - \dot {I} _ {f 1} \frac {X _ {\Sigma 0}}{X _ {\Sigma 2} / / X _ {\Sigma 0}} = - 2. 8 9 0 \angle - 3 0 ^ {\circ} \times \frac {0 . 1 5 6}{0 . 2 5 + 0 . 1 5 6} = 1. 1 1 0 \angle 1 5 0 ^ {\circ}
$$

$$
\dot {I} _ {f 0} = - \dot {I} _ {f 1} \frac {X _ {\Sigma 1}}{X _ {\Sigma 2} / / X _ {\Sigma 0}} = - 2. 8 9 0 \times \frac {0 . 2 5}{0 . 2 5 + 0 . 1 5 6} = 1. 7 8 0 \angle 1 5 0 ^ {\circ} \text {或} \dot {I} _ {f 0} = - \dot {I} _ {f 1} - \dot {I} _ {f 2} = 1. 7 8 0 \angle 1 5 0 ^ {\circ}
$$

故障点各序电流有名值，

$$
\dot {I} _ {f 1} = 2. 8 9 0 \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 0. 7 2 6 \angle - 3 0 ^ {\circ} k A,
$$

$$
i _ {f 2} = 1. 1 1 0 \angle 1 5 0 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 0. 2 7 9 \angle 1 5 0 ^ {\circ} k A,
$$

$$
\dot {I} _ {f 0} = 1. 7 8 0 \angle 1 5 0 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 0. 4 4 7 \angle 1 5 0 ^ {\circ} k A
$$

(2) 发电机 G1 各序电流标幺值（注意分流）

$$
\dot {I} _ {G I (1)} = 2. 8 9 0 \angle - 3 0 ^ {\circ} \times \frac {(0 . 2 + 0 . 3)}{(0 . 2 + 0 . 1 + 0 . 2) + (0 . 2 + 0 . 3)} \times e ^ {j 3 0 ^ {\circ}} = 1. 4 4 5
$$

$$
\dot {J} _ {G 1 (2)} = 1. 1 1 0 \angle 1 5 0 ^ {\circ} \times \frac {(0 . 2 + 0 . 3)}{(0 . 2 + 0 . 1 + 0 . 2) + (0 . 2 + 0 . 3)} \times e ^ {j - 3 0 ^ {\circ}} = 0. 5 5 5 \angle 1 2 0 ^ {\circ}
$$

$$
\dot {J} _ {G 2 (0)} = 0
$$

发电机 G1 各相电流标幺值

$$
\left[ \begin{array}{l} \dot {I} _ {G 1 A} \\ \dot {I} _ {G 1 B} \\ \dot {I} _ {G 1 C} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {G 1 (1)} \\ \dot {I} _ {G 1 (2)} \\ \dot {I} _ {G 1 (0)} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} 1. 4 4 5 \\ 0. 5 5 5 \angle 1 2 0 ^ {\circ} \\ 0 \end{array} \right] = \left[ \begin{array}{c} 1. 2 6 3 \angle 2 2. 3 8 ^ {\circ} \\ 2 \angle - 1 2 0 ^ {\circ} \\ 1. 2 6 3 \angle 9 7. 6 3 ^ {\circ} \end{array} \right]
$$

发电机G1各相电流有名值

$$
\dot {I} _ {G 1 A} = 1. 2 6 3 \angle 2 2. 3 8 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 6. 9 4 5 \angle 2 2. 3 8 ^ {\circ} k A,
$$

$$
\dot {I} _ {G 1 B} = 2 \angle - 1 2 0 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 1 0. 9 9 7 \angle - 1 2 0 ^ {\circ} k A,
$$

$$
\dot {I} _ {\mathrm{GIC}} = 1. 2 6 3 \angle 9 7. 6 3 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 6. 9 4 5 \angle 9 7. 6 3 ^ {\circ} k A
$$

# 华北电力大学 2017 年硕士生入学考试初试试题参考答案

## 考试科目：813 电力系统分析基础

## 一、判断题（每题1分，共10分）

$1 - 5 \times \times \sqrt{\sqrt{1}}, 6 - 10 \times \times \times \times$ 

【火哥解析】5：有功功率负荷的静态频率特性曲线的斜率是大于零的，发电机发出有功功率的静态频率特性曲线的斜率是小于零的。频率降低，负荷有功功率减小，发电机发出有功功率增大。

【火哥解析】6：最大负荷损耗时间指全年的电能损耗除以最大有功负荷时的功率损耗。最大负荷利用小时数指一年中负荷消耗的电能除以一年中的最大负荷。

【火哥解析】9：不管何种故障，变压器中性点上通过的电流都为三倍零序电流。三相短路时，零序电流为0，中性点上通过的电流也为0。

【火哥解析】10：当电力系统发生短路故障时，离故障点越近，负序电压越高，正序电压越底。

## 二、填空题（每空1分，共20分）

1. 对电力系统运行的基本要求是（保证可靠地持续供电）（保证良好的电能质量）（努力提高电力系统运行的经济性）（对环境保护的要求）。

2. 考核电力系统运行经济性的重要指标是（煤耗率）和（线损率或网损率）。

3. 利用变压器的四个试验参数（短路损耗）（短路电压百分数）（空载损耗）（空载电流百分数）可以对应求取变压器的电阻、电抗、电导、电纳。

4. 节点导纳矩阵的特点是（对称方阵）（稀疏矩阵）（具有对角优势或主对角占有）。

5. 对于有 n 个节点的电网，其中包括 1 个平衡节点，m 个 PV 节点，节点导纳矩阵的阶数为（n），牛顿拉夫逊法计算潮流时直角坐标修正方程的阶数为（2n-2），PQ 分解法计算潮流时有功功率修正方程的阶数为（n-1）、无功功率修正方程的阶数为（n-1-m）。

6. 双回输电线路每一回的零序阻抗（大于）单回输电线路的零序阻抗；带架空地线的单回输电线路的零序阻抗（小于）单回输电线路的零序阻抗。（填：大于、小于、等于）

7. 短路电流在最恶劣情况下的（最大瞬时值）称为短路冲击电流。

## 三、【火哥解题】，

线路的等效电路如下图，其中 $\dot{S}_2 = 0$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/6ea5428fbe940ee9c7f0ef92ff9d39e2d893cd36ad89eb3ff8481da16e58f43d.jpg)


(1) 线路参数

$$
R = r L = 0. 1 0 8 \times 3 0 0 = 3 2. 4 \Omega
$$

$$
X = x L = 0. 4 \times 3 0 0 = 1 2 0 \Omega
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

$$
\frac {1}{2} B = \frac {1}{2} b L = \frac {1}{2} \times 2. 6 6 \times 1 0 ^ {- 6} \times 3 0 0 = 3. 9 9 \times 1 0 ^ {- 4} S
$$

1) 功率分布的计算, 设未知节点电压为 $U_{N} = 220 k V$ ,

$$
\Delta \dot {S} _ {\mathrm{y}} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2} = - j 3. 9 9 \times 1 0 ^ {- 4} \times 2 2 0 ^ {2} = - j 1 9. 3 1 2 M V A
$$

$$
\dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j 1 9. 3 1 2 M V A
$$

$$
\Delta \dot {S} _ {z} = \frac {P _ {2} ^ {\prime 2} + Q _ {2} ^ {\prime 2}}{U _ {N} ^ {2}} (R + j X) = \frac {1 9 . 3 1 2 ^ {2}}{2 2 0 ^ {2}} \times (3 2. 4 + j 1 2 0) = 0. 2 5 0 + j 0. 9 2 5 M V A
$$

$$
\dot {S} _ {1} ^ {\prime} = \dot {S} _ {2} ^ {\prime} + \Delta \dot {S} _ {Z} = - j 1 9. 3 1 2 + 0. 2 5 0 + j 0. 9 2 5 = 0. 2 5 0 - j 1 8. 3 8 7 M V A
$$

2）电压分布的计算，设首端电压为 $\dot{U}_{1} = 220\angle 0^{\circ}kV$ 

$$
\Delta U = \frac {P _ {1} ^ {\prime} R + Q _ {1} ^ {\prime} X}{U _ {1}} = \frac {0 . 2 5 0 \times 3 2 . 4 - 1 8 . 3 8 7 \times 1 2 0}{2 2 0} = - 9. 9 9 2 k V,
$$

$$
\delta U = \frac {P _ {1} ^ {\prime} X - Q _ {1} ^ {\prime} R}{U _ {1}} = \frac {0 . 2 5 0 \times 1 2 0 + 1 8 . 3 8 7 \times 3 2 . 4}{2 2 0} = 2. 8 4 4 k V,
$$

$$
U _ {1} = \sqrt {(U _ {1} - \Delta U) ^ {2} + \delta U ^ {2}} = \sqrt {(2 2 0 + 9 . 9 9 2) ^ {2} + 2 . 8 4 4 ^ {2}} = 2 3 0. 0 1 k V
$$

$$
\delta = \arctan {\frac {\delta U}{U _ {1} - \Delta U}} = \arctan {\frac {2 . 8 4 4}{2 2 0 + 9 . 9 9 2}} = 0. 7 1 ^ {\circ}
$$

$$
\dot {U} _ {2} = 2 3 0. 0 1 \angle - 0. 7 1 ^ {\circ} k V
$$

(2) 末端电压偏移

$\Delta U\% = \frac{U_2 - U_N}{U_N}\times 100\% = \frac{230.01 - 220}{220}\times 100\% = 4.55\%$ ，不在-5%~2%范围内。

应该在线路末端并联电抗器，电抗器可以吸收线路末端多余的无功功率。空载时，线路末端对地电容发出的无功功率倒流向始端，使线路末端电压高于始端电压，造成偏高。

四、【火哥解题】，

$$
(1) Y _ {1 1} = \frac {1}{j 0 . 4} + \frac {1}{j 0 . 5} = - j 4. 5, Y _ {2 2} = \frac {1}{j 0 . 4} + \frac {1}{j 0 . 4} + j 0. 8 = - j 4. 2
$$

$$
Y _ {3 3} = \frac {1}{j 0 . 2} + \frac {1}{j 0 . 5} = - j 7, Y _ {4 4} = \frac {1}{j 0 . 2} + \frac {1}{j 0 . 4} + j 0. 8 = - j 6. 7
$$

$$
Y _ {1 2} = Y _ {2 1} = - \frac {1}{j 0 . 4} = j 2. 5, Y _ {1 3} = Y _ {3 1} = - \frac {1}{j 0 . 5} = j 2, Y _ {1 4} = Y _ {4 1} = 0, Y _ {2 3} = Y _ {3 2} = 0
$$

$$
Y _ {2 4} = Y _ {4 2} = - \frac {1}{j 0 . 4} = j 2. 5, Y _ {3 4} = Y _ {4 3} = - \frac {1}{j 0 . 2} = j 5
$$

$$
Y _ {B} = \left[ \begin{array}{c c c c} - j 4. 5 & j 2. 5 & j 2 & 0 \\ j 2. 5 & - j 4. 2 & 0 & j 2. 5 \\ j 2 & 0 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]
$$

(2) 支路 13 采用 $\pi$ 型等效电路,

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/fbe1e22630bf7c75d3cb7ea9b2daafebb272d6777b63fc6c9caf50103eda3782.jpg)



图中以阻抗模型表示


$$
y _ {1 3} = k \frac {1}{Z _ {T}} = 1. 0 5 \times \frac {1}{j 0 . 5} = - j 2. 1, y _ {1 0} = k (k - 1) \frac {1}{Z _ {T}} = 1. 0 5 \times (1. 0 5 - 1) \times \frac {1}{j 0 . 5} = - j 0. 1 0 5
$$

$$
y _ {3 0} = (1 - k) \frac {1}{Z _ {T}} = (1 - 1. 0 5) \times \frac {1}{j 0 . 5} = j 0. 1
$$

$$
Y _ {1 3} = Y _ {3 1} = - y _ {1 3} = j 2. 1, \quad Y _ {1 1} = \frac {1}{j 0 . 4} - j 2. 1 - j 0. 1 0 5 = - j 4. 7 0 5, \quad Y _ {3 3} = \frac {1}{j 0 . 2} - j 2. 1 + j 0. 1 = - j 7
$$

$$
Y _ {B} ^ {\prime} = \left[ \begin{array}{c c c c} - j 4. 7 0 5 & j 2. 5 & j 2. 1 & 0 \\ j 2. 5 & - j 4. 2 & 0 & j 2. 5 \\ j 2. 1 & 0 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]
$$

$$
(3) B ^ {\prime} = \left[ \begin{array}{c c c} {- 4. 7 0 5} & {2. 5} & {2. 1} \\ {2. 5} & {- 4. 2} & {0} \\ {2. 1} & {0} & {- 7} \end{array} \right], B ^ {\prime \prime} = \left[ - 7 \right]
$$

## 五、【火哥解题】

1）设系统额定负荷为 $P_{LN}$ ，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

则负荷的单位调节功率 $K_{L} = K_{L^{\circ}}\frac{P_{LN}}{f_{N}} = 2.0\times \frac{P_{LN}}{50} = 0.04P_{LN}$ 

主调频厂额定容量 $P_{GN} = 20\% P_{LN} = 0.2P_{LN}$ ，出力 $P_{G} = 50\% P_{GN} = 0.1P_{LN}$ 

系统中发电机的单位调节功率 $K_{G\Sigma} = \frac{\Delta P_L}{\Delta f} = \frac{1.1P_{LN} - P_{LN}}{0.3} = 0.333P_{LN}$ （注意题目中的“此时”的含义，此时表示调频已结束，调频结束后负荷功率为1.1。）

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/ecad9a4553c090fa964cdb83f0fa70a8f6ad48ef89db3196ef4a0cc36c11c2c2.jpg)


设主调频厂二次调频增发的功率为 $\Delta P_{G0}$ 

方法1：初始负荷增加量 $\Delta P_{L0} = (K_{G\Sigma} + K_L)\Delta f_1 = (0.333P_{LN} + 0.04P_{LN})\times 0.3 = 0.1119P_{LN}$ 

经过二次调频后系统频率变化量 $\Delta f = \Delta f_{1} - \Delta f_{2} = 0.3 - 0.2 = 0.1Hz$ 

$$
\Delta f = \frac {\Delta P _ {L 0} - \Delta P _ {G 0}}{K _ {G \Sigma} + K _ {L}}, 0. 1 = \frac {0 . 1 1 1 9 P _ {L N} - \Delta P _ {G 0}}{0 . 3 3 3 P _ {L N} + 0 . 0 4 P _ {L N}}, \Delta P _ {G 0} = 0. 0 7 4 6 P _ {L N}, \Delta P _ {G 0 ^ {*}} = 0. 0 7 4 6
$$

方法2： $\Delta P_{G0} = (K_{G\Sigma} + K_L)f_2 = (0.333P_{LN} + 0.04P_{LN})\times 0.2 = 0.0746P_{LN}$ ， $\Delta P_{G0^{*}} = 0.0746$ 发电机增发的功率占额定负荷的 $7.46\%$ 。

（2）主调频厂的单位调节功率 $K_{G} = \frac{1}{\sigma\%}\frac{P_{GN}}{f_{N}} = \frac{1}{0.05}\times \frac{0.2P_{LN}}{50} = 0.08P_{LN}$ 

主调频厂一次调频增发的功率 $\Delta P_{G}^{\prime} = K_{G}\Delta f = 0.08P_{LN}\times 0.1 = 0.008P_{LN}$ 

主调频厂承担的功率 $P_{GN} = 0.1P_{LN} + 0.0746P_{LN} + 0.008P_{LN} = 0.1826P_{LN}$ 

占主调频厂额定容量的 $\frac{0.1826P_{LN}}{0.2P_{LN}}\times 100\% = 91.3\%$ 

## 六、【火哥解题】

系统的等效电路如图，忽略线路和变压器的对地支路，阻抗参数均归算到高压侧，变压器以阻抗和理想变

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

压器的串联表示，变压器的变比为，分接头在高压侧，高压侧电压等级为 $U_{1N}$ ，低压侧电压等级为 $U_{2N}$ 。 $R = R_{L} + R_{T}, X = X_{L} + X_{T}$ 。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/234caab5a868ea01d76b09a727b671973d148afa6915737178ae84f188931bd6.jpg)


已知最大负荷 $\dot{S}_{L\max}$ 时线路首端电压为 $U_{1\max}$ ，最小负荷 $\dot{S}_{L\min}$ 时线路首端电压为 $U_{1\min}$ ，变压器低压侧母线电压 $U_3'$ 顺调压，最大负荷时 $U_3' \geq 1.025 U_{3N}$ ，最小负荷时 $U_3' \leq 1.075 U_{3N}$ ，【 $U_{3N}$ 是负荷侧电压等级】

(1) 计算最大、最小负荷时节点 3 的电压 (归算到高压侧), 以下计算忽略阻抗的功率损耗和电压降落的横分量,

$$
U _ {3 \max} = U _ {1 \max} - \frac {P _ {L \max} R + Q _ {L \max} X}{U _ {1 \max}},
$$

$$
U _ {3 \mathrm{min}} = U _ {1 \mathrm{min}} - \frac {P _ {L \mathrm{min}} R + Q _ {L \mathrm{min}} X}{U _ {1 \mathrm{min}}}
$$

根据调压要求，计算最大、最小负荷时分接头电压，

$$
U _ {t 1 \mathrm{max}} = U _ {t N 2} \frac {U _ {3 \mathrm{max}}}{1 . 0 2 5 U _ {3 N}}, U _ {t 1 \mathrm{min}} = U _ {t N 2} \frac {U _ {3 \mathrm{min}}}{1 . 0 7 5 U _ {3 N}},
$$

取平均值 $U_{t} = \frac{U_{t1\max} + U_{t1\min}}{2}$ ，根据分接头的范围选择离 $U_{t}$ 最近的分接头 $U_{t1}$ 

校验低压侧母线电压是否满足要求，最大、最小负荷时低压侧母线实际电压，

$U_{3\mathrm{max}}^{\prime} = U_{tN2}\frac{U_{3\mathrm{max}}}{U_{t1\mathrm{max}}}$ ，应大于 $1.025U_{3N}$ 。

$U_{3\mathrm{min}}^{\prime} = U_{tN2}\frac{U_{3\mathrm{min}}}{U_{t1\mathrm{min}}}$ ，应小于 $1.075U_{3N}$ 。

当所选分接头不满足要求时，应重新选择分接头，或采用其他调压措施，如无功补偿等。

(2) 设补偿容量为 $Q_{c}$ 

$U_{3\mathrm{max}}$ 和 $U_{3\mathrm{max}C}$ 分别为补偿前和补偿后低压侧归算到高压侧的低压母线电压

补偿前： $U_{1\mathrm{max}} = U_{3\mathrm{max}} + \frac{P_{L\mathrm{max}}R + Q_{L\mathrm{max}}X}{U_{3\mathrm{max}}}$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

补偿后： $U_{1\mathrm{max}} = U_{3\mathrm{max}C} + \frac{P_{L\mathrm{max}}R + (Q_{L\mathrm{max}} - Q_C)X}{U_{3\mathrm{max}C}}$ 

补偿前后 $U_{1 \max}$ 不变, 则上两式相等可得

$$
Q _ {C} = \frac {U _ {3 \max C}}{X} [ (U _ {3 \max C} - U _ {3 \max}) + (P _ {L \max} R + Q _ {L \max} X) (\frac {1}{U _ {3 \max C}} - \frac {1}{U _ {3 \max}}) ]
$$

忽略第二项，得 $Q_{C} = \frac{U_{3\max C}}{X} [(U_{3\max C} - U_{3\max})$ 

考虑变比 $Q_{C} = \frac{k^{2}U_{3\max}^{\prime}}{X}(U_{3\max}^{\prime} - \frac{U_{3\max}}{k}), k = \frac{U_{t1}}{U_{tN2}}$ 

最大负荷时，调相机过励运行，发出无功 $Q_{c}$ ；最小负荷时，调相机欠励运行，吸收无功 $0.5Q_{c}$ 。

$$
Q _ {C} = \frac {k ^ {2} U _ {3 \max} ^ {\prime}}{X} (U _ {3 \max} ^ {\prime} - \frac {U _ {3 \max}}{k}), - 0. 5 Q _ {C} = \frac {k ^ {2} U _ {3 \min} ^ {\prime}}{X} (U _ {3 \min} ^ {\prime} - \frac {U _ {3 \min}}{k})
$$

可得变压器的变比 $k = \frac{U_{3\max}^{\prime}U_{3\max} + 2U_{3\min}^{\prime}U_{3\min}}{U_{3\max}^{\prime 2} + 2U_{3\min}^{\prime 2}}$ ，本题中 $U_{3\max}^{\prime} = 1.025U_{3N}$ ， $U_{3\min}^{\prime} = 1.075U_{3N}$ 

变压器分接头电压 $U_{t} = kU_{tN2}$ ，择离 $U_{t}$ 最近的分接头 $U_{t1}$ ，进而确定变比 $k$ ，根据最大负荷的调压要求，求出 $Q_{c}$ 

$$
Q _ {C} = \frac {k ^ {2} U _ {3 \max} ^ {\prime}}{X} (U _ {3 \max} ^ {\prime} - \frac {U _ {3 \max}}{k})
$$

做题步骤（1）求最大、最小负荷时节点3的电压（归算到高压侧）；（2）求出低压侧母线的调压要求最大负荷时 $U_{3\max}^{\prime}=1.025U_{3N}$ ，最小负荷时 $U_{3\min}^{\prime}=1.075U_{3N}$ ；（3）代入变比的公式，确定变压器的分接头；（4）最大负荷的调压要求，求出调相机的补偿容量 $Q_{C}$ ；（4）校验变压器低压侧母线电压是否满足要求，最大负荷时，调相机过励运行，发出无功 $Q_{C}$ ；最小负荷时，调相机欠励运行，吸收无功 $0.5Q_{C}$ 。

## 七、【火哥解题】

参数计算 $x_{G1} = x_{G2} = 0.2 \times \frac{100}{100 / 0.85} = 0.17, x_{T1} = x_{T2} = 0.08 \times \frac{100}{120} = 0.067$ $x_{L} = 0.36 \times 40 \times \frac{100}{115^{2}} = 0.109, x_{T3} = 0.10 \times \frac{100}{350} = 0.029$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/e368ecdce5a5ef0c5f4b0723bdb0f6f3da63bffc88f6aa5e7ccd57b7494cd90b.jpg)


$$
x _ {\Sigma} = \left(\frac {1}{2} x _ {G 1} + \frac {1}{2} x _ {T 1} + x _ {L}\right) / (x _ {T 3}) = \left(\frac {1}{2} \times 0. 1 7 + \frac {1}{2} \times 0. 0 6 7 + 0. 1 0 9\right) / (0. 0 2 9) = 0. 0 2 5 7
$$

短路电流标幺值： $I_{k} = \frac{1}{x_{\Sigma}} = \frac{1}{0.0257} = 38.878$ 

短路电流有名值 $I_{k} = 38.878 \times \frac{100}{\sqrt{3} \times 115} = 19.52 kA$ 

(2) 短路点的冲击电流 $i_{sh} = \sqrt{2} K_M I_k = \sqrt{2} \times 1.8 \times 19.52 = 49.69 kA$ 

冲击电流的作用：校验电气设备的动稳定。

（3）发电机送出的短路电流周期分量会衰减，幅值到一定的值，达到稳态短路电流，无穷大系统送出的短路电流周期分量不会衰减，幅值不变。

（4）无穷大系统提供的短路电流，含有周期分量（交流分量）和非周期分量（直流分量），周期分量的幅值在三相中是一样大的，非周期分量在三相中不可能同时相等，最多只可能有两相的非周期分量相等。

八、【火哥解题】

(1) 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/9aa8ba207e9165f487c7220009ea7e31775bec6612ef2187c6b36dd829a682de.jpg)


$$
x _ {\Sigma 1} = (0. 2 + 0. 2) / / (0. 3 + 0. 1) = 0. 2, x _ {\Sigma 2} = (0. 2 + 0. 2) / / (0. 3 + 0. 1) = 0. 2
$$

$$
x _ {\Sigma 0} = (0. 1 \times 3 + 0. 2) / (0. 9 + 0. 1) = 0. 3 3 3
$$

故障点处，各序电流 $\dot{I}_{f1} = \dot{I}_{f2} = \dot{I}_{f0} = \frac{U_{f|0|}}{jx_{\Sigma 1} + jx_{\Sigma 2} + jx_{\Sigma 0}} = \frac{1.05}{j0.2 + j0.2 + j0.333} = -j1.432$ 

发电机侧的各序电流（注意电流要分流和角度变换）

$$
\dot {I} _ {G 1} = - j 1. 4 3 2 \times \frac {(0 . 3 + 0 . 1)}{(0 . 2 + 0 . 2) + (0 . 3 + 0 . 1)} e ^ {j 3 0 ^ {\circ}} = - j 0. 7 1 6 e ^ {j 3 0 ^ {\circ}} = 0. 7 1 6 \angle - 6 0 ^ {\circ}
$$

$$
\dot {I} _ {G 2} = - j 1. 4 3 2 \times \frac {(0 . 3 + 0 . 1)}{(0 . 2 + 0 . 2) + (0 . 3 + 0 . 1)} e ^ {j - 3 0 ^ {\circ}} = - j 0. 7 1 6 e ^ {j - 3 0 ^ {\circ}} = 0. 7 1 6 \angle - 1 2 0 ^ {\circ}
$$

$$
\dot {I} _ {G 0} = 0
$$

$$
\left[ \begin{array}{l} \dot {I} _ {G A} \\ \dot {I} _ {G B} \\ \dot {I} _ {G C} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {G 1} \\ \dot {I} _ {G 2} \\ \dot {I} _ {G 0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} 0. 7 1 6 \angle - 6 0 ^ {\circ} \\ 0. 7 1 6 \angle - 1 2 0 ^ {\circ} \\ 0 \end{array} \right] = \left[ \begin{array}{c} - j 1. 2 4 \\ 0 \\ j 1. 2 4 \end{array} \right]
$$

## (2) 故障点

负序电压 $\dot{U}_{f1} = -jx_{\Sigma 2}\dot{I}_{f2} = -j0.2\times (-j1.432) = -0.286$ 

零序电压 $\dot{U}_{f2} = -jx_{\Sigma 0}\dot{I}_{f0} = -j0.333\times (-j1.432) = -0.477$ 

(3) 系统的三相的零序电流流通示意图

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/bbfd9667b11f33d49add3976d325d30cb67f8cd1457081e0b3d9814cf35551a7.jpg)


(4) 无穷大系统相连的一侧中性点改为不接地时, 零序电流无法通过变压器 T2, 零序网络变化了, 故障点的零序等效电抗 $x_{\Sigma 0}$ 变大了。正序网、负序网没有变化。根据复合序网可知, 故障点的正序、负序电流变小了, 流过输电线路的正序、负序电流都将变小。

# 华北电力大学 2017 年硕士生入学考试初试试题参考答案

## 考试科目：815 电力系统分析基础

## 一、不定向选择（每题1分，共20分）

1~5B（ABC）B（ABD）A 6~10B（ABCD）CAA 

11~15CB（ABD）D（CD） 16~20（ACD）B（AB）（AD）C 

【火哥解析】3：相同导线应用的电压等级越高，三相的几何均距越大，电抗越大。

【火哥解析】5：功率折合要乘以容量比的平方。

【火哥解析】6：电压损耗为线路首端和末端电压的数值差；电压降落为线路首端和末端电压的相量差。电压降落的模长不等于电压损耗。

【火哥解析】8：潮流计算中，平衡节点不缺少，PQ节点最多，PV节点可以没有。负荷节点不是潮流计算中节点的分类，为干扰项。

【火哥解析】9：发电机单位时间内输入能源的微增率和输出功率的微增率之比称为耗量微增率。

【火哥解析】10：两个系统联合后的频率介于两系统的频率之间，大于 $49.9\mathrm{Hz}$ 小于 $50\mathrm{Hz}$ ，联络线功率由频率高的流向低的。

【火哥解析】11: 第三种负荷分配是指电力系统有功功率负荷的最有分配, 和人们的生活作息等因素有关, 负荷变化规律是可以预测的, 该类负荷波动最大周期最长, 引起的频率变化最大, 只通过一次调频和二次调频无法保证频率质量。

【火哥解析】14：发生概率最多的短路是单相接地短路。

【火哥解析】15：理论上说，无限大容量电源有能力提供无限大的短路电流和无限大的功率。题目中问三相短路暂态过程中的情况，AB选项不合适。

【火哥解析】18：Ynd和Ynyn的变压器，两侧绕组中都可能存在零序电流。变压器的两个绕组，不存在只有一侧绕组中含有零序电流、另一侧绕组中没有零序电流的情况。

【火哥解析】20：题目问的是故障相的电压，不是非故障相的对地电压，容易误选B。

## 二、判断题（每题1分，共10分）

1-5×√×√√6~10√××√√ 

## 三、简答题（每题5分，共25分）

## 31、【火哥解题】，

高压输电线路中，当空载或轻载运行时，线路的对地电容产生的无功功率过剩，多余的无功会从线路末端流向始端，造成末端电压过高。在线路末端并联电抗器，可以吸收多余的无功功率，降低过电压。

## 32、【火哥解题】，

低压配电网潮流计算，不可以采用PQ分解法。因为配电网的线路电阻较大，不满足电抗远大于电阻的条件。

## 33、【火哥解题】，

钢芯铝绞线中的铝线是为了传输电能，钢线是为了增加导线的机械强度。铝的密度小，重量轻，铝的电阻率比铜大，但是铝的价格便宜。交流电在传输中具有“趋肤效应”，电流更多沿着导线表面流动，采用钢芯增加导线的强度同时，又不影响导电性能。

## 34、【火哥解题】，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

（1）发生在纯电感电路中；（2）短路线为空载；（3）初相角满足 $|\alpha - \varphi| = 90^{\circ}$ 。

## 35、【火哥解题】，

元件的序电抗等于施加在该元件上的序电压除以对应的序电流。基频正序电流产生的磁动势转速为同步转速，转向与发电机转子的相同，与转子没有相对运行；基频负序电流产生的磁动势转速为同步转速，但转向和转子相反，相对转子2倍同步转速运动。因此，正序电流和负序电流在发电机中产生的磁场不一样，对应的电抗也不相等。负序电抗是脉振的，周期为2倍的基频。

## 四、【火哥解题】，

发电机G1： $S_{G1N}$ ， $U_{G1N}$ ， $x_{G1}$ ；发电机G2： $S_{G2N}$ ， $U_{G2N}$ ， $x_{G2}$ 

已知 $S_{G1N}: S_{G2N} = 1:2$ ， $U_{G1N}: U_{G2N} = 6.3:10.5$ ， $x_{G1} = x_{G2}$ 

（1）有名值 $x_{G}\frac{U_{GN}^{2}}{S_{GN}}$ ，G1和G2的电抗有名值之比 $x_{G1}\frac{U_{G1N}^{2}}{S_{G1N}}:x_{G2}\frac{U_{G2N}^{2}}{S_{G2N}} = \frac{6.3^2}{1}:\frac{10.5^2}{2} = 0.72$ 

(2) $6.3\mathrm{kV}$ 侧阻抗基准值 $Z_{B6.3} = \frac{U_{G1N}^2}{S_B} = \frac{6.3^2}{S_B}, 10.5\mathrm{kV}$ 侧阻抗基准值 $Z_{B10.5} = \frac{U_{G2N}^2}{S_B} = \frac{10.5^2}{S_B}$ 此时标幺值之比 $x_{G1}\frac{U_{G1N}^2}{S_{G1N}}\frac{1}{Z_{B6.3}}: x_{G2}\frac{U_{G2N}^2}{S_{G2N}}\frac{1}{Z_{B10.5}} = \frac{S_B}{S_{G1N}}: \frac{S_B}{S_{G2N}} = 2$ 

## 五、【火哥解题】，

(1) 支路 Ac: $\dot{S}_{Ac} = \dot{S}_{A} = 40 + j10MVA$ 

C点流出的功率： $\dot{S}_c^\prime = \dot{S}_c - \dot{S}_{Ac} = 20 + j10 - 40 - j10 = -20MVA$ 

循环功率 $\dot{S}_C = \frac{d\dot{U}^*U_N}{Z_\Sigma^*} = \frac{(115 - 110)\times 110}{(2 - j4) + (3 - j6) + (5 - j10)} = 11 + j22MVA$ ，C流向B

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/ae012052149bee2eeb0a32ce93a278646e0569c2a1dc95bc5434051305961d74.jpg)


支路Bb: $\dot{S}_{Bb} = \frac{\sum\dot{S}_mZ_m^*}{Z_\Sigma^*} -\dot{S}_C = \frac{(50 + j30)\times(8 - j16) + (-20)\times(5 - j10)}{(2 - j4) + (3 - j6) + (5 - j10)} -11 - j22 = 19 + j2MVA$ 

支路bc: $\dot{S}_{bc} = \dot{S}_{Bb} - \dot{S}_b = 19 + j2 - 50 - j30 = -31 - j28MVA$ 

支路 cC: $\dot{S}_{cC} = \dot{S}_{bc} - \dot{S}_{c}' = -31 - j28 - (-20) = -11 - j28MVA$ 

无功的功率分点为 b。

$$
\Delta U _ {B b} = \frac {P _ {B b} R _ {1} + Q _ {B b} X _ {1}}{U _ {B}} = \frac {1 9 \times 2 + 2 \times 4}{1 1 0} = 0. 4 1 8 2 M V A \tag {2}
$$

节点 $b$ 的电压为 $U_{B} = 110 - 0.4182 = 109.58kV$ 

## 六、【火哥解题】，

(1) 节点导纳矩阵

$$
Y _ {B} = \left[ \begin{array}{c c c c} - j 1 5 & j 1 0 & j 5 & 0 \\ j 1 0 & - j 1 5 & 0 & j 5 \\ j 5 & 0 & - j 7 & j 2 \\ 0 & j 5 & j 2 & - j 7 \end{array} \right]
$$

(2) 修正方程,

$$
\left[ \begin{array}{l} \Delta P _ {1} \\ \Delta U _ {1} ^ {2} \\ \Delta P _ {3} \\ \Delta Q _ {3} \\ \Delta P _ {4} \\ \Delta Q _ {4} \end{array} \right] = \left[ \begin{array}{c c c c c c} X & X & X & X & O & O \\ X & X & O & O & O & O \\ X & X & X & X & X & X \\ X & X & X & X & X & X \\ O & O & X & X & X & X \\ O & O & X & X & X & X \end{array} \right] \left[ \begin{array}{l} \Delta f _ {1} \\ \Delta e _ {1} \\ \Delta f _ {3} \\ \Delta e _ {3} \\ \Delta f _ {4} \\ \Delta e _ {4} \end{array} \right]
$$

## 七、【火哥解题】，

设系统额定负荷为 $P_{LN}$ ，

则负荷的单位调节功率 $K_{L} = K_{L^{*}}\frac{P_{LN}}{f_{N}} = 1.5\times \frac{P_{LN}}{50} = 0.03P_{LN}$ 

主调频厂额定容量 $P_{GN} = 20\% P_{LN} = 0.2P_{LN}$ ，出力 $P_{G} = 50\% P_{GN} = 0.1P_{LN}$ 

系统中发电机的单位调节功率 $K_{G\Sigma} = \frac{\Delta P_L}{\Delta f} = \frac{1.15P_{LN} - P_{LN}}{0.2} = 0.75P_{LN}$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/cb6f42be2576caada20eab59f1c20f4561f098bf39a0e5fcc262d314e8f23543.jpg)


火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

设主调频厂二次调频增发的功率为 $\Delta P_{G0}$ 

方法1：初始负荷增加量 $\Delta P_{L0} = (K_{G\Sigma} + K_L)\Delta f_1 = (0.75P_{LN} + 0.03P_{LN})\times 0.2 = 0.156P_{LN}$ 

经过二次调频后系统频率变化量 $\Delta f = \Delta f_{1} - \Delta f_{2} = 0.2 - 0.1 = 0.1Hz$ 

$$
\Delta f = \frac {\Delta P _ {L 0} - \Delta P _ {G 0}}{K _ {G \Sigma} + K _ {L}}, 0. 1 = \frac {0 . 1 5 6 P _ {L N} - \Delta P _ {G 0}}{0 . 7 5 P _ {L N} + 0 . 0 3 P _ {L N}}, \Delta P _ {G 0} = 0. 0 7 8 P _ {L N}, \Delta P _ {G 0 ^ {*}} = 0. 0 7 8
$$

方法2： $\Delta P_{G0} = (K_{G\Sigma} + K_L)f_2 = (0.75P_{LN} + 0.03P_{LN})\times 0.1 = 0.078P_{LN}$ ， $\Delta P_{G0*} = 0.078$ 

发电机增发的功率占额定负荷的 $7.8\%$ 。

## 八、【火哥解题】，

最大最小负荷时，变压器低压侧电压折合到高压侧的值，

$$
U _ {D \max} = U _ {1} - \Delta U _ {\max} = 1 0 7 - \frac {2 0 \times 2 0 + (1 5 - 1 3) \times 1 2 0}{1 0 7} = 1 0 1. 0 1 9 (k V)
$$

$$
U _ {D \mathrm{min}} = U _ {1} - \Delta U _ {\mathrm{min}} = 1 1 0 - \frac {1 0 \times 2 0 + 6 \times 1 2 0}{1 1 0} = 1 0 1. 6 3 6 (k V)
$$

变压器低压侧母线调压要求，最大负荷时不低于 $1.025U_{N}=10.25kV$ ，最小负荷时不高于于 $1.075U_{N}=10.75kV$ 最大最小负荷时，分接头电压，

$$
U _ {T \max} = 1 1 \times \frac {1 0 1 . 0 1 9}{1 0 . 2 5} = 1 0 8. 4 1 1 (k V)
$$

$$
U _ {T \mathrm{min}} = 1 1 \times \frac {1 0 1 . 6 3 6}{1 0 . 7 5} = 1 0 4 (k V)
$$

$$
U _ {T} = \frac {1 0 8 . 4 1 1 + 1 0 4}{2} = 1 0 6. 2 0 5 (k V)
$$

选择分接头电压 $U_{T}=110\times(1-2.5\%)=107.25(kV)$ 

校验电压，最大、最小负荷时，低压侧母线实际电压，

$$
U _ {D \max} ^ {\prime} = \frac {U _ {D \max}}{k} = 1 1 \times \frac {1 0 1 . 0 1 9}{1 0 7 . 2 5} = 1 0. 3 6 (k V)
$$

$$
U _ {D \mathrm{min}} ^ {\prime} = \frac {U _ {D \mathrm{min}}}{k} = 1 1 \times \frac {1 0 1 . 6 3 6}{1 0 7 . 2 5} = 1 0. 4 2 (k V)
$$

均满足要求。

## 九、【火哥解题】，

取基准值 $S_{B} = 100MVA$ ， $U_{B} = U_{av}$ 

各元件的标幺值为，

发电机G： $x_{G} = x_{d}^{\prime \prime}\frac{S_{B}}{S_{GN}} = 0.15\times \frac{100}{250} = 0.06$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

变压器T: $x_{T} = \frac{U_{k}\%}{100}\frac{S_{B}}{S_{N}} = 0.10\times \frac{100}{250} = 0.04$ 

输电线路L： $x_{l} = x_{1}l\frac{S_{B}}{U_{B}^{2}} = 0.4\times 100\times \frac{100}{230^{2}} = 0.0756$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/5c69cf1a6572404d63e7f32ae5c21073b9e10669d8f4b84b06c4447c422290b1.jpg)


(1) 短路点的短路电流标幺值

$$
I _ {k *} = \frac {1}{x _ {G} + x _ {T}} + \frac {1}{x _ {L}} = \frac {1}{0 . 0 6 + 0 . 0 4} + \frac {1}{0 . 0 7 5 6} = 2 3. 2 2 8
$$

有名值 $I_{k} = I_{k*}\frac{S_{B}}{\sqrt{3}U_{ay}} = 23.228\times \frac{100}{\sqrt{3}\times 230} = 5.83kA$ 

短路点的短路电流标幺值

$$
I _ {G k *} = \frac {1}{x _ {G} + x _ {T}} = \frac {1}{0 . 0 6 + 0 . 0 4} = 1 0
$$

有名值 $I_{Gk} = I_{Gk*}\frac{S_B}{\sqrt{3}U_{av}} = 10\times \frac{100}{\sqrt{3}\times 10.5} = 54.99kA$ 

（2）发电机到故障点的转移电抗 $X_{Gf} = x_{G} + x_{T} = 0.06 + 0.04 = 0.1$ 

计算电抗 $X_{Gjs} = X_{Gf}\frac{S_{GN}}{S_B} = 0.1\times \frac{250}{100} = 0.25$ 

(2) 总的短路电流有名值

$$
I _ {k 0. 2} = 3. 1 5 \times \frac {2 5 0}{\sqrt {3} \times 2 3 0} + \frac {1}{0 . 0 7 5 6} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 5. 3 0 k A
$$

## 十、【火哥解题】，

正序、负序、零序网图如下，单相接地时，复合序网为三序网的串联形式。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/cf0f2d0e83a1ace14ed6f81a9a7c9f92446937b9e910d3eab6ac5ff5de9c5513.jpg)


火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/62d8aec227da9274b16722d70a6e0a3ba5ea2f31499c4b6060a7465762ca9851.jpg)


正序等效电抗

$$
X _ {\Sigma 1} = x _ {G (1)} + 0. 5 x _ {T} + x _ {L (1)} = 0. 2 + 0. 1 + 0. 2 = 0. 5
$$

负序等效电抗

$$
X _ {\Sigma 2} = x _ {G (2)} + 0. 5 x _ {T} + x _ {L (2)} = 0. 2 + 0. 1 + 0. 2 = 0. 5
$$

零序等效电抗

$$
X _ {\Sigma 0} = (x _ {T 1} + x _ {L (0)}) / / x _ {T 3} = (0. 2 + 0. 6) / / 0. 2 = 0. 1 6
$$

（1）故障点短路前的电压 $\dot{U}_{f|0|} = j1.05\times 1\angle -30^{\circ} = 1.05\angle 60^{\circ}$ 

$$
\dot {I} _ {f 1} = \frac {\dot {U} _ {f | 0 |}}{j X _ {\Sigma 1} + j X _ {\Sigma 2} + j X _ {\Sigma 0}} = \frac {1 . 0 5 \angle 6 0 ^ {\circ}}{j 0 . 5 + j 0 . 5 + j 0 . 1 6} = 0. 9 0 5 2 \angle - 3 0 ^ {\circ}
$$

$$
\dot {I} _ {f 1} = \dot {I} _ {f 2} = \dot {I} _ {f 0} = 0. 9 0 5 2 \angle - 3 0 ^ {\circ}
$$

有名值 $\dot{I}_{f1} = \dot{I}_{f2} = \dot{I}_{f0} = 0.9052\angle -30^{\circ}\times \frac{100}{\sqrt{3}\times 115} = 0.4544\angle -30^{\circ}$ 

(2) 短路点 f 处各序电压分量

$$
\dot {U} _ {f 1} = \dot {U} _ {f | 0 |} - j X _ {\Sigma 1} \dot {I} _ {f 1} = 1. 0 5 \angle 6 0 ^ {\circ} - j 0. 5 \times 0. 9 0 5 2 \angle - 3 0 ^ {\circ} = 0. 5 9 7 4 \angle 6 0 ^ {\circ}
$$

$$
\dot {U} _ {f 2} = - j X _ {\Sigma 2} \dot {I} _ {f 2} = - j 0. 5 \times 0. 9 0 5 2 \angle - 3 0 ^ {\circ} = - 0. 4 5 2 6 \angle 6 0 ^ {\circ}
$$

$$
\dot {U} _ {f 0} = - j X _ {\Sigma 0} \dot {I} _ {f 0} = - j 0. 1 6 \times 0. 9 0 5 2 \angle - 3 0 ^ {\circ} = - 0. 1 4 4 8 \angle 6 0 ^ {\circ}
$$

B、C两相对地电压标幺值，

$$
\dot {U} _ {B f} = a ^ {2} \dot {U} _ {f 1} + a \dot {U} _ {f 2} + \dot {U} _ {f 0} = a ^ {2} 0. 5 9 7 4 \angle 6 0 ^ {\circ} - a 0. 4 5 2 6 \angle 6 0 ^ {\circ} - 0. 1 4 4 8 \angle 6 0 ^ {\circ} = 0. 9 3 4 9 \angle - 4 3. 4 3 ^ {\circ}
$$

$$
\dot {U} _ {C f} = a \dot {U} _ {f 1} + a ^ {2} \dot {U} _ {f 2} + \dot {U} _ {f 0} = a 0. 5 9 7 4 \angle 6 0 ^ {\circ} - a ^ {2} 0. 4 5 2 6 \angle 6 0 ^ {\circ} - 0. 1 4 4 8 \angle 6 0 ^ {\circ} = 0. 9 3 4 9 \angle 1 6 3. 4 3 ^ {\circ}
$$

B、C两相对地电压有名值，

$$
\dot {U} _ {B f} = 0. 9 3 4 9 \angle - 4 3. 4 3 ^ {\circ} \times \frac {1 1 5}{\sqrt {3}} = 6 2. 0 7 \angle - 4 3. 4 3 ^ {\circ} k V
$$

$$
\dot {U} _ {C f} = 0. 9 3 4 9 \angle 1 6 3. 4 3 ^ {\circ} \times \frac {1 1 5}{\sqrt {3}} = 6 2. 0 7 \angle 1 6 3. 4 3 ^ {\circ} k V
$$

(3) 发电机各序电流标幺值

$$
\dot {I} _ {G f 1} = 0. 9 0 5 2 \angle - 3 0 ^ {\circ} \times \angle 3 0 ^ {\circ} = 0. 9 0 5 2
$$

$$
\dot {I} _ {G f 2} = 0. 9 0 5 2 \angle - 3 0 ^ {\circ} \times \angle - 3 0 ^ {\circ} = 0. 9 0 5 2 \angle - 6 0 ^ {\circ}
$$

$$
\dot {I} _ {G f 0} = 0
$$

A相的短路电流标幺值 $\dot{I}_{Af} = \dot{I}_{Gf1} + \dot{I}_{Gf2} + \dot{I}_{Gf0} = 0.9052 + 0.9052\angle -60^{\circ} = 1.5679\angle -30^{\circ}$ 

有名值 $\dot{I}_{Af} = 1.5679\angle -30^{\circ}\times \frac{100}{\sqrt{3}\times 10.5} = 8.62\angle -30^{\circ}kA$ 

# 华北电力大学 2016 年硕士生入学考试初试试题参考答案

## 考试科目：817 电力系统分析基础

# 第一部分 变压器与同步电机部分（45分）（不考）第二部分 电力系统分析部分（105分）

## 一、判断题

1-5√√√××，6-8××√ 

【火哥解析】3：线路空载时，电压损耗和线路长度的平方成正比。线路空载时，忽略电压降落的横分量，电压损耗百分数 $\Delta U\% = \frac{U_{1} - U_{2}}{U_{N}} \times 100\% \approx -\frac{1}{2} b_{1} x_{1} l^{2} \times 100\%$ ，和线路长度的平方成正比。

【火哥解析】4：辐射网的潮流由网络拓扑结构和各节点的负荷决定，是无法控制的。环网的潮流可以调整控制，控制手段有三种：串联电容器、串联电抗器、串联加压器。

【火哥解析】8：无穷大电源是理想电压源，三相短路的周期分量恒不衰减，非周期分量衰减。

## 二、简答题

## 9、【火哥解题】，

线路的电阻消耗有功功率，对地电导也消耗有功功率。

采取的措施:

(1) 提高负荷的功率因数, 减速无功的流动产生的有功损耗。

（2）提高电压等级。当输送功率一定时，电压越高，电流越小，在导线上的有功损耗越小。

(3) 环网功率按经济功率分布。

（3）并联运行的变压器，按经济的方式分配功率，切除空载运行的设备。

(5) 采用大截面的导线, 减小电阻。

## 10、【火哥解题】，

采用牛拉法进行潮流计算时，对初值的选择比较敏感，选择不当，可能造成不收敛，以 $f(x) = f_{0}$ 为例说明如下，情形1或情形2（给出一种情形即可）。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/83549e5b38f08c1d4c3d0d33b8ce78e796b2df851d491f91aba03b40d282a3b0.jpg)



情形1


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/bcef7b6ec0103706992f99aa38c5f47199f4a60262167e5d21b260dc0875c122.jpg)



情形2


情形 1 或情形 2 中, 初值 $x(0)$ 选择不当, 迭代过程在 $x(0)$ 和 $x(1)$ 循环, 无法逼近真值 M 点。具体过程为: 给定初值 $x(0)$ , 在 $x(0)$ 处作垂线, 与 $f(x)$ 交点为 A, 在 A 处作 $f(x)$ 的切线, 与 $f_0$ 的交点为 B, B 点横坐标即为 $x(1)$ ; 继续在 B 点作垂线, 与 $f(x)$ 交点为 C, 在 C 处作 $f(x)$ 的切线, 与 $f_0$ 的交点为 D, D 点横坐标为 $x(0)$ ; 依次循环, 无法逼近真值 M。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

## 11、【火哥解题】，

输电线路参数，一般电抗 x 远大于电阻 r，网络中的无功功率主要和电压的大小有关，无功一般从高压流向低压，环网中无功功率都流向无功功率分点，该点的电压最低。

## 三、计算分析题

## 12、【火哥解题】，

线路的等效电路如下图，其中 $\dot{S}_2 = 0$ ，

线路的参数

$$
R = 0. 1 \times 1 0 0 = 1 0 \Omega ,
$$

$$
X = 0. 4 \times 1 0 0 = 4 0 \Omega ,
$$

$$
\frac {1}{2} B = \frac {1}{2} \times 3 \times 1 0 ^ {- 6} \times 1 0 0 = 1. 5 \times 1 0 ^ {- 4} S,
$$

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2} = - j 1. 8 1 5 M V A,
$$

$$
\dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j 1. 8 1 5 M V A,
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = \frac {- 1 . 8 1 5 \times 4 0}{1 1 0} = - 0. 6 6 k V,
$$

$$
\delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U _ {2}} = \frac {1 . 8 1 5 \times 1 0}{1 1 0} = 0. 1 6 5 k V
$$

$$
U _ {1} = \sqrt {(U _ {2} + \Delta U) ^ {2} + (\delta U) ^ {2}} = \sqrt {(1 1 0 - 0 . 6 6) ^ {2} + 0 . 1 6 5 ^ {2}} = 1 0 9. 3 4 k V,
$$

$$
\delta = \arctan {\frac {\delta U}{U _ {2} + \Delta U}} = \arctan {\frac {0 . 1 6 5}{1 1 0 - 0 . 6 6}} = 0. 0 9 ^ {\circ},
$$

首端电压，

$$
\dot {U} _ {1} = 1 0 9. 3 4 \angle 0. 0 9 ^ {\circ} k V,
$$

$$
\Delta \dot {S} _ {z} = \frac {P _ {2} ^ {\prime 2} + Q _ {2} ^ {\prime 2}}{U _ {2} ^ {2}} (R + j X) = \frac {1 . 8 1 5 ^ {2}}{1 1 0 ^ {2}} (1 0 + j 4 0) = 0. 0 0 2 7 + j 0. 0 1 0 9 M V A
$$

$$
\Delta \dot {S} _ {y 2} = Y ^ {*} U _ {1} ^ {2} = - j \frac {1}{2} B U _ {1} ^ {2} = - j 1. 7 9 3 M V A
$$

首端功率，

$$
\dot {S} _ {1} = \dot {S} _ {2} ^ {\prime} + \Delta \dot {S} _ {Z} + \Delta \dot {S} _ {y 2} = - j 1. 8 1 5 + 0. 0 0 2 7 + j 0. 0 1 0 9 - j 1. 7 9 3 = 0. 0 0 2 7 - j 3. 5 9 7 4 M V A
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/732b24a7ca1e1f59a3d3596711ac01eb32dd24b1d27e3e0ff20bfe4b970996b7.jpg)


（2）末端电压高压始端电压，因为线路空载，线路的对地电容发出无功功率，无功由线路末端流向始端，造成末端电压高于始端电压。

## 13. 【火哥题解】,

(1) i-j 支路，（以标幺制计算）

最小负荷时，电压损耗，

$\Delta U_{ij\min} = \frac{3\times 2 + 1\times 5}{10\times 10} = 0.11$ （分母上多了个10，是因为取标幺值）

最大负荷时，电压损耗，

$$
\Delta U _ {i j \max} = \frac {5 \times 2 + 2 \times 5}{1 0 \times 1 0} = 0. 2 0
$$

为满足 j 点电压偏移范围±5%，j 点电压波动范围 0.95~1.05，i 点的电压波动范围为，0~8 点以最小负荷运行，

$$
U _ {i} = U _ {j} + \Delta U _ {i j \min} = (0. 9 5 \sim 1. 0 5) + 0. 1 1 = 1. 0 6 \sim 1. 1 6
$$

8~18 点以最大负荷运行，

$$
U _ {i} = U _ {j} + \Delta U _ {i j \max} = (0. 9 5 \sim 1. 0 5) + 0. 2 0 = 1. 1 5 \sim 1. 2 5
$$

18~24 点以最小负荷运行，

$$
U _ {i} = U _ {j} + \Delta U _ {i j \min} = (0. 9 5 \sim 1. 0 5) + 0. 1 1 = 1. 0 6 \sim 1. 1 6
$$

i-k 支路，（以标幺制计算）

最小负荷时，电压损耗，

$$
\Delta U _ {i k \min} = \frac {3 \times 1 + 1 \times 3}{1 0 \times 1 0} = 0. 0 6
$$

最大负荷时，电压损耗，

$$
\Delta U _ {i j \mathrm{min}} = \frac {4 \times 1 + 2 \times 3}{1 0 \times 1 0} = 0. 1 0
$$

为满足 k 点电压偏移范围±5%，k 点电压波动范围 0.95~1.05，i 点的电压波动范围为，0~6 点以最小负荷运行，

$$
U _ {i} = U _ {k} + \Delta U _ {i k \min} = (0. 9 5 \sim 1. 0 5) + 0. 0 6 = 1. 0 1 \sim 1. 1 1
$$

6~18 点以最大负荷运行，

$$
U _ {i} = U _ {k} + \Delta U _ {i k \max} = (0. 9 5 \sim 1. 0 5) + 0. 1 0 = 1. 0 5 \sim 1. 1 5
$$

18~24 点以最小负荷运行，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
U _ {i} = U _ {k} + \Delta U _ {i k \min} = (0. 9 5 \sim 1. 0 5) + 0. 0 6 = 1. 0 1 \sim 1. 1 1
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/e55da59cfd5131a4c3fc3575408bc20c2f8efb141de0b9a2ee9ca52f1625aba3.jpg)


所以 i 节点的变化范围，

0~6 点， $U_{i}=1.06\sim1.11$ 

6~8 点， $U_{i}=1.06\sim1.15$ 

8~18 点， $U_{i}=1.15$ 

18~24 点， $U_{i}=1.06\sim1.11$ 

（2）8~18点时，i节点的电压必须保持在固定的值1.15，不允许波动。此时，j节点和k节点负荷都是最大负荷，电压损耗太大，特别是j节点，i-j支路电压损耗较大。

调整措施为:

1）可以在j节点增设无功补偿装置，在最大负荷时投入无功补偿装置，最小负荷时切除补偿装置；

2）也可以在i-j支路串联电容器，减小线路的电抗，进而减小电压损耗。

14、【火哥解题】，

(1) 系统频率下降量

$$
\Delta f = \frac {\Delta P _ {L} - \Delta P _ {G}}{K _ {A} + K _ {B} + K _ {C}} = \frac {1 5 0 - 1 0 0}{2 0 0 + 1 0 0 + 1 0 0} = 0. 1 2 5 H z
$$

系统频率为 $f' = f_N - \Delta f = 50 - 0.125 = 49.875Hz$ 

联络线功率，

系统 B、C 看成一个系统，

$$
\Delta P _ {A B} = \frac {K _ {A} (\Delta P _ {B} + \Delta P _ {C}) - (K _ {B} + K _ {C}) \Delta P _ {A}}{K _ {A} + (K _ {B} + K _ {C})} = \frac {2 0 0 \times (1 5 0 - 1 0 0) - (1 0 0 + 1 0 0) \times 0}{2 0 0 + 1 0 0 + 1 0 0} = 2 5 M W
$$

系统 A 流向系统 B 功率 25MW，

系统A、B看成一个系统，

$$
\Delta P _ {B C} = \frac {(K _ {A} + K _ {B}) \Delta P _ {C} - K _ {C} (\Delta P _ {A} + \Delta P _ {B})}{(K _ {A} + K _ {B}) + K _ {C}} = \frac {(2 0 0 + 1 0 0) \times (- 1 0 0) - 1 0 0 \times 1 5 0}{2 0 0 + 1 0 0 + 1 0 0} = - 1 1 2. 5 M W
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

系统 C 流向系统 B 功率 112.5MW。

(2) 联络线断开后，

联络线断开后，A 系统频率为 50Hz，

系统 B、C 的频率下降量，

$$
\Delta f = \frac {\Delta P _ {L} - \Delta P _ {G}}{K _ {B} + K _ {C}} = \frac {1 5 0 - 1 0 0}{1 0 0 + 1 0 0} = 0. 2 5 H z
$$

系统B、C的频率 $f = f_{N} - \Delta f = 50 - 0.25 = 49.75\mathrm{Hz}$ 

(2) 联络线断开后，

$$
\Delta P _ {B C} = \frac {K _ {B} \Delta P _ {C} - K _ {C} \Delta P _ {B}}{K _ {B} + K _ {C}} = \frac {1 0 0 \times (- 1 0 0) - 1 0 0 \times 1 5 0}{1 0 0 + 1 0 0} = - 1 2 5 M W
$$

此时联络线功率，系统 C 流向系统 B 共 125MW，大于要求的 120MW，可以采取的措施有：

1) 系统 A、B 之间的联络线重新闭合;

2）系统 B 参与二次调频；

3）减少系统 C 二次调频增发的功率。

15、【火哥解题】，

故障点的正序等效电抗 $x_{1}$ ，负序等效电抗 $x_{2}$ ，零序等效电抗 $x_{0}$ ， $x_{1} = x_{2}$ 

根据正序等效定则，3种不对称短路的正序电流，

$$
I _ {f (1)} ^ {(1)} = \frac {1}{x _ {1} + x _ {2} + x _ {0}}
$$

$$
I _ {f (1)} ^ {(2)} = \frac {1}{x _ {1} + x _ {2}}
$$

$$
I _ {f (1)} ^ {(1, 1)} = \frac {1}{x _ {1} + x _ {2} / / x _ {0}} = \frac {1}{x _ {1} + \frac {x _ {2} x _ {0}}{x _ {2} + x _ {0}}}
$$

3种不对称短路的零序电流，

$$
I _ {f (0)} ^ {(1)} = I _ {f (1)} ^ {(1)} = \frac {1}{x _ {1} + x _ {2} + x _ {0}} = \frac {1}{2 x _ {1} + x _ {0}}
$$

$$
I _ {f (0)} ^ {(2)} = 0
$$

$$
I _ {f (0)} ^ {(1, 1)} = \frac {x _ {2}}{x _ {2} + x _ {0}} I _ {f (1)} ^ {(1, 1)} = \frac {x _ {2}}{x _ {2} + x _ {0}} \frac {1}{x _ {1} + \frac {x _ {2} x _ {0}}{x _ {2} + x _ {0}}} = \frac {x _ {2}}{x _ {1} x _ {2} + x _ {1} x _ {0} + x _ {2} x _ {0}} = \frac {1}{x _ {1} + 2 x _ {0}}
$$

当 $x_{1} < x_{0}$ 时， $I_{f(0)}^{(1)} > I_{f(0)}^{(1,1)} > I_{f(0)}^{(2)}$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4 关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

当 $x_{1} > x_{0}$ 时， $I_{f(0)}^{(1,1)} > I_{f(0)}^{(1)} > I_{f(0)}^{(2)}$ 

## 16、【火哥解题】，

(1) 参数的计算，

$$
x _ {G} = x _ {d} ^ {\prime \prime} \frac {S _ {B}}{P _ {G N} / \cos \varphi} = 0. 1 6 5 \times \frac {5 0}{4 0 / 0 . 8} = 0. 1 6 5
$$

$$
x_{T} = \frac{U_{k}\%}{100}\frac{S_{B}}{S_{TN}} = \frac{10}{100}\times \frac{50}{50} = 0.10
$$

双回线路的电抗标幺值 $x_{l} = \frac{1}{2} x_{L}\frac{S_{B}}{U_{av}^{2}}$ 

发电机到故障点的转移电抗

$$
x _ {G f} = x _ {G} + x _ {T} = 0. 2 6 5
$$

发电机到故障点的计算电抗

$$
x _ {G f j s} = x _ {G f} \frac {S _ {G N}}{S _ {B}} = 0. 2 6 5
$$

查运算曲线，0.2s 发电机到故障点的短路电流标幺值为 3.0，

所以，0.2s 故障点的短路电流有名值，

$$
I _ {k} = 3. 0 \times \frac {4 0 / 0 . 8}{\sqrt {3} \times 2 3 0} + \frac {1}{x _ {l}} \times \frac {5 0}{\sqrt {3} \times 2 3 0}
$$

0.2 秒的短路功率

$$
\begin{array}{r l} S _ {f} & = \sqrt {3} U _ {\alpha v} I _ {k} = \sqrt {3} \times 2 3 0 \times (3. 0 \times \frac {4 0 / 0 . 8}{\sqrt {3} \times 2 3 0} + \frac {1}{x _ {l}} \times \frac {5 0}{\sqrt {3} \times 2 3 0}) \\ & = 3. 0 \times 5 0 + \frac {1}{x _ {l}} \times 5 0 \\ S _ {f} & = 2 1 5 0 M V A \end{array}
$$

双回线路的电抗标幺值 $x_{l} = 0.025$ 

单回线路的电抗有名值 $x_{L} = 2x_{l}\frac{U_{av}^{2}}{S_{B}} = 2\times 0.025\times \frac{230^{2}}{50} = 52.9\Omega$ 

(2) ①汽轮机的短路电流需要查运算曲线, 因为汽轮机的短路电流周期分量会衰减, 当汽轮机到故障点的计算电抗大于 3.5 时, 可以认为短路电流周期分量不衰减。

②无穷大功率电压的短路电流周期分量不衰减，不需要查运算曲线。

## 华北电力大学 2016 年硕士生入学考试初试试题参考答案

## 考试科目：819 电力系统分析基础

## 一、填空题

1-5* (电机学)

## 二、简答题

6.* (电机学)

7、【火哥解题】，

紧凑型输电线路, 三相之间的距离较小, 三相平均几何均距 $D_{m} = \sqrt[3]{D_{AB} D_{BC} D_{CA}}$ 较小。对地导纳 $b_{1} \propto \frac{1}{\lg \frac{D_{m}}{r}}$ , 即平均几何均距 $D_{m}$ 越小, 对地导纳越大, 充电功率 $Q_{C} = U^{2} B = U^{2} b_{1} l$ 越大。平均几何均距 $D_{m}$ 越小, 相同的电压等级, 导线周围的电场强度越大, 线路的临界电晕电压 $U_{cr} \propto \lg \frac{D_{m}}{r}$ 越小, 越容易发生电晕, 电晕损耗越大。

## 8、【火哥解题】，

根据正序等效定则， $I_{f}^{(2)} = \sqrt{3} I_{f(1)}^{(2)} = \sqrt{3} \times 3.13 = 5.42$ 。

## 9、【火哥解题】，

设线路末端运算负荷功率 $\dot{S}_2 = P_2 + jQ_2$ ，有功功率变化引起的电压降落 $d\dot{U}_P = \frac{P_2R}{U_2} + j\frac{P_2X}{U_2}$ ，模长 $|d\dot{U}_P| = \frac{P_2}{U_2}\sqrt{R^2 + X^2} = \frac{P_2Z}{U_2}$ ，反映有功功率的变化。

同样，无功功率变化引起的电压降落 $d\dot{U}_{Q} = \frac{Q_{2}X}{U_{2}} - j\frac{Q_{2}R}{U_{2}}$ ，模长 $\left|d\dot{U}_{Q}\right| = \frac{Q_{2}}{U_{2}}\sqrt{R^{2} + X^{2}} = \frac{Q_{2}Z}{U_{2}}$ ，反映无功功功率的变化，并且 $d\dot{U}_{Q}$ 和 $d\dot{U}_{P}$ 垂直。

运算负荷功率 $\dot{S}_2 = P_2 + jQ_2$ ，引起的电压降落， $d\dot{U} = d\dot{U}_P + d\dot{U}_Q$ 

$$
\mid d \dot {U} \mid = \sqrt {\left| d \dot {U} _ {P} \right| ^ {2} + \left| d \dot {U} _ {Q} \right| ^ {2}} = \sqrt {\left(\frac {P _ {2} Z}{U _ {2}}\right) ^ {2} + \left(\frac {Q _ {2} Z}{U _ {2}}\right) ^ {2}} = \frac {Z}{U _ {2}} S _ {2}
$$

可知 $|d\dot{U}|$ 的大小保持不变，功率因数角变化范围 $[-90^{\circ}, 90^{\circ}]$ ， $\mathbf{U}_1$ 的轨迹为一个半圆。

## 方法（2）

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

设线路末端运算负荷功率 $\dot{S}_2 = S_2\angle \varphi$ ，功率因数角为 $\varphi$ ，线路阻抗 $\vec{Z} = R + jX = Z\angle \theta$ ，末端电压 $\dot{U}_2 = U_2\angle 0^\circ$ 

$$
d \dot {U} = \vec {Z} \dot {I} = \vec {Z} \left(\frac {\dot {S}}{\dot {U} _ {2}}\right) ^ {*} = Z \angle \theta \frac {S _ {2} \angle - \varphi}{U _ {2}} = \frac {Z S _ {2}}{U _ {2}} \angle (\theta - \varphi)
$$

可知 $|d\dot{U}|$ 的大小保持不变，功率因数角变化范围 $[-90^{\circ}, 90^{\circ}]$ ， $\mathrm{U}_{1}$ 的轨迹为一个半圆。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/34bed68af1057bd8bfcd689ca220ad633382ef0df05d1da925647640870990fe.jpg)


10、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/2d1a6a6c6775242f50ac99b501d62f337e672fded9c57ec94e5727c5181be2c6.jpg)


## 11、【火哥解题】，

当电压 $\mathrm{U} = \mathrm{U}_{\mathrm{N}}$ 时，

$$
P = 8 0 \times [ 0. 6 2 4 + 0. 4 6 - 0. 0 8 4 ] = 8 0
$$

$$
Q = 6 0 \times [ 1 0. 6 0 8 - 2 3. 3 9 0 + 1 3. 7 8 2 ] = 6 0
$$

功率因数 $\cos \varphi = \frac{P}{\sqrt{P^2 + Q^2}} = 0.8$ ， $\tan \varphi = 0.75$ 

当电压 U=1.1UN 时，

$$
P ^ {\prime} = 8 0 \times [ 0. 6 2 4 + 0. 4 6 \times 1. 1 - 0. 0 8 4 \times 1. 1 ^ {2} ] = 8 2. 2 6 8 8
$$

$$
Q ^ {\prime} = 6 0 \times [ 1 0. 6 0 8 - 2 3. 3 9 0 \times 1. 1 + 1 3. 7 8 2 \times 1. 1 ^ {2} ] = 9 3. 3 1 3 2
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

补偿无功为 $Q_{C} = Q^{\prime} - P^{\prime}\tan \phi = 93.3132 - 82.2688\times 0.75 = 31.6116$ 

12. 电力系统运行的基本要求：1）保证可靠地持续供电；2）保证良好的电能质量；3）保证系统运行的经济性。

电力系统运行首先要满足可靠、不间断供电的要求。虽然保证可靠、不间断供电是电力系统运行的首要任务，但并不是所有负荷都绝对不能停电，一般可按负荷对供电可靠性的要求将负荷分为三级，运行人员根据各种负荷的重要程度不同，区别对待。

## 三、计算题

13.* (电机学)

14、【火哥解题】，

支路 ij 的初步功率，

$$
Z _ {\Sigma} = 5. 9 + j 3 1. 5 + 0. 8 + j 2 3 + 9 7. 5 + j 1 5 0 + 3 + j 1 1 0 = 1 0 7. 2 + j 3 1 4. 5 (\Omega)
$$

$$
\begin{array}{r l} \dot {S} _ {i j} & = \frac {\sum \dot {S} _ {m} Z _ {m}}{Z _ {\Sigma} ^ {*}} \\ & = \frac {\dot {S} _ {j} \times (0 . 8 - j 2 3 + 9 7 . 5 - j 1 5 0 + 3 - j 1 1 0) + \dot {S} _ {k} \times (9 7 . 5 - j 1 5 0 + 3 - j 1 1 0) + \dot {S} _ {l} \times (3 - j 1 1 0)}{5 . 9 - j 3 1 . 5 + 0 . 8 - j 2 3 + 9 7 . 5 - j 1 5 0 + 3 - j 1 1 0} \\ & = 1 5 8. 5 7 - j 9 5. 4 8 (M V A) \end{array}
$$

有功功率由 i 流向 j，无功功率由 j 流向 i。

$$
\dot {S} _ {C} = \frac {\dot {E} _ {C} ^ {*} U _ {N}}{Z _ {\Sigma} ^ {*}} = 10 \% \dot {S} _ {i j} = 15.857 - j9.548 (MVA)
$$

$$
\dot {E} _ {C} = 10 \% \frac {\dot {S} _ {i j} ^ {*} Z _ {\Sigma}}{U _ {N}} = 10 \% \times \frac {(158.57 + j95.48) \times (107.2 + j314.5)}{220} = 27.96 \angle 102.23^{\circ} kV
$$

此时，

$$
\dot {S} _ {i j} = 1 5 8. 5 7 - j 9 4. 4 8 - (1 5. 8 5 7 - j 9. 5 4 8) = 1 4 2. 7 1 - j 8 5. 9 3 M V A
$$

$$
\dot {S} _ {j k} = \dot {S} _ {i j} - \dot {S} _ {j} = 1 4 2. 7 1 - j 7 5. 9 3 M V A
$$

$$
\dot {S} _ {k l} = \dot {S} _ {j k} - \dot {S} _ {k} = (1 4 2. 7 1 - j 7 5. 9 3) - (1 8 0 - j 1 1 1. 5 5) = - 3 7. 2 9 + j 3 5. 6 2 (M V A)
$$

$$
\dot {S} _ {l i} = \dot {S} _ {k l} - \dot {S} _ {l} = (- 3 7. 2 9 + j 3 5. 6 2) - (1 0 + j 6. 2 0) = - 4 7. 2 9 + j 2 9. 4 2 (M V A)
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/ef30db1cf592368e4df2c764115be51a7af83bdf00cbb8d4636f4601734b4c20.jpg)


## 15、【火哥解题】，

系统的单位调节功率

$$
K _ {s} = \frac {\Delta P _ {L}}{\Delta f} = \frac {3 0}{0 . 0 6} = 5 0 0 M W / H z
$$

$$
\Delta f = \frac {\Delta P _ {G L} - \Delta P _ {L} ^ {\prime}}{K _ {s}} = \frac {6 0 0 - \Delta P _ {L} ^ {\prime}}{5 0 0} = 0. 2 H z
$$

$$
\Delta P _ {L} ^ {\prime} = 5 0 0 M W
$$

## 16、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/1a766128f4fdbd7331c0a1c18422f9b7900f7456f73ff87085884a7ddf4cc6f4.jpg)


最大负荷时，

高压绕组电压损耗

$$
\Delta U _ {T 1} = \frac {P _ {1 \max} R _ {1} + Q _ {1 \max} X _ {1}}{U _ {1}} = \frac {1 0 \times 2 . 7 + 6 \times 5 9}{1 1 5} = 3. 3 1 k V
$$

O 点电压为 $115 - 3.31 = 111.69 \mathrm{kV}$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

中压绕组电压损耗

$$
\Delta U _ {T 2} = \frac {P _ {2 \max} R _ {2} + Q _ {2 \max} X _ {2}}{U _ {o}} = \frac {5 \times 2 . 7 + 3 \times 5 9}{1 1 1 . 6 9} = 1. 7 1 k V
$$

低压绕组电压损耗

$$
\Delta U _ {T 3} = \frac {P _ {3 \max} R _ {3} + Q _ {3 \max} X _ {3}}{U _ {o}} = \frac {5 \times 1 . 8 + 3 \times 3 8 . 3}{1 1 1 . 6 9} = 1. 1 1 k V
$$

最小负荷时，各绕组的电压损耗同样可以计算，如下表所示。

计算变压器各绕组的电压损耗（kV），

<table><tr><td>负荷水平</td><td>高压绕组</td><td>中压绕组</td><td>低压绕组</td></tr><tr><td>最大负荷</td><td>3.31</td><td>1.71</td><td>1.11</td></tr><tr><td>最小负荷</td><td>2.19</td><td>1.12</td><td>0.73</td></tr></table>

计算变压器各绕组的电压（kV），

<table><tr><td>负荷水平</td><td>高压绕组</td><td>中压绕组</td><td>低压绕组</td></tr><tr><td>最大负荷</td><td>115</td><td>109.98</td><td>110.58</td></tr><tr><td>最小负荷</td><td>115</td><td>111.69</td><td>112.08</td></tr></table>

计算变压器各绕组的调压要求（kV），

<table><tr><td>负荷水平</td><td>中压绕组</td><td>低压绕组</td></tr><tr><td>最大负荷</td><td>35.875</td><td>6.15</td></tr><tr><td>最小负荷</td><td>37.625</td><td>6.45</td></tr></table>

(1) 选择高压绕组的分接头，

$$
U _ {1 T \max} = \frac {1 1 0 . 5 8}{6 . 1 5} \times 6. 6 = 1 1 8. 6 7 k V
$$

$$
U _ {1 T \min} = \frac {1 1 2 . 0 8}{6 . 4 5} \times 6. 6 = 1 1 4. 6 9 k V
$$

$$
U _ {1 T} = \frac {1 1 8 . 6 7 + 1 1 4 . 6 9}{2} = 1 1 6. 6 8 k V
$$

选择高压侧分接头 $U_{1T}=110\times(1+5\%)=115.5kV$ 

校验，

$$
U _ {3 \mathrm{max}} ^ {\prime} = \frac {1 1 0 . 5 8}{1 1 5 . 5} \times 6. 6 = 6. 3 2 k V, U _ {3 \mathrm{min}} ^ {\prime} = \frac {1 1 2 . 0 8}{1 1 5 . 5} \times 6. 6 = 6. 4 0 k V
$$

满足调压要求。

(2) 选择中压绕组的分接头，

$$
U _ {2 T \max} = \frac {3 5 . 8 7 5}{1 0 9 . 9 8} \times 1 1 5. 5 = 3 7. 6 8 k V
$$

$$
U _ {2 T \mathrm{min}} = \frac {3 7 . 6 2 5}{1 1 1 . 6 9} \times 1 1 5. 5 = 3 8. 9 1 k V
$$

$$
U _ {2 T} = \frac {3 7 . 6 8 + 3 8 . 9 1}{2} = 3 8. 2 9 k V
$$

选择高压侧分接头 $U_{1T} = 38.5kV$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

校验，

$$
U _ {2 \mathrm{max}} ^ {\prime} = \frac {1 0 9 . 9 8}{1 1 5 . 5} \times 3 8. 5 = 3 6. 6 6 k V, U _ {2 \mathrm{min}} ^ {\prime} = \frac {1 1 1 . 6 9}{1 1 5 . 5} \times 3 8. 5 = 3 7. 2 3 k V
$$

满足调压要求。

## 17、【火哥解题】，

参数计算，（以有名值计算）

电抗器，

$$
X _ {r} = \frac {4}{1 0 0} \times \frac {6 0 0 0}{\sqrt {3} \times 2 0 0} = 0. 6 9 2 8 \Omega
$$

$$
R _ {r} = \frac {1 7 0 0}{2 0 0 ^ {2}} = 0. 0 4 2 5 \Omega
$$

电抗器，

$$
X _ {l} = 0. 0 8 3 \times 1. 3 = 0. 1 0 7 9 \Omega , R _ {l} = 0. 0 3 7 \times 1. 3 = 0. 0 4 8 1 \Omega
$$

$$
X = X _ {r} + X _ {l} = 0. 6 9 2 8 + 0. 1 0 7 9 = 0. 8 0 0 7 \Omega
$$

$$
R = R _ {r} + R _ {l} = 0. 0 4 2 5 + 0. 0 4 8 1 = 0. 0 9 0 6 \Omega
$$

阻抗 $Z = R + jX = 0.0906 + j0.8007 = 0.8058\angle 83.54^{\circ}\Omega$ 

阻抗角 $\varphi = 83.54^{\circ}$ 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/0beb5bbfe2686a2a60e6a95ee58727725bd7f90a7ac3abb41a39fa10349a3115.jpg)


(1) 短路电流交流分量,

$$
\dot {E} = 6. 3 \sqrt {2} \angle 3 0 ^ {\circ} k V
$$

$$
\dot {I} _ {k} = \frac {\dot {E}}{R + j X} = \frac {6 . 3 \sqrt {2} \angle 3 0 ^ {\circ}}{0 . 0 9 0 6 + j 0 . 8 0 0 7} = 1 1. 0 5 6 6 \angle - 5 3. 5 4 ^ {\circ} k A
$$

短路电流的幅值11.0566kA。

(2) 每条线路三相短路的全电流公式;

时间常数 $T = \frac{L}{R} = \frac{\omega L}{\omega R} = \frac{X}{2\pi f_N R} = \frac{0.8007}{314\times 0.0906} = 0.0281$ 

A 相的短路电流瞬时值 $i_{A}(t)=i_{Aac}(t)+i_{Adc}(t)$ ,

短路电流前为空载 $i_{A}(0)=0$ ，

A 相的短路电流交流分量 $i_{Aac}(t) = 11.0566\sin (\omega t - 53.54^{\circ})kA$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

A相的短路电流直流分量 $i_{Adc}(t) = (i_A(0) - i_{Aac}(0))e^{-\frac{I}{T}} = 11.0566\sin (53.54^\circ)e^{-\frac{I}{0.0281}}kA$ 

A 相的短路电流瞬时值 $i_A(t) = 11.0566\sin (\omega t - 53.54^\circ) + 11.0566\sin (53.54^\circ)e^{-\frac{t}{0.0281}}(kA)$ ，B、C 两相的短路电流，依次滞后 $120^\circ$ ，

$$
\left\{ \begin{array}{l} i _ {A} (t) = 1 1. 0 5 6 6 \sin (\omega t - 5 3. 5 4 ^ {\circ}) - 1 1. 0 5 6 6 \sin (- 5 3. 5 4 ^ {\circ}) e ^ {- \frac {t}{0 . 0 2 8 1}} (k A) \\ i _ {B} (t) = 1 1. 0 5 6 6 \sin (\omega t - 5 3. 5 4 ^ {\circ} - 1 2 0 ^ {\circ}) - 1 1. 0 5 6 6 \sin (- 5 3. 5 4 ^ {\circ} - 1 2 0 ^ {\circ}) e ^ {- \frac {t}{0 . 0 2 8 1}} (k A) \\ i _ {A} (t) = 1 1. 0 5 6 6 \sin (\omega t - 5 3. 5 4 ^ {\circ} - 2 4 0 ^ {\circ}) - 1 1. 0 5 6 6 \sin (- 5 3. 5 4 ^ {\circ} - 2 4 0 ^ {\circ}) e ^ {- \frac {t}{0 . 0 2 8 1}} (k A) \end{array} \right.
$$

（3）当初相角 $|\alpha - \varphi| = 180^{\circ}$ （其中 $\varphi = 83.54^{\circ}$ ）时， $t = 0.01\mathrm{s}$ 短路电流瞬时值最大，即为冲击电流

$$
i _ {M} = I _ {M} (1 + e ^ {\frac {0 . 0 1}{0 . 0 2 8 1}}) = 1 1. 0 5 6 6 \times (1 + e ^ {\frac {0 . 0 1}{0 . 0 2 8 1}}) = 1 8. 8 0 (k A)
$$

## 18:【火哥解题】,

根据对称分量法

$$
\left[ \begin{array}{l} \dot {E} _ {A 1} \\ \dot {E} _ {A 2} \\ \dot {E} _ {A 0} \end{array} \right] = \frac {1}{3} \left[ \begin{array}{l l l} 1 & a & a ^ {2} \\ 1 & a ^ {2} & a \\ 1 & 1 & 1 \end{array} \right] \left[ \begin{array}{l} \dot {E} _ {A} \\ \dot {E} _ {B} \\ \dot {E} _ {C} \end{array} \right] = \frac {1}{3} \left[ \begin{array}{l l l} 1 & a & a ^ {2} \\ 1 & a ^ {2} & a \\ 1 & 1 & 1 \end{array} \right] \left[ \begin{array}{l} 1 \\ 1 \\ j 1 \end{array} \right] = \frac {1}{3} \left[ \begin{array}{l} \sqrt {2} \angle 1 5 ^ {\circ} \\ \sqrt {2} \angle - 1 0 5 ^ {\circ} \\ \sqrt {5} \angle 2 6. 5 7 ^ {\circ} \end{array} \right]
$$

正序网

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/606364b3b16a2b1719b35f125e45c559c93680fae9bc27ca7db1bb070d0601a1.jpg)


单相等效电路

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/1a72a786462509708ccfaf85d7a7191905932bca7e7f8449e6377f3a425050ed.jpg)


正序电流

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/14c34ade3f61883aef3e8c52307d2a5842208755b8b01a8760d0cf9db383f04f.jpg)


$$
\dot {I} _ {A 1} = \frac {\dot {E} _ {A 1}}{j x} = \frac {\frac {1}{3} \sqrt {2} \angle 1 5 ^ {\circ}}{j 1} = - j \frac {1}{3} \sqrt {2} \angle 1 5 ^ {\circ}
$$

负序网

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/80be2007ecd9bcc09d512d306c12922c19383d7df641005a778e31c2b81ec07a.jpg)


单相等效电路

负序电流

$$
\dot {I} _ {A 2} = \frac {\dot {E} _ {A 2}}{j x} = \frac {\frac {1}{3} \sqrt {2} \angle - 1 0 5 ^ {\circ}}{j 1} = - j \frac {1}{3} \sqrt {2} \angle - 1 0 5 ^ {\circ}
$$

零序网

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/333c468d9c29a9041b753778a07c42ed6536be14ad591696b6122f2e287d1be9.jpg)


单相等效电路

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/f7ed939bb8c8414fbdc2a7f745683efcff06313c36a81389d943fbf2ee45d250.jpg)


零序电流

$$
\dot {I} _ {A 0} = \frac {\dot {E} _ {A 0}}{j x} = \frac {\frac {1}{3} \sqrt {5} \angle 2 6 . 5 7 ^ {\circ}}{j 1 + j 3} = - j \frac {1}{1 2} \sqrt {5} \angle 2 6. 5 7 ^ {\circ}
$$

各相电流

$$
\left[ \begin{array}{l} \dot {I} _ {A} \\ \dot {I} _ {B} \\ \dot {I} _ {C} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{l} \dot {I} _ {A 1} \\ \dot {I} _ {A 2} \\ \dot {I} _ {A 0} \end{array} \right] = \left[ \begin{array}{l l l} 1 & 1 & 1 \\ a ^ {2} & a & 1 \\ a & a ^ {2} & 1 \end{array} \right] \left[ \begin{array}{c} - j \frac {1}{3} \sqrt {2} \angle 1 5 ^ {\circ} \\ - j \frac {1}{3} \sqrt {2} \angle - 1 0 5 ^ {\circ} \\ - j \frac {1}{1 2} \sqrt {5} \angle 2 6. 5 7 ^ {\circ} \end{array} \right] = \left[ \begin{array}{c} 0. 5 5 9 0 \angle - 1 1 6. 5 6 ^ {\circ} \\ 0. 5 5 9 0 \angle - 1 1 6. 5 6 ^ {\circ} \\ 0. 9 0 1 4 \angle 3 3. 6 9 ^ {\circ} \end{array} \right]
$$

中性点电压

$$
\dot {U} _ {n} = 3 x _ {n} \dot {I} _ {A 0} = j 3 \times (- j \frac {1}{1 2} \sqrt {5} \angle 2 6. 5 7 ^ {\circ}) = \frac {1}{4} \sqrt {5} \angle 2 6. 5 7 ^ {\circ}
$$

## 华北电力大学 2015 年硕士生入学考试初试试题参考答案

## 一、填空题

填空题均为电机学内容。

## 二、简答题

10.（1）B、C 两相对地电压会升高到相电压的 $\sqrt{3}$ 倍，即等于线电压。（2）各相见的电压大小和相位仍不变，三相系统的平衡没有遭到破坏，因此可以继续运行一段时间；（3）A 相接地点通过的电流为容性电流，其大小为原来 A 相对地电容电流的 3 倍。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/c33634e004518c399191ba22699f57cfc4e5074433278598d9e472bbf208c862.jpg)


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/1e3c7aa848efa9dcb55d042bc146828b6f493007ccb048b68a9d352cd6b426f0.jpg)


11、优点：（1）可大大提高供电的可靠性，减少为防止设备事故引起供电中断而设置的备用容量；（2）可更合理地调配用电，降低联合系统的最大负荷，提高发电设备的利用率。减少联合系统中发电设备的总容量；（3）可更合理地利用系统中各种类型的发电厂，从而提高运行的经济学；（4）由于个别负荷在系统总负荷中所占比重的减小，其波动对系统电能质量的影响也将减小；（5）联合系统容量很大，个别机组故障时对系统的影响将减少，从而可采用大容量、高效率的机组。

12、对于 N、J 的简化：计及电力网络中各元件的电抗一般远大于电阻，以致各节点电压相位的改变主要影响各元件中的有功功率潮流从而影响各节点的注入有功功率；各节点电压大小的改变主要影响各元件中的无功功率潮流从而影响各节点的注入无功功率，因此 N、J 可省去。

13、 

三相短路的电流最大。

中性点不接地系统，零序阻抗为无穷大， $X_{\Sigma 0} = \infty$ 

根据正序增广定则， $\left\{ \begin{array}{l} I_{f(1)} = \frac{U_{f|0|}}{X_{\Sigma 1} + Z_{\Delta}} \\ I_f = MI_{f(1)} \end{array} \right.$ 

式中 $Z_{\Delta}$ 为正序增广网络中附加阻抗， $M$ 为故障相短路电流对正序电流分量的倍数。

三相短路 $I_{f}^{(3)} = \frac{U_{f|0|}}{X_{\Sigma 1}}$ 

单相接地短路 $I_{f}^{(1)} = 3\frac{U_{f|0|}}{X_{\Sigma 1} + X_{\Sigma 2} + X_{\Sigma 0}} = 0$ 

两相短路 $I_{f}^{(2)} = \sqrt{3} I_{f(1)}^{(2)} = \frac{\sqrt{3} U_{f|0|}}{2X_{\Sigma 1}}$ 

两相接地短路 $I_{f}^{(1,1)} = \sqrt{3}\sqrt{1 - \frac{X_{\Sigma 2}X_{\Sigma 0}}{(X_{\Sigma 2} + X_{\Sigma 0})^2}} I_{f(1)}^{(1,1)} = \sqrt{3}\sqrt{1 - \frac{X_{\Sigma 2}X_{\Sigma 0}}{(X_{\Sigma 2} + X_{\Sigma 0})^2}}\frac{U_{f|0|}}{X_{\Sigma 1} + \frac{X_{\Sigma 2}X_{\Sigma 0}}{X_{\Sigma 2} + X_{\Sigma 0}}} = \frac{\sqrt{3}U_{f|0|}}{2X_{\Sigma 1}}$ 

（中性点不接地系统，零序阻抗为无穷大，两相接地短路和两相短路的短路电流相同）因此，三相短路的故障电流最大。

14、变压器星形侧流过零序电流时，在三角形侧各相绕组中将感应零序电动势，接成三角形的三相绕组为零序电流提供了通路。但因零序电流三相大小相等，相位相同，它只在三角形绕组中形成环流，而不流到绕组以外的线路上去。

## 三、计算分析题

15. 电机学内容。

16. 电机学内容。

17. 本题解题方法有多种，下面介绍两种。

方法一：

支路 AD 的电流，

$$
I _ {A D} = \frac {I _ {D} (L _ {A B} + L _ {B C} + L _ {C D}) + I _ {C} (L _ {A B} + L _ {B C}) + I _ {B} L _ {A B}}{L _ {A B} + L _ {B C} + L _ {C D} + L _ {D A}}
$$

$$
I _ {D C} = I _ {A D} - I _ {D} = 0
$$

$$
L _ {A B} = 2 3 0 m
$$

方法二：

不计损耗，A 点的注入电流为 100A，

由于 CD 之间不流过电流，设 $I_{AB} = 50A$ ， $I_{AD} = 50A$ 

设 $L_{AB} = x$ ，由线路单位长度的阻抗相同，

$$
I _ {A B} = \frac {I _ {B} (L _ {B C} + L _ {C D} + L _ {D A}) + I _ {C} (L _ {C D} + L _ {D A}) + I _ {D} L _ {D A}}{L _ {A B} + L _ {B C} + L _ {C D} + L _ {D A}}
$$

解得: $L_{AB} = 230m$ 

18、【火哥解题】，

$$
Y _ {1} = \left[ \begin{array}{c c c c} - j 4. 5 & j 2. 5 & j 2 & 0 \\ j 2. 5 & - j 4. 2 & 0 & j 2. 5 \\ j 2 & 0 & - j 1 2 & j 1 0 \\ 0 & j 2. 5 & j 1 0 & - j 1 1. 7 \end{array} \right]\tag{1}
$$

(2) 支路 35 采用变压器的派型等效电路,

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/a14025daecb3d1b3de709bd20e8c8afbe73336de89c45446e1c489dd2b131f6d.jpg)


$$
y _ {3 5} = \frac {k}{j x _ {T}} = \frac {1 . 1}{j 0 . 1} = - j 1 1,
$$

$$
y _ {3 0} = (1 - k) \frac {1}{j x _ {T}} = (1 - 1. 1) \times \frac {1}{j 0 . 1} = j 1,
$$

$$
y _ {5 0} = k (k - 1) \frac {1}{j x _ {T}} = 1. 1 \times (1. 1 - 1) \times \frac {1}{j 0 . 1} = - j 1. 1
$$

$$
Y _ {3 5} = Y _ {5 3} = - y _ {3 5} = j 1 1
$$

$$
Y _ {3 3} ^ {\prime} = Y _ {3 3} + Y _ {3 5} + Y _ {3 0} = - j 2 2
$$

$$
Y _ {5 5} = Y _ {3 5} + Y _ {5 0} = - j 1 2. 1
$$

$$
Y _ {B} = \left[ \begin{array}{c c c c c} - j 4. 5 & j 2. 5 & j 2 & 0 & 0 \\ j 2. 5 & - j 4. 2 & 0 & j 2. 5 & 0 \\ j 2 & 0 & - j 2 2 & j 1 0 & j 1 1 \\ 0 & j 2. 5 & j 1 0 & - j 1 1. 7 & 0 \\ 0 & 0 & j 1 1 & 0 & - j 1 2. 1 \end{array} \right]
$$

## 19、【火哥解题】，

设系统的发电机的总额定容量为 $P_{GN}$ , 额定负荷为 $P_{LN}$ ,

满载机组：额定容量 $0.5P_{GN}$ 承担的负荷为 $50\% P_{GN} = 0.5P_{GN}$ ，

火电厂：额定容量 $0.25P_{GN}$ ，承担负荷 $25\% P_{GN} \times (1 - 10\%) = 0.225P_{GN}$ ，

水电厂：额定容量 $0.25P_{GN}$ ，承担负荷 $25\% P_{GN} \times (1 - 20\%) = 0.20P_{GN}$ 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

系统的负荷为 $P_{LN} = 0.5P_{GN} + 0.225P_{GN} + 0.20P_{GN} = 0.925P_{GN}$ 

火电厂的单位调节功率有名值，

$$
K _ {G 1} = K _ {G 1 ^ {*}} \frac {25\% P _ {G N}}{f _ {N}} = 1 6. 6 \times \frac {25\% P _ {G N}}{f _ {N}} = 4. 1 5 \frac {P _ {G N}}{f _ {N}}
$$

水电厂的单位调节功率有名值，

$$
K _ {G 2} = K _ {G 2 ^ {*}} \frac {25 \% P _ {G N}}{f _ {N}} = 2 5 \times \frac {25 \% P _ {G N}}{f _ {N}} = 6. 2 5 \frac {P _ {G N}}{f _ {N}}
$$

负荷的单位调节功率有名值，

$$
K _ {L} = K _ {L ^ {*}} \frac {P _ {L N}}{f _ {N}} = 1. 6 \times \frac {0 . 9 2 5 P _ {G N}}{f _ {N}} = 1. 4 8 \frac {P _ {G N}}{f _ {N}}
$$

(1) 系统的单位调节功率,

$$
K _ {S} = K _ {G 1} + K _ {G 2} + K _ {L} = 4. 1 5 \frac {P _ {G N}}{f _ {N}} + 6. 2 5 \frac {P _ {G N}}{f _ {N}} + 1. 4 8 \frac {P _ {G N}}{f _ {N}} = 1 1. 8 8 \frac {P _ {G N}}{f _ {N}}
$$

标幺值

$$
K _ {S ^ {*}} = K _ {S} \frac {f _ {N}}{P _ {L N}} = 1 1. 8 8 \times \frac {P _ {G N}}{f _ {N}} \times \frac {f _ {N}}{0 . 9 2 5 P _ {G N}} = 1 2. 8 4
$$

(2) 负荷增量 $\Delta P_{L} = 5\% P_{LN} = 5\% \times 0.925P_{GN} = 5\% \times 0.925P_{GN}$ 

频率变化量

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {s}} = \frac {5 \% \times 0 . 9 2 5 P _ {G N}}{1 1 . 8 8 \frac {P _ {G N}}{f _ {N}}} = 0. 0 0 3 9 f _ {N}
$$

系统频率

$$
f = f _ {N} - \Delta f = f _ {N} - 0. 0 0 3 9 f _ {N} = 0. 9 9 6 1 f _ {N}
$$

系统频率标幺值

$$
f _ {*} = \frac {f}{f _ {N}} = 0. 9 9 6 1
$$

火电厂出力，

$$
\Delta P _ {G 1} = K _ {G 1} \Delta f = 4. 1 5 \frac {P _ {G N}}{f _ {N}} \times 0. 0 0 3 9 f _ {N} = 0. 0 1 6 2 P _ {G N}
$$

标幺值，

$$
\Delta P _ {G 1 ^ {*}} = \frac {\Delta P _ {G 1}}{P _ {L N}} = \frac {0 . 0 1 6 2 P _ {G N}}{0 . 9 2 5 P _ {G N}} = 0. 0 1 7 5
$$

水电厂出力，

$$
\Delta P _ {G 2} = K _ {G 2} \Delta f = 6. 2 5 \frac {P _ {G N}}{f _ {N}} \times 0. 0 0 3 9 f _ {N} = 0. 0 2 4 4 P _ {G N}
$$

标幺值，

$$
\Delta P _ {G 2 ^ {*}} = \frac {\Delta P _ {G 2}}{P _ {L N}} = \frac {0 . 0 2 4 4 P _ {G N}}{0 . 9 2 5 P _ {G N}} = 0. 0 2 6 4
$$

(3) 火电厂有 $10\%$ 的备用容量, 因此火电厂再增加功率 $10 \% \times 25 \% P _ { G N }$ 时, 刚好满载, 此时频率下降量,

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {G 1}} = \frac {25\% \times 10\% P _ {G N}}{4. 1 5 \frac {P _ {G N}}{f _ {N}}} = 6. 0 2 \times 1 0 ^ {- 3} f _ {N}
$$

系统频率

$$
f = f _ {N} - \Delta f = f _ {N} - 6. 0 2 \times 1 0 ^ {- 3} f _ {N} = 0. 9 9 4 0 f _ {N}
$$

系统频率标幺值

$$
f _ {*} = \frac {f}{f _ {N}} = 0. 9 9 4 0
$$

一次调频结束后负荷功率增加量，

$$
\Delta P _ {L} = (K _ {S} - K _ {L}) \Delta f = (1 1. 8 8 - 1. 4 8) \frac {P _ {G N}}{f _ {N}} \times 6. 0 2 \times 1 0 ^ {- 3} f _ {N} = 0. 0 6 2 6 P _ {G N}
$$

$$
\mathrm{或} \Delta P _ {L} = (K _ {G 1} + K _ {G 2}) \Delta f = (4. 1 5 + 6. 2 5) \frac {P _ {G N}}{f _ {N}} \times 6. 0 2 \times 1 0 ^ {- 3} f _ {N} = 0. 0 6 2 6 P _ {G N}
$$

标幺值，

$$
\Delta P _ {L ^ {*}} = \frac {\Delta P _ {L}}{P _ {L N}} = \frac {0 . 0 6 2 6 P _ {G N}}{0 . 9 2 5 P _ {G N}} = 0. 0 6 7 7
$$

## 20、【火哥解题】，

求变压器高压侧负荷功率，

$$
\Delta \dot {S} _ {\max} = \frac {2 5 ^ {2} + 1 8 ^ {2}}{1 1 0 ^ {2}} (3 + j 1 3 8) = 0. 2 4 + j 1 0. 8 2 M V A
$$

$$
\Delta \dot {S} _ {\mathrm{min}} = \frac {1 4 ^ {2} + 1 0 ^ {2}}{1 1 0 ^ {2}} (3 + j 1 3 8) = 0. 0 7 + j 3. 3 8 M V A
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

$$
\dot {S} _ {i \max} = \dot {S} _ {\max} - \Delta \dot {S} _ {\max} = 2 4. 7 6 + j 7. 1 8 M V A
$$

$$
\dot {S} _ {i \min} = \dot {S} _ {\min} - \Delta \dot {S} _ {\min} = 1 3. 9 3 + j 6. 6 2 M V A
$$

低压侧母线电压折合到高压侧的值，

$$
U _ {i \max} = 1 2 0 + \frac {2 4 . 7 6 \times 3 + 7 . 1 8 \times 1 3 8}{1 2 0} = 1 2 8. 8 8 k V
$$

$$
U _ {i \mathrm{min}} = 1 1 4 + \frac {1 3 . 9 3 \times 3 + 6 . 6 2 \times 1 3 8}{1 1 4} = 1 2 2. 3 8 k V
$$

低压侧调压要求，

$$
U _ {i \max} ^ {\prime} = 6. 6 k V, U _ {i \min} ^ {\prime} = 6 k V,
$$

变压器分接头电压

$$
U _ {\mathrm{Tmax}} = 1 2 8. 8 8 \times \frac {6 . 3}{6 . 6} = 1 2 3. 0 2 k V
$$

$$
U _ {\mathrm{Tmin}} = 1 2 2. 3 8 \times \frac {6 . 3}{6} = 1 2 8. 5 0 k V
$$

$$
U _ {T} = \frac {U _ {\mathrm{Tmax}} + U _ {\mathrm{Tmin}}}{2} = 1 2 5. 7 6 k V
$$

变压器的分接头为 $U_{T}=121\times(1+2\times2.5\%)=127.05kV$ 

$$
U _ {\mathrm{imax}} ^ {\prime} = \frac {1 2 8 . 8 8 \times 6 . 3}{1 2 7 . 0 5} = 6. 3 9 k V <   6. 6 k V
$$

$$
U _ {\mathrm{imin}} ^ {\prime} = \frac {1 2 2 . 3 8 \times 6 . 3}{1 2 7 . 0 5} = 6. 0 7 \mathrm{kV} > 6 k V
$$

所选变压器的分接头满意要求。

## 21. 【火哥题解】:

故障点相边界条件，

$$
\left\{ \begin{array}{l} \dot {U} _ {A f} = \dot {U} _ {B f} \\ \dot {I} _ {A f} = - \dot {I} _ {B f} \\ \dot {U} _ {C f} = 0 \end{array} \right.
$$

## C 相为特殊相

$$
\left\{ \begin{array}{l} a \dot {U} _ {1} + a ^ {2} \dot {U} _ {2} + \dot {U} _ {0} = a ^ {2} \dot {U} _ {1} + a \dot {U} _ {2} + \dot {U} _ {0} \Rightarrow \dot {U} _ {1} = \dot {U} _ {2} \\ a \dot {I} _ {1} + a ^ {2} \dot {I} _ {2} + \dot {I} _ {0} = - (a ^ {2} \dot {I} _ {1} + a \dot {I} _ {2} + \dot {I} _ {0}) \Rightarrow \dot {I} _ {1} + \dot {I} _ {2} = 2 \dot {I} _ {0} \\ \dot {U} _ {1} + \dot {U} _ {2} + \dot {U} _ {0} = 0 \end{array} \right.
$$

故障点序分量的边界条件

$$
\left\{ \begin{array}{l} \dot {U} _ {1} = \dot {U} _ {2} \\ \dot {I} _ {1} + \dot {I} _ {2} = 2 \dot {I} _ {0} \\ \dot {U} _ {1} = - \frac {1}{2} \dot {U} _ {0} \end{array} \right.
$$

复合序网图

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/87d74da8615f661648eed7e27ecfbe4b47a94ff49404c56da97e6e37efe6e669.jpg)


或

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/c95ac59717c02d28650b4709e804b000b9fb7844f9d7e51a24178f52147139fe.jpg)


22. 【火哥题解】:

$$
x _ {s} = 0
$$

$$
x _ {L} = 5 0 \times 0. 4 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 0 3 8
$$

$$
x _ {T} = \frac {1 0 . 5}{1 0 0} \times \frac {1 0 0}{3 0 0} = 0. 0 3 5
$$

$$
x _ {d} ^ {\prime \prime} = 0. 2 \times \frac {1 0 0}{2 5 0} = 0. 0 8
$$

故障处短路电流有名值，

$$
I _ {f} ^ {\prime \prime} = (\frac {1}{x _ {d} ^ {\prime \prime} + x _ {T}} + \frac {1}{x _ {L}}) \frac {S _ {B}}{\sqrt {3} U _ {B}} = (\frac {1}{0 . 0 8 + 0 . 0 3 5} + \frac {1}{0 . 0 3 8}) \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 8. 7 9 k A
$$

发电机的次暂态电流有名值（即流过发电机的短路电流），

$$
I _ {G f} ^ {\prime \prime} = \frac {1}{x _ {d} ^ {\prime \prime} + x _ {T}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{0 . 0 8 + 0 . 0 3 5} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 4 7. 8 1 k A
$$

0.2s 时，故障处短路电流有名值，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
I _ {0. 2 f} ^ {\prime \prime} = 2. 8 \times \frac {2 5 0}{\sqrt {3} \times 2 3 0} + \frac {1}{0 . 0 3 8} \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 8. 3 6 k A
$$

# 华北电力大学 2014 年硕士生入学考试初试试题参考答案

## 第一部分 电机学在（不考）第二部分 电力系统分析

## 四、判断题

1~5 错错对对对 6~10 错对错错对

【火哥解题】,

8：中枢点有三种调压方式：逆调压，顺调压，常调压，其中逆调压最不容易实现。

【火哥解题】,

9: 一次调频所有的发电机都可以参加, 不可以达到无差条件。

## 五、简答题

11. 因为调分接头调压只能改变无功功率的流动、不能改变无功功率的总量。

12. 三相功率标幺值 $S_{\text{三}}^{*} = \frac{S_{N}}{S_{B}} = \frac{\sqrt{3} UI}{\sqrt{3} U_{B} I_{B}} = U^{*} I^{*} = S_{\text{相}}^{*}$ , 与单相功率标幺值相同。

线电压标幺值 $U_{\text{线}}^{*} = \frac{U_{\text{线}}}{U_{\text{线}B}} = \frac{\sqrt{3}U_{\text{相}}}{\sqrt{3}U_{\text{相}}} = U_{\text{相}}^{*}$ ，等于相电压标幺值

13. 目标：在满足约束条件的前提下，尽可能减少网络中的有功功率损耗。

$$
\min = \Delta P _ {\Sigma (Q _ {G 1}, Q _ {G 2}, \dots , Q _ {G n})}
$$

等式约束： $\sum_{i = 1}^{n}Q_{Gi} - \sum_{i = 1}^{n}Q_{Li} - \Delta Q_{\Sigma} = 0$ 

不等式约束： $\left\{ \begin{array}{l}Q_{Gi\min}\leq Q_{Gi}\leq Q_{Gimax}\\ U_{i\min}\leq U_i\leq U_{imax} \end{array} \right.$ 

14. （1）对称分量法是将一组不对称的电压或电流相量分解为三相对称的相量，分别称为正序分量、负序分量、零序分量。

(2) 利用线性电路的叠加原理, 对这三组对称分量分别按对称的三相电路进行求解, 然后将结果叠加。采用对称分量法可以简化计算, 便于分析实际工程中的问题。

六、解：（1）

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/a0c8679e4a1abb9365b025794183a46b42f7738e1f1ba04e18ad6dd361f9a7a2.jpg)


$$
\begin{array}{l} \tilde {S} _ {c} = \frac {U _ {N} d U}{\hat {Z} _ {\Sigma}} = \frac {(1 0 . 5 - 1 0) \times 1 0}{5 - \mathrm{j} 1 0} = 0. 2 + \mathrm{j} 0. 4 \mathrm{MVA} \\ \tilde {S} _ {o} = \frac {(1 + \mathrm{j} 1) \times (3 - \mathrm{j} 6) + (1 + \mathrm{j} 2) \times (2 - \mathrm{j} 4)}{5 - \mathrm{j} 1 0} + 0. 2 + \mathrm{j} 0. 4 = 1. 2 + \mathrm{j} 1. 8 \mathrm{MVA} \\ \tilde {S} _ {b} = \frac {(1 + \mathrm{j} 2) \times (3 - \mathrm{j} 6) + (1 + \mathrm{j} 1) \times (2 - \mathrm{j} 4)}{5 - \mathrm{j} 1 0} - 0. 2 - \mathrm{j} 0. 4 = 0. 8 + \mathrm{j} 1. 2 \mathrm{MVA} \end{array}
$$

$\tilde{S}_{BC} = \tilde{S}_a - \tilde{S}_B = 0.2 + \mathrm{j}0.8\mathrm{MVA}$ ，故 $c$ 点为无功功率分点。

(2) 

$$
\begin{array}{c c c} \text {A} & B & C ^ {\prime} \\ \hline & 2 + j 4 \Omega & 1 + j 2 \Omega \\ & & \tilde {S} _ {B C} = 0. 2 + j 0. 8 \mathrm{MVA} \\ & & 1 + j 1 \mathrm{MVA} \\ \hline & & \end{array} \quad \begin{array}{c c c} \text {C} & C & D \\ \hline & 2 + j 4 \Omega & \\ & 1 0 k \backslash & \\ \hline & & \end{array}
$$

$$
\Delta \tilde {S} _ {C D} = \frac {0 . 8 ^ {2} + 1 . 2 ^ {2}}{1 0 ^ {2}} \times (2 + \mathrm{j} 4) = 0. 0 4 1 6 + \mathrm{j} 0. 0 8 3 2 \mathrm{MVA}
$$

$$
\tilde {S} _ {_ D} = \tilde {S} _ {_ b} + \Delta \tilde {S} _ {_ {C D}} = 0. 8 4 1 6 + \mathrm{j} 1. 2 8 3 2 \mathrm{MVA}
$$

$$
\Delta U _ {c d} = \frac {0 . 8 4 1 6 \times 2 + 1 . 2 8 3 2 \times 4}{1 0} = 0. 6 8 1 6 \mathrm{kV}
$$

$$
\dot {U} _ {C} = \dot {U} _ {D} - \Delta U _ {C D} = 9. 3 1 8 4 \angle 0 ^ {\circ} \mathrm{kV}
$$

## 七、解:

修正方程为:

$$
\left[ \begin{array}{l} \Delta P _ {1} \\ \Delta Q _ {1} \\ \Delta P _ {2} \\ \Delta Q _ {2} \\ \dots \\ \Delta P _ {n} \\ \Delta Q _ {n} \end{array} \right] = \left[ \begin{array}{c c c c c c c} H _ {1 1} & N _ {1 1} & H _ {1 2} & N _ {1 2} & \dots & H _ {1 p} & N _ {1 n} \\ J _ {1 1} & L _ {1 1} & J _ {1 2} & L _ {1 2} & \dots & J _ {1 p} & J _ {1 n} \\ H _ {2 1} & N _ {2 1} & H _ {2 2} & N _ {2 2} & \dots & H _ {2 p} & N _ {2 n} \\ J _ {2 1} & L _ {2 1} & J _ {2 2} & L _ {2 2} & \dots & J _ {2 p} & J _ {2 n} \\ \dots & \dots & \dots & \dots & \dots & \dots & \dots \\ H _ {n 1} & N _ {n 1} & H _ {n 2} & N _ {n 2} & \dots & H _ {n p} & N _ {n n} \\ J _ {n 1} & L _ {n 1} & J _ {n 2} & L _ {n 2} & \dots & J _ {n p} & L _ {n n} \end{array} \right] \left[ \begin{array}{l} \Delta \delta_ {1} \\ \Delta U _ {1} / U _ {1} \\ \Delta \delta_ {2} \\ \Delta U _ {2} / U _ {2} \\ \dots \\ \Delta \delta_ {n} \\ \Delta U _ {n} / U _ {n} \end{array} \right]
$$

对于三角函数导数，

$$
\frac {\partial \cos \delta_ {i j}}{\partial \delta_ {j}} = \frac {\partial \cos (\delta_ {i} - \delta_ {j})}{\partial \delta_ {j}} = \frac {\partial \cos (\delta_ {i} - \delta_ {j})}{- (\partial \delta_ {i} - \partial \delta_ {j})} = \frac {\partial \cos (\delta_ {i} - \delta_ {j})}{- \partial (\delta_ {i} - \delta_ {j})} = \sin \delta_ {i j}
$$

同理可得:

$$
\frac {\partial \sin \delta_ {i j}}{\partial \delta_ {j}} = - \cos \delta_ {i j}, \frac {\partial \cos \delta_ {i j}}{\partial \delta_ {i}} = - \sin \delta_ {i j}, \frac {\partial \sin \delta_ {i j}}{\partial \delta_ {i}} = \cos \delta_ {i j}
$$

① 非对角块元素 $H_{ij}$ , $N_{ij}$ $(i \neq j)$ 

$$
P _ {i} (U, \delta) = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right)
$$

$\Downarrow$ 和式中只有某一个 $\delta_{j}$ 或 $U_{j}$ 是变量

↓即只对ik=ij项求导，其余项求导为0

$$
H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j})
$$

$$
N _ {i j} = \frac {\partial P _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j})
$$

② 非对角块元素 $J_{ij}$ ， $L_{ij}\quad(i\neq j)$ 

$$
Q _ {i} (U, \delta) = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right)
$$

$\Downarrow$ 和式中只有某一个 $\delta_{j}$ 或 $U_{j}$ 是变量

$$
J _ {i j} = \frac {\partial Q _ {i}}{\partial \delta_ {j}} = - U _ {i} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j})
$$

$$
L _ {i j} = \frac {\partial Q _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j})
$$

③ 对角块元素 $H_{ii}$ ， $N_{ii}$ 

$$
\begin{array}{r l} P _ {i} (U, \delta) & = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) \\ & = U _ {i} \sum_ {j = 1, j \neq i} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) + U _ {i} ^ {2} G _ {i i} \end{array}
$$

和式中所有 $\delta_{i}$ 或 $U_{i}$ 都是变量（华电考研网精心制作）

$$
H _ {i i} = \frac {\partial P _ {i}}{\partial \delta_ {i}} = - U _ {i} \sum_ {j = 1, j \neq i} ^ {n} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j})
$$

$$
N _ {i i} = \frac {\partial P _ {i}}{\partial U _ {i}} U _ {i} = U _ {i} \sum_ {j = 1, j \neq i} ^ {n} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}) + 2 U _ {i} ^ {2} G _ {i i}
$$

④ 对角块元素 $J_{ii}$ ， $L_{ii}$ 

$$
\begin{array}{r l} Q _ {i} (U, \delta) & = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \\ & = U _ {i} \sum_ {j = 1, j \neq i} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) - U _ {i} ^ {2} B _ {i i} \end{array}
$$

$\Downarrow$ 和式中所有 $\delta_{i}$ 或 $U_{i}$ 都是变量

$$
J _ {i i} = \frac {\partial Q _ {i}}{\partial \delta_ {i}} = U _ {i} \sum_ {j = 1, j \neq i} ^ {n} U _ {j} (G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j})
$$

$$
L _ {i i} = \frac {\partial Q _ {i}}{\partial U _ {i}} U _ {i} = U _ {i} \sum_ {j = 1, j \neq i} ^ {n} U _ {j} (G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}) - 2 U _ {i} ^ {2} B _ {i i}
$$

八、解:

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4

$$
\begin{array}{r l} & {(1) \Delta P _ {A} = 0, \Delta P _ {B} = 6 0 0 \mathrm{MW}, \Delta P _ {A B} = 3 0 0 \mathrm{MW}, f _ {A} = 5 1 \mathrm{Hz}, f _ {B} = 4 9 \mathrm{Hz}} \\ & {\left\{ \begin{array}{l l} {\Delta P _ {A B} = \frac {K _ {A} \Delta P _ {B} - K _ {B} \Delta P _ {A}}{K _ {A} + K _ {B}}} \\ {- \Delta P _ {A B} = - K _ {A} (f _ {A} - f _ {0}) \Rightarrow f _ {0} = 5 0 \mathrm{Hz}, K _ {A} = K _ {B} = 3 0 0 \mathrm{MW/Hz}} \\ {\Delta P _ {A B} = - K _ {B} (f _ {B} - f _ {0})} \end{array} \right.} \end{array}
$$

(2) 

$$
\left\{ \begin{array}{l} \Delta f = - \frac {\Delta P _ {B} ^ {\prime}}{K _ {A} + K _ {B}} = - \frac {- 1 0 0}{3 0 0 + 3 0 0} = 0. 1 6 7 \mathrm{Hz} \\ \Delta P _ {A B} ^ {\prime} = \frac {K _ {A} \Delta P _ {B} ^ {\prime} - K _ {B} \Delta P _ {A}}{K _ {A} + K _ {B}} = \frac {3 0 0 \times 5 0 0}{3 0 0 + 3 0 0} = 2 5 0 \mathrm{MW} \end{array} , f = f _ {0} + \Delta f = 5 0. 1 6 7 \mathrm{Hz} \right.
$$

九、解：

$$
\mathrm{S} _ {\mathrm{B}} = 1 0 0 \mathrm{MVA}, \quad \mathrm{U} _ {\mathrm{B}} = \mathrm{U} _ {\mathrm{av}}
$$

$$
x _ {\mathrm{G} ^ {*}} = 0. 1 8 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 5 3
$$

$$
x _ {\mathrm{T} ^ {*}} = 0. 0 8 \times \frac {1 0 0}{1 2 0} = 0. 0 6 7
$$

$$
x _ {\mathrm{L} ^ {*}} = 0. 3 8 \times 4 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 1 1 5
$$

$$
\mathrm{I} _ {f} ^ {*} = \frac {1}{x _ {\mathrm{G} ^ {*}} + x _ {\mathrm{T} ^ {*}}} + \frac {1}{x _ {\mathrm{L} ^ {*}}} = \frac {1}{0 . 1 5 3 + 0 . 0 6 7} + \frac {1}{0 . 1 1 5} = 1 3. 2 4 1
$$

$$
\mathrm{I} _ {f \mathrm{G}} ^ {\circ} = \frac {1}{x _ {\mathrm{G} ^ {*}} + x _ {\mathrm{T} ^ {\circ}}} = 4. 5 4 5
$$

$$
\mathrm{I} _ {f \mathrm{G}} = \mathrm{I} _ {f \mathrm{G}} ^ {*} \times \mathrm{I} _ {\mathrm{B}} = 4. 5 4 5 \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 2 4. 9 9 4 \mathrm{kA}
$$

$$
\mathrm{I} _ {\mathrm{L}} = \frac {1}{x _ {\mathrm{L} ^ {*}}} \times \frac {\mathrm{S} _ {\mathrm{B}}}{\sqrt {3} \mathrm{U} _ {\mathrm{B}}} = \frac {1}{0 . 1 1 5} \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 4. 3 6 6 \mathrm{kA}
$$

（3）流过输电线路的短路电流不会衰减，因为右侧的电源为无穷大功率电源，而左侧的发电机出口短路电流会衰减，由于发电机存在内阻抗，需要查运算曲线。

## 十、解：

各序等值电路:

正序：

负序：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/4a0a36e3b4ae4bdf41f0d0d4c2527cbde78920c52cf3d36305ee4b5ff4f3aec7.jpg)


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/ce76451c8d8994b159671dbe4d46b27e22ec7e817f23a4ce0b1a15c028a257fd.jpg)


无零序电流产生

$$
X _ {\Sigma 1} = X _ {L 1} + X _ {T 1} = 0. 3 5
$$

$$
X _ {\Sigma 2} = X _ {L 2} + X _ {T 2} = 0. 3 5
$$

取A相为参考相

$$
\dot {I} _ {a 1} = \frac {\dot {U} _ {f | 0 |}}{j (X _ {\Sigma 1} + X _ {\Sigma 2})} = \frac {1}{j 0 . 7} = - j 1. 4 3
$$

$$
\dot {I} _ {a 2} = - \dot {I} _ {a 1} = j 1. 4 3
$$

$$
\dot {I} _ {L 1} = \dot {I} _ {a l} \angle - 3 0 ^ {\circ} = 1. 4 3 \angle - 1 2 0 ^ {\circ}
$$

$$
\dot {I} _ {L 2} = \dot {I} _ {a 2} \angle 3 0 ^ {\circ} = 1. 4 3 \angle 1 2 0 ^ {\circ}
$$

$$
\dot {I} _ {L A ^ {*}} = \dot {I} _ {L 1} + \dot {I} _ {L 2} = - 1. 4 3
$$

$$
\dot {I} _ {L B ^ {*}} = a ^ {2} \dot {I} _ {L 1} + a \dot {I} _ {L 2} = - 1. 4 3
$$

$$
\dot {I} _ {L C ^ {*}} = a \dot {I} _ {L 1} + a ^ {2} \dot {I} _ {L 2} = 2. 8 6
$$

$$
I _ {B} = \frac {S _ {B}}{\sqrt {3} U _ {a v}} = \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 0. 5 0 2 k A
$$

$\dot{I}_{LA} = -0.72kA,\dot{I}_{LB} = -0.72kA,\dot{I}_{LC} = 1.44kA$ 

相量图：

变压器△侧：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/7f75753c4ae0a3761a3b406a786f97173951f7503180e81d87642098d6cb7276.jpg)


变压器Y侧:

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/484cf4ab198a7a68e7e5752dafbfb1385343932b527d004ac0af88f9fd5d4bbc.jpg)


# 华北电力大学 2013 年硕士生入学考试初试试题参考答案

## 第一部分 电机学（45分，不考）

## 第二部分 电力系统分析（105 分）

## 一、不定项选择

1. A; 2. ABD; 3. *; 4. AB; 5. ABC; 

6. BD; 7. C; 8. AC; 9. B; 10. C; 

【火哥解析】2：电晕可以产生有功损耗，但是线路正常运行时没有电晕损耗，分裂导线可以提高电晕起始电压。雷雨天气可能发生电晕，产生有功损耗。

【火哥解析】7: 发电机增发的功率 $\Delta P_{G} = K_{G} \Delta f, K_{G^{*}} = \frac{1}{\sigma \%}$ , 在发电机容量相同时, 调差系数越小, 单位调节功率越大, 承担的功率越大。

【火哥解析】10：短路冲击电流校验动稳定，短路电流有效值校验热稳定，短路电流最大有效值校验断路器的能力。

## 二、简答题

11. $500 \mathrm{kV}$ 线路一般都比较长, 线路的末端对地电容产生的容性无功很大。当线路轻载运行时, 线路末端的无功功率倒送, 从末端流向始端, 可能产出负的电压损耗, 使得线路末端电压很高, 引起 (工频) 过电压。在线路末端并联电抗器可以吸收末端产生的多余无功, 避免末端电压过高。

12. 第一个简化条件：电力系统中各元件的电抗远大于电阻，以致各节点电压相位角的改变主要影响各元件的有功功率潮流，各节点电压的大小改变主要影响无功潮流。

13. 频率的二次调整

频率的二次调整, 系统初始频率 $f_{0}$ , 负荷增加 $\Delta P_{L0}$ 时, 负荷的静态频率特性向上平移 $\Delta P_{L0}$ , 发电机参与二次调频, 改变原动机的机械功率, 发电机二次调频增发功率 $\Delta P_{G0}$ , 发电机的静态频率特性向上平移 $\Delta P_{G0}$ , 二次调频结束后系统的频率 $f_{0}^{\prime \prime}$ 。

$\Delta P_{L0} = \Delta P_{G0} + \Delta P_L + \Delta P_G$ ，增加的负荷 $\Delta P_{L0}$ 由三部分承担，发电机的调频器动作由二次调频承担 $\Delta P_{G0}$ ，发电机的调速器动作由一次调频承担 $\Delta P_G$ ，负荷自身调节效应承担 $\Delta P_L$ 。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/f6cd332cb0384cc4d00285375685c776a630fb0db4f121faa56d4fdc178a8bba.jpg)


初始增加的负荷 $\Delta P_{L0} = \Delta P_{G0} + \Delta P_L + \Delta P_G$ ，发电机的调频器动作由二次调频承担 $\Delta P_{G0}$ ，发电机的调速器动作由一次调频承担 $\Delta P_G = K_G\Delta f$ ，负荷自身调节效应承担 $\Delta P_L = K_L\Delta f$ 。

频率变化量 $\Delta f = \frac{\Delta P_{L0} - \Delta P_{G0}}{(K_G + K_L)}$ ，当 $\Delta P_{G0} = \Delta P_{L0}$ 时频率变化量为 0。

14. 单相接地短路 $\dot{I}_{fb} = \dot{I}_{fc} = 0$ ， $\dot{U}_{fa} = 0$ ；两相短路 $\dot{I}_{fo} = 0$ ， $\dot{I}_{fb} = -\dot{I}_{fc}$ ， $\dot{U}_{fb} = \dot{U}_{fc}$ 

## 三、证明题

## 15、【火哥解题】，

以三节点环网为例，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/f511efa482ba9e0821e3380d190b9c2d2fc002edbbca41d1aaa322a141715ef8.jpg)


网络中有功功率损耗，

$$
\Delta P _ {\Sigma} = R _ {1} \frac {P _ {a} ^ {2} + Q _ {a} ^ {2}}{U _ {N} ^ {2}} + R _ {2} \frac {(P _ {a} - P _ {2}) ^ {2} + (Q _ {a} - Q _ {2}) ^ {2}}{U _ {N} ^ {2}} + R _ {3} \frac {(P _ {a} - P _ {2} - P _ {3}) ^ {2} + (Q _ {a} - Q _ {2} - Q _ {3}) ^ {2}}{U _ {N} ^ {2}}
$$

该式对 $P_{a}$ 、 $Q_{a}$ 求导，

$$
\frac {\partial \Delta P _ {\Sigma}}{\partial P _ {a}} = 0, \frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {a}} = 0
$$

$$
2 R _ {1} \frac {P _ {a}}{U _ {N} ^ {2}} + 2 R _ {2} \frac {P _ {a} - P _ {2}}{U _ {N} ^ {2}} + 2 R _ {3} \frac {P _ {a} - P _ {2} - P _ {3}}{U _ {N} ^ {2}} = 0
$$

$$
2 R _ {1} \frac {Q _ {a}}{U _ {N} ^ {2}} + 2 R _ {2} \frac {Q _ {a} - Q _ {2}}{U _ {N} ^ {2}} + 2 R _ {3} \frac {Q _ {a} - Q _ {2} - Q _ {3}}{U _ {N} ^ {2}} = 0
$$

$$
P _ {a} = \frac {P _ {1} (R _ {2} + R _ {3}) + P _ {2} R _ {3}}{R _ {1} + R _ {2} + R _ {3}} = \frac {\sum P _ {m} R _ {m}}{R _ {\Sigma}}
$$

$$
Q _ {a} = \frac {Q _ {1} (R _ {2} + R _ {3}) + Q _ {2} R _ {3}}{R _ {1} + R _ {2} + R _ {3}} = \frac {\sum Q _ {m} R _ {m}}{R _ {\Sigma}}
$$

$$
\dot {S} _ {a} = \frac {\dot {S} _ {1} (R _ {2} + R _ {3}) + \dot {S} _ {2} R _ {3}}{R _ {1} + R _ {2} + R _ {3}} = \frac {\sum \dot {S} _ {m} R _ {m}}{R _ {\Sigma}}
$$

推广至 $\mathfrak{n}$ 节点有 $\dot{S}_a = \frac{\sum\dot{S}_mR_m}{R_\Sigma}$ 。

有功损耗最小时的功率分布应该按线段的电阻分布而不是阻抗分布。

16、【火哥解题】，

(1) 

$$
Y _ {1 1} = \frac {1}{j 0 . 0 5} = - j 2 0 = Y _ {2 2}
$$

$$
Y _ {1 2} = Y _ {2 1} = - \frac {1}{j 0 . 0 5} = j 2 0
$$

$$
Y _ {B} = \left[ \begin{array}{l l} Y _ {1 1} & Y _ {1 2} \\ Y _ {2 1} & Y _ {2 2} \end{array} \right] = \left[ \begin{array}{c c} - j 2 0 & j 2 0 \\ j 2 0 & - j 2 0 \end{array} \right]
$$

(2) 

$$
\dot {I} _ {B} = Y _ {B} \dot {U} _ {B}, (\frac {\dot {S} _ {B}}{\dot {U} _ {B}}) ^ {*} = Y _ {B} \dot {U} _ {B}, (\frac {\dot {S} _ {i}}{\dot {U} _ {i}}) ^ {*} = \sum_ {j = 1} ^ {n} Y _ {i j} \dot {U} _ {j}, (\frac {\dot {S} _ {2}}{\dot {U} _ {2}}) ^ {*} = \sum_ {j = 1} ^ {2} Y _ {2 j} \dot {U} _ {j}
$$

$$
\dot {S} _ {2} = \dot {U} _ {2} \sum_ {j = 1} ^ {2} (G _ {2 j} - j B _ {2 j}) \dot {U} _ {j} ^ {*}
$$

$$
\begin{array}{r l} P _ {2} + j Q _ {2} & = (e _ {2} + j f _ {2}) \sum_ {j = 1} ^ {2} (G _ {2 j} - j B _ {2 j}) (e _ {j} - j f _ {j}) \\ & = (e _ {2} + j f _ {2}) [ (G _ {2 1} - j B _ {2 1}) (e _ {1} - j f _ {1}) + (G _ {2 2} - j B _ {2 2}) (e _ {2} - j f _ {2}) ] \\ & = (e _ {2} + j f _ {2}) [ (G _ {2 1} e _ {1} - B _ {2 1} f _ {1}) - j (G _ {2 1} f _ {1} + B _ {2 1} e _ {1}) + (G _ {2 2} e _ {2} - B _ {2 2} f _ {2}) - j (G _ {2 2} f _ {2} + B _ {2 2} e _ {2}) ] \end{array}
$$

$$
P _ {2} = e _ {2} G _ {2 1} e _ {1} - B _ {2 1} f _ {1} + f _ {2} \left(G _ {2 1} f _ {1} + B _ {2 1} e _ {1}\right) + e _ {2} G _ {2 2} e _ {2} - B _ {2 2} f _ {2} + f _ {2} \left(G _ {2 2} f _ {2} + B _ {2 2} e _ {2}\right)
$$

$$
Q _ {2} = f _ {2} G _ {2 1} e _ {1} - B _ {2 1} f _ {1} - e _ {2} \left(G _ {2 1} f _ {1} + B _ {2 1} e _ {1}\right) + f _ {2} G _ {2 2} e _ {2} - B _ {2 2} f _ {2} - e _ {2} \left(G _ {2 2} f _ {2} + B _ {2 2} e _ {2}\right)
$$

$$
P _ {2} = - B _ {2 1} e _ {2} f _ {1} + B _ {2 1} e _ {1} f _ {2} = - 2 0 e _ {2} f _ {1} + 2 0 e _ {1} f _ {2}
$$

$$
Q _ {2} = - B _ {2 1} f _ {1} f _ {2} - B _ {2 1} e _ {1} e _ {2} - B _ {2 2} f _ {2} ^ {2} - B _ {2 2} e _ {2} ^ {2} = - 2 0 f _ {1} f _ {2} - 2 0 e _ {1} e _ {2} + 2 0 f _ {2} ^ {2} + 2 0 e _ {2} ^ {2}
$$

修正方程，

$$
\left[ \begin{array}{l} \Delta P _ {2} \\ \Delta Q _ {2} \end{array} \right] = \left[ \begin{array}{l l} H _ {2 2} & N _ {2 2} \\ J _ {2 2} & L _ {2 2} \end{array} \right] \left[ \begin{array}{l} \Delta f _ {2} \\ \Delta e _ {2} \end{array} \right]
$$

$$
H _ {2 2} = \frac {\partial P _ {2}}{\partial f _ {2}} = G _ {2 1} f _ {1} + B _ {2 1} e _ {1} + 2 G _ {2 2} f _ {2} = 2 0 e _ {1}
$$

$$
N _ {2 2} = \frac {\partial P _ {2}}{\partial e _ {2}} = G _ {2 1} e _ {1} - B _ {2 1} f _ {1} + 2 G _ {2 2} e _ {2} = - 2 0 f _ {1}
$$

$$
J _ {2 2} = \frac {\partial Q _ {2}}{\partial f _ {2}} = G _ {2 1} e _ {1} - B _ {2 1} f _ {1} - 2 B _ {2 2} f _ {2} = - 2 0 f _ {1} + 4 0 f _ {2}
$$

$$
L _ {2 2} = \frac {\partial Q _ {2}}{\partial e _ {2}} = - G _ {2 1} f _ {1} - B _ {2 1} e _ {1} - 2 B _ {2 2} e _ {2} = _ {1} - 2 0 e _ {1} + 4 0 e _ {2}
$$

## 17、【火哥解题】，

(1) 

系统参数

$$
R _ {1} = r _ {1} l = 5 \Omega , X _ {1} = x _ {1} l = 2 0 \Omega
$$

$$
R _ {T} = \frac {P _ {k} U _ {T N} ^ {2}}{1 0 0 0 S _ {T N} ^ {2}} = 1. 2 1 \Omega , X _ {T} = \frac {U _ {k} \% U _ {T N} ^ {2}}{1 0 0 S _ {T N}} = 2 4. 2 \Omega
$$

$$
Z = R _ {1} + R _ {T} + j X _ {1} + j X _ {T} = 5 + 1. 2 1 + j 2 0 + j 2 4. 2 = 6. 2 1 + j 4 4. 2 \Omega
$$

调压要求，

$$
\begin{array}{r} U _ {i \max} ^ {\prime} = 1 0 \times (1 + 5 \%) = 1 0. 5 k V \\ U _ {i \min} ^ {\prime} = 1 0 \times (1 + 0 \%) = 1 0 k V \end{array}
$$

末端功率，

$$
\dot {S} _ {\max} = 4 0 + j 4 0 \tan \varphi = 4 0 + j 3 0 M V A
$$

$$
\dot {S} _ {\mathrm{min}} = 0. 7 5 (4 0 + j 3 0) = 3 0 + j 2 2. 5 M V A
$$

功率损耗，

$$
\Delta \dot {S} _ {\max} = \frac {S _ {\max} ^ {2}}{U _ {\mathcal {N}} ^ {2}} Z = \frac {4 0 ^ {2} + 3 0 ^ {2}}{1 1 0 ^ {2}} \times (6. 2 1 + j 4 4. 2) = 1. 2 8 + j 9. 1 3 M V A
$$

$$
\Delta \dot {S} _ {\mathrm{min}} = \frac {S _ {\mathrm{min}} ^ {2}}{U _ {N} ^ {2}} Z = \frac {3 0 ^ {2} + 2 2 . 5 ^ {2}}{1 1 0 ^ {2}} \times (6. 2 1 + j 4 4. 2) = 0. 7 2 3 + j 5. 1 3 7 M V A
$$

首端功率，

$$
\dot {S} _ {\mathrm{lmax}} = \dot {S} _ {\mathrm{max}} + \Delta \dot {S} _ {\mathrm{max}} = 4 1. 2 8 + j 3 9. 1 3 M V A
$$

$$
\dot {S} _ {\mathrm{lmin}} = \dot {S} _ {\mathrm{min}} + \Delta \dot {S} _ {\mathrm{min}} = 3 0. 7 2 + j 2 7. 6 4 M V A
$$

低压侧电压折合到高压侧的值，

$$
U _ {2 \max} = U _ {1} - \frac {P _ {1 \max} R + Q _ {1 \max} X}{U _ {1}} = 1 1 5 - \frac {4 1 . 2 8 \times 6 . 2 1 + 3 9 . 1 3 \times 4 4 . 2}{1 1 5} = 9 7. 7 3 k V
$$

$$
U _ {2 \mathrm{min}} = U _ {1} - \frac {P _ {1 \mathrm{min}} R + Q _ {1 \mathrm{min}} X}{U _ {1}} = 1 1 5 - \frac {3 0 . 7 2 \times 6 . 2 1 + 2 7 . 6 4 \times 4 4 . 2}{1 1 5} = 1 0 2. 7 1 k V
$$

根据最小负荷，电容器全部退出运行选择变比，

$$
U _ {n} = U _ {i \min} \frac {U _ {N i}}{U _ {i \min} ^ {\prime}} = 1 0 2. 7 1 \times \frac {1 1}{1 0} = 1 1 2. 9 8 k V
$$

即选择 $112.75\mathrm{kV}$ 的抽头，此时变压器变比 $\mathbf{k}$ 为10.25，

电容器的补偿容量，

$$
Q _ {C} = \frac {K ^ {2} U _ {i C \max} ^ {\prime}}{X} (U _ {i C \max} ^ {\prime} - \frac {U _ {i \max}}{K}) = \frac {1 0 . 2 5 ^ {2} \times 1 0 . 5}{4 4 . 2} (1 0. 5 - \frac {9 7 . 7 3}{1 0 . 2 5}) = 2 4. 0 9 M v a r
$$

校验，

最大负荷时，电容器全部投入，最小负荷是，电容器全部退出，

$$
\Delta \dot {S} _ {\max} = \frac {S _ {\max} ^ {2}}{U _ {N} ^ {2}} Z = \frac {4 0 ^ {2} + (3 0 - 2 4 . 0 9) ^ {2}}{1 1 0 ^ {2}} \times (6. 2 1 + j 4 4. 2) = 0. 8 9 + j 5. 9 7 M V A
$$

$$
\dot {S} _ {\mathrm{lmax}} = \dot {S} _ {\mathrm{max}} + \Delta \dot {S} _ {\mathrm{max}} = 4 0 + j (3 0 - 2 4. 0 9) + 0. 8 9 + j 5. 9 7 = 4 0. 8 4 + j 1 1. 8 9 M V A
$$

$$
U _ {2 \max} = U _ {1} - \frac {P _ {1 \max} R + Q _ {1 \max} X}{U _ {1}} = 1 1 5 - \frac {4 0 . 8 4 \times 6 . 2 1 + 1 1 . 8 9 \times 4 4 . 2}{1 1 5} = 1 0 8. 2 2 k V
$$

低压侧母线的电压，

$$
U _ {i \max} ^ {\prime} = 1 0 8. 2 2 \times \frac {1 1}{1 1 2 . 7 5} = 1 0. 5 6 k V
$$

$$
U _ {i \mathrm{min}} ^ {\prime} = 1 0 2. 7 1 \times \frac {1 1}{1 1 2 . 7 5} = 1 0. 0 2 k V
$$

电压偏移，

$$
\Delta U _ {i \max} ^ {\prime} \% = \frac {10.56 - 10}{10} \times 100 \% = 5.6
$$

$$
\Delta U _ {, \max} ^ {\prime} \% = \frac {1 0 . 0 2 - 1 0}{1 0} \times 1 0 0 \% = 0. 2 \%
$$

(2) 

末端功率，

$$
\dot {S} _ {\max} = 4 0 + j 4 0 \tan \phi = 4 0 + j 8. 1 2 M V A
$$

$$
\dot {S} _ {\mathrm{min}} = 0. 7 5 \times (4 0 + j 4 0 \tan \phi) = 3 0 + j 6. 0 9 M V A
$$

首端功率，

$$
\dot {S} _ {\mathrm{lmax}} = \dot {S} _ {\mathrm{max}} + \Delta \dot {S} _ {\mathrm{max}} = 4 0 + j 8. 1 2 + \frac {4 0 ^ {2} + 8 . 1 2 ^ {2}}{1 1 0 ^ {2}} \times (6. 2 1 + j 4 4. 2) = 4 0. 8 5 + j 1 4. 2 1 M V A
$$

$$
\dot {S} _ {\mathrm{lmin}} = \dot {S} _ {\mathrm{min}} + \Delta \dot {S} _ {\mathrm{min}} = 3 0 + j 6. 0 9 + \frac {3 0 ^ {2} + 6 . 0 9 ^ {2}}{1 1 0 ^ {2}} \times (6. 2 1 + j 4 4. 2) = 3 0. 4 8 + j 9. 5 1 M V A
$$

低压侧电压折合到高压侧的值，

$$
U _ {2 \max} = U _ {1 \max} - \frac {P _ {1 \max} R + Q _ {1 \max} X}{U _ {1 \max}} = 1 1 5 - \frac {4 0 . 8 5 \times 6 . 2 1 + 1 4 . 2 1 \times 4 4 . 2}{1 1 5} = 1 0 7. 3 3 k V
$$

$$
U _ {2 \min} = U _ {1 \min} - \frac {P _ {1 \min} R + Q _ {1 \min} X}{U _ {1 \min}} = 1 1 5 - \frac {3 0 . 4 8 \times 6 . 2 1 + 9 . 5 1 \times 4 4 . 2}{1 1 5} = 1 0 9. 7 0 k V
$$

选择变比，

$$
U _ {t \max} = U _ {2 \max} \frac {U _ {N i}}{U _ {i \max} ^ {\prime}} = 1 0 7. 3 3 \times \frac {1 1}{1 0 . 5} = 1 1 2. 4 4 k V
$$

$$
U _ {t \min} = U _ {2 \min} \frac {U _ {N i}}{U _ {i \min} ^ {\prime}} = 1 0 9. 7 0 \times \frac {1 1}{1 0} = 1 2 0. 6 7 k V
$$

$$
U _ {t} = \frac {U _ {t \max} + U _ {t \min}}{2} = \frac {1 1 2 . 4 4 + 1 2 0 6 7}{2} = 1 1 6. 5 6 k V
$$

选择 $U_{t} = 110 \times (1 + 2 \times 2.5\%) = 115.5kV$ 

校验，

$$
U _ {2 \max} ^ {\prime} = 1 0 7. 3 3 \times \frac {1 1}{1 1 5 . 5} = 1 0. 2 2 k V
$$

$$
U _ {2 \mathrm{min}} ^ {\prime} = 1 0 9. 7 0 \times \frac {1 1}{1 1 5 . 5} = 1 0. 4 5 k V
$$

满足题意。

## 18、【火哥解题】，

系统参数，

$$
X _ {G} = x _ {d} ^ {\prime \prime} \frac {S _ {B}}{S _ {G N}} = 0. 2 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 7
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = \frac{8}{100}\times \frac{100}{120} = 0.0667
$$

$$
X _ {I} = x _ {1} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 3 6 \times 2 0 \times \frac {1 0 0}{1 1 5 ^ {2}} = 0. 0 5 4 4
$$

故障点的短路电流有名值，

$$
I ^ {\prime \prime} = (\frac {1}{X _ {G} + X _ {T}} + \frac {1}{X _ {L}}) \frac {S _ {B}}{\sqrt {3} U _ {B}} = (\frac {1}{0 . 1 7 + 0 . 0 6 6 7} + \frac {1}{0 . 0 5 4 4}) \times \frac {1 0 0}{\sqrt {3} \times 1 1 5} = 1 1. 4 2 k A
$$

发电机到故障点的转移电抗，

$$
x _ {G f} = 0. 1 7 + 0. 0 6 6 7 = 0. 2 3 6 7
$$

发电机到故障点的计算电抗，

$$
x _ {G j s} = 0. 2 3 6 7 \times \frac {1 0 0 / 0 . 8 5}{1 0 0} = 0. 2 7 8
$$

## 19、【火哥解题】，

故障点处各序等效电抗，

$$
Z _ {1 \Sigma} = j 0. 1 / / j (0. 2 + 0. 1) = j 0. 0 7 5
$$

$$
Z _ {2 \Sigma} = j 0. 1 / / j (0. 2 + 0. 1) = j 0. 0 7 5
$$

$$
Z _ {0 \Sigma} = j 0. 3
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/7bc741d61d41b3c4504f6296b55c20d88907e298b25492c6ccf0bf78d316a6fa.jpg)


序电流的标幺值，

$$
\dot {I} _ {f (0)} = \dot {I} _ {f (1)} = \dot {I} _ {f (2)} = \frac {\dot {U} _ {f 0}}{Z _ {1 \Sigma} + Z _ {2 \Sigma} + Z _ {0 \Sigma}} = \frac {1}{j 0 . 0 7 5 + j 0 . 0 7 5 + j 0 . 3} = - j 2. 2 2 2
$$

输电线路各序电流的标幺值，

$$
\begin{array}{l} \dot {I} _ {L (1)} = \dot {I} _ {f (1)} \frac {0 . 3}{0 . 3 + 0 . 1} = - j 1. 6 6 6 5, \\ \dot {I} _ {L (2)} = \dot {I} _ {f (2)} \frac {0 . 3}{0 . 3 + 0 . 1} = - j 1. 6 6 6 5, \\ \dot {I} _ {L (0)} = \dot {I} _ {f (0)} = - j 2. 2 2 2, \end{array}
$$

输电线路各相电流的标幺值，

$$
\dot {I} _ {f A ^ {*}} = \dot {I} _ {L (0)} + \dot {I} _ {L (1)} + \dot {I} _ {L (2)} = - j 5. 5 5 5
$$

$$
\dot {I} _ {f B ^ {*}} = \dot {I} _ {L (0)} + a ^ {2} \dot {I} _ {L (1)} + a \dot {I} _ {L (2)} = - j 0. 5 5 5 5
$$

$$
\dot {I} _ {f \mathcal {C} ^ {*}} = \dot {I} _ {L (0)} + a \dot {I} _ {L (1)} + a ^ {2} \dot {I} _ {L (2)} = - j 0. 5 5 5 5
$$

输电线路各相电流的有名值，

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4 关注 “火哥电气考研” 微信公众号，获取一切有关华电考研和电气就业的信息

$$
I _ {B} = \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 0. 2 5 1 0 k A
$$

$$
\dot {I} _ {f A} = \dot {I} _ {f A ^ {*}} \times I _ {B} = - j 1. 3 9 4 k A
$$

$$
\dot {I} _ {f B} = \dot {I} _ {f C} = \dot {I} _ {f B ^ {\#}} \times I _ {B} = - j 0. 1 3 9 4 k A
$$

流过发电机的负序电流标幺值，

$$
\dot {I} _ {G 2 ^ {\mathrm{e}}} = \dot {I} _ {f (2)} \frac {0 . 1}{0 . 1 + 0 . 3} = - j 0. 5 5 5
$$

其有名值为，

$$
\dot {I} _ {G 2} = \dot {I} _ {G 2 ^ {\circ}} \times \frac {S _ {B}}{\sqrt {3} U _ {B}} = - j 0. 5 5 5 \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = - j 3. 0 5 2 k A
$$

# 华北电力大学 2012 年硕士生入学考试初试试题参考答案

# 变压器与同步发电机部分（45分）（不考）

## 电力系统分析部分（105分）

## 一、选择题

1. BD 2. AD 3. ABCD 4. ABD 5. AD  
6. ABCD 7. B 8. AD 9. C 10. D 

【火哥解析】3：输电线路消耗的有功功率 $\Delta P_{\Sigma} = \frac{P_2^2 + Q_2^2}{U_2^2} R$ ，因此选ABCD。

【火哥解析】5：A.只有调速器动作时，发电机出力增加，频率下降；B.有功负荷增加，频率会下降；无功负荷，对频率的影响不确定；D.通过联络线向外系统输送功率，等效增加了原系统的负荷。

【火哥解析】10：三角形侧母线没有零序电流，三角形内（变压器绕组）有零序电流。

## 二、简答题

## 11、【火哥解题】，

. 当中性点加消弧线圈后，一相短路时，消弧线圈上的电流为感性电流，而短路电流时容性电流。所以在短路回路中电感电流可以和电容电流互相补偿，或是完全抵消，或使接地处的电容电流有所减小，易于切断，从而消除了接地的电弧以及由它所产生的危害，使系统仍能继续运行。

12、【火哥解题】，

、调差系数 $\sigma \%$ 小的发电机增发功率更多。因调差系数 $\sigma \%$ 小，则单位调节功率大 $K_{G} = \frac{1}{\sigma \%}\frac{P_{GN}}{f_{N}}$ ，当负荷增

大时系统频率会发生变化，而对应同样频率变化量，单位调节功率大，则所发有功多 $\Delta P_{G} = -K_{G}\Delta f$ 

## 13、【火哥解题】，

. 环网的自然功率分布取决于线段的阻抗，而经济功率取决于线段电阻，为减少网络中消耗，实现经济功率分布，需要在网络中串加一个强制循环功率，潮流控制器则可以完成此功能。

14、【火哥解题】，

.单相接地短路： $\dot{I}_{f(1)} = \frac{\dot{U}_{f|0|}}{Z_{\Sigma(1)} + Z_{\Sigma(2)} + Z_{\Sigma(0)}}$ ；两相短路 $\dot{I}_{f(1)} = \frac{\dot{U}_{f|0|}}{Z_{\Sigma(1)} + Z_{\Sigma(2)}}$ ；两相接地 $\dot{I}_{f(1)} = \frac{\dot{U}_{f|0|}}{Z_{\Sigma(1)} + \frac{Z_{\Sigma(2)}Z_{\Sigma(0)}}{Z_{\Sigma(2)} + Z_{\Sigma(0)}}}$ ；三相短路 $\dot{I}_{f(1)} = \frac{\dot{U}_{f|0|}}{Z_{\Sigma(1)}}$ 

正序电流从大到小的顺序：三相短路、两相接地短路、两相短路、单相短路

## 三、计算分析题

15、【火哥解题】，

无功补偿前，输电线路消耗的有功功率，

$$
\Delta P _ {\Sigma} = \frac {P _ {2} ^ {2} + Q _ {2} ^ {2}}{U _ {2} ^ {2}} R,
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443，享受更多电子版资料与答疑服务；火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

补偿之后，

$$
\Delta P _ {\Sigma} = \frac {P _ {2} ^ {2} + (Q _ {2} - Q _ {C}) ^ {2}}{U _ {2} ^ {2}} R,
$$

首端功率，

$$
P _ {1} = P _ {2} + \Delta P _ {\Sigma} = P _ {2} + \frac {P _ {2} ^ {2} + (Q _ {2} - Q _ {C}) ^ {2}}{U _ {2} ^ {2}} R
$$

所以， $\Delta P_{\Sigma}\leq 8\% P_{1}$ 

$$
\frac {P _ {2} ^ {2} + (Q _ {2} - Q _ {C}) ^ {2}}{U _ {2} ^ {2}} R \leq 8 \% (P _ {2} + \frac {P _ {2} ^ {2} + (Q _ {2} - Q _ {C}) ^ {2}}{U _ {2} ^ {2}} R)
$$

$$
\frac {4 ^ {2} + (3 - Q _ {C}) ^ {2}}{1 0 ^ {2}} \times 2 \leq 8 \% (4 + \frac {4 ^ {2} + (3 - Q _ {C}) ^ {2}}{1 0 ^ {2}} \times 2)
$$

$$
\mathrm{解得} Q _ {C} = 4. 1 8 M V a r; \quad Q _ {C} = 1. 8 2 M V a r
$$

因为末端无功负荷为 $3\mathrm{Mvar}$ ，无功补偿量应小于 $3\mathrm{Mvar}$ ，不应过补偿， $Q_{C} = 1.82MVar$ ，此时

$$
\Delta P _ {\Sigma} = \frac {4 ^ {2} + (3 - 1 . 8 2) ^ {2}}{1 0 ^ {2}} \times 2 = 0. 3 4 7 8 M W
$$

$$
\Delta U = \frac {P R + Q X}{U} = \frac {4 \times 2 + (3 - 1 . 8 2) \times 2}{1 0} = 1. 0 3 6 k V
$$

16、【火哥解题】，

$$
Y _ {1 2} = Y _ {2 1} = - \frac {1}{j X _ {1 2}} = j 2. 5, Y _ {1 3} = Y _ {3 1} = 0, Y _ {1 4} = Y _ {4 1} = 0, Y _ {2 3} = Y _ {3 2} = - \frac {1}{j X _ {2 3}} = j 2
$$

$$
Y _ {3 4} = Y _ {4 3} = - \frac {1}{j X _ {4 3}} = j 5, Y _ {2 4} = Y _ {4 2} = - \frac {1}{j X _ {2 4}} = j 2. 5, Y _ {1 1} = - Y _ {1 2} = - j 2. 5,
$$

$$
Y _ {2 2} = - Y _ {1 2} - Y _ {2 3} - Y _ {2 4} + j B _ {2 0} = - j 6. 2, \quad Y _ {3 3} = - Y _ {2 3} - Y _ {3 4} = - j 2 - j 5 = - j 7
$$

$$
Y _ {4 4} = - Y _ {2 4} - Y _ {3 4} + j B _ {4 0} = - j 2. 5 - j 5 + j 0. 8 = - j 6. 7
$$

$$
\therefore Y _ {B} = \left[ \begin{array}{l l l l} Y _ {1 1} & Y _ {1 2} & Y _ {1 3} & Y _ {1 4} \\ Y _ {2 1} & Y _ {2 2} & Y _ {2 3} & Y _ {2 4} \\ Y _ {3 1} & Y _ {3 2} & Y _ {3 3} & Y _ {3 4} \\ Y _ {4 1} & Y _ {4 2} & Y _ {4 3} & Y _ {4 4} \end{array} \right] = \left[ \begin{array}{c c c c} - j 2. 5 & j 2. 5 & 0 & 0 \\ j 2. 5 & - j 6. 2 & j 2 & j 2. 5 \\ 0 & j 2 & - j 7 & j 5 \\ 0 & j 2. 5 & j 5 & - j 6. 7 \end{array} \right]
$$

$$
B ^ {\prime} = \left[ \begin{array}{c c c} B _ {1 1} & B _ {1 2} & B _ {1 3} \\ B _ {2 1} & B _ {2 2} & B _ {2 3} \\ B _ {3 1} & B _ {3 2} & B _ {3 3} \end{array} \right] = \left[ \begin{array}{c c c} - 2. 5 & 2. 5 & 0 \\ 2. 5 & - 6. 2 & 2 \\ 0 & 2 & - 7 \end{array} \right]\tag{2}
$$

$$
B ^ {\prime \prime} = \left[ \begin{array}{c c} B _ {2 2} & B _ {2 3} \\ B _ {3 2} & B _ {3 3} \end{array} \right] = \left[ \begin{array}{c c} - 6. 2 & 2 \\ 2 & - 7 \end{array} \right]
$$

17、【火哥解题】，

$$
K _ {A} = \frac {\Delta P _ {L A}}{\Delta f _ {A}} = 2 0 0 0 M W / H z
$$

$$
K _ {B} = \frac {\Delta P _ {L B}}{\Delta f _ {B}} = 4 0 0 0 M W / H z
$$

$$
K _ {C} = \frac {\Delta P _ {L C}}{\Delta f _ {C}} = 3 0 0 0 M W / H z
$$

A 系统负荷增加 1000MW，二次调频增发 500MW，此时 A 系统频率下降，

$$
\Delta f _ {A} = \frac {\Delta P _ {L A}}{K _ {A}} = \frac {1 0 0 0 - 5 0 0}{2 0 0 0} = 0. 2 5 H z
$$

A 系统频率 $f_{A} = 49.8 - 0.25 = 49.55 \mathrm{~Hz}$ 

A、B-C 系统联合后的频率为 f，对 A 系统， $K_{A}(f-f_{A})=\Delta P_{BA}$ 

对 B 系统， $K_{B}(f_{B}-f)=\Delta P_{BA}-\Delta P_{CB}$ 

对 C 系统， $K_{C}(f_{C}-f)=\Delta P_{CB}$ 

其中 $f_{B} = f_{C} = 50Hz$ ，解得，

$$
\left\{ \begin{array}{l l} 2 0 0 0 \times (f - 4 9. 5 5) = \Delta P _ {B A} \\ 4 0 0 0 \times (5 0 - f) = \Delta P _ {B A} - \Delta P _ {C B}, \\ 3 0 0 0 \times (5 0 - f) = \Delta P _ {C B} \end{array} \right. \left\{ \begin{array}{l l} f = 4 9. 9 H z \\ \Delta P _ {B A} = 7 0 0 M W \\ \Delta P _ {C B} = 3 0 0 M W \end{array} \right.
$$

18、【火哥解题】，

$$
S _ {B} = 5 0 M V A, U _ {B} = U _ {a v}
$$

$$
X _ {G 1 ^ {*}} = x _ {d 1} \cdot \frac {S _ {B}}{S _ {G N 1}} = 0. 1,
$$

$$
X _ {G 2 ^ {*}} = x _ {d 2} \cdot \frac {S _ {B}}{S _ {G N 2}} = 0. 2
$$

$$
X_{T1^{\bullet}} = \frac{U_{k1}\%}{100}\cdot \frac{S_{B}}{S_{T1N}} = 0.1,
$$

$$
X_{T2*} = \frac{U_{k2}\%}{100}\cdot \frac{S_B}{S_{T2N}} = 0.1
$$

$$
S _ {G N 2} = \frac {P _ {G N 2}}{\cos \varphi} = 5 0 M V A,
$$

$$
S _ {f ^ {n}} = I _ {f ^ {n}} = \frac {1}{X _ {\Sigma^ {*}}} = 5,
$$

$$
X _ {\Sigma^ {a}} = 0. 2
$$

$$
X _ {\Sigma^ {*}} = (X _ {G 1 ^ {*}} + X _ {T 1 ^ {*}} + 0. 5 X _ {L ^ {*}}) / / (X _ {G 2 ^ {*}} + X _ {T 2 ^ {*}}) \Rightarrow X _ {L ^ {*}} = 0. 8
$$

$$
X _ {L} = 0. 8 \times \frac {1 1 5 ^ {2}}{5 0} = 2 1 1. 6 \Omega
$$

19、【火哥解题】，

$$
S _ {B} = 5 0 M V A, U _ {B} = U _ {a v}
$$

发电机参数

$$
X _ {G 1} = x _ {d 1} ^ {\prime \prime} \frac {S _ {B}}{S _ {G N}} = 0. 1 2 5 \times \frac {5 0}{5 0} = 0. 1 2 5
$$

$$
X _ {G 2} = x _ {G (2)} \frac {S _ {B}}{S _ {G N}} = 0. 1 2 5 \times \frac {5 0}{5 0} = 0. 1 2 5
$$

变压器

$$
X_{T} = X_{T1} = X_{T2} = \frac{U_{k1}\%}{100}\frac{S_{B}}{S_{TN}} = \frac{10.5}{100}\times \frac{50}{60} = 0.0875
$$

$$
3 X _ {n} = 3 \times 5 \times Y _ {B} = 3 \times 5 \times \frac {S _ {B}}{U _ {B} ^ {2}} = 3 \times 5 \times \frac {5 0}{1 1 5 ^ {2}} = 0. 0 5 6 7
$$

线路

$$
x _ {I (1)} = x _ {I I (1)} = 0. 4 \times Y _ {B} = 0. 4 \times \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times \frac {5 0}{1 1 5 ^ {2}} = 1. 5 1 2 3 \times 1 0 ^ {- 3}
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
x _ {J (0)} = x _ {I I (0)} = 1. 4 \times Y _ {B} = 1. 4 \times \frac {S _ {B}}{U _ {B} ^ {2}} = 1. 4 \times \frac {5 0}{1 1 5 ^ {2}} = 5. 2 9 3 0 \times 1 0 ^ {- 3}
$$

$$
x _ {I - D (0)} = 0. 4 \times Y _ {B} = 0. 4 \times \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 4 \times \frac {5 0}{1 1 5 ^ {2}} = 1. 5 1 2 3 \times 1 0 ^ {- 3}
$$

$$
\begin{array}{c} \dot {I} _ {k T 1} x _ {T} \\ l _ {1} x _ {I - I I (0)} \\ l _ {1} (x _ {I I (0)} - x _ {I - I I (0)}) \\ \dot {I} _ {k 0} (5 0 - l _ {1}) (x _ {I I (0)} - x _ {I - I I (0)}) \\ \dot {U} _ {f 0} \\ + \\ - \end{array}
$$

化简后，

$$
\begin{array}{c} \dot {I} _ {k T 1} x _ {T 1 \Sigma} \\ l _ {1} (x _ {I I (0)} - x _ {I - I I (0)}) \\ \dot {I} _ {k 0} (5 0 - l _ {1}) (x _ {I I (0)} - x _ {I - I I (0)}) \\ \dot {U} _ {f 0} \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {(50(x_{I(0)}-x_{I-II(0)})} \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \text {   +   } \\ \text {   -   } \\ \end{array}
$$

$$
x _ {T 1 \Sigma} = x _ {T} + l _ {1} x _ {I - I I (0)},
$$

$$
x _ {T 2 \Sigma} = 3 x _ {n} + x _ {T} + (5 0 - l _ {\mathrm{I}}) x _ {I - I I (0)}
$$

$$
\begin{array}{l} x _ {1 2} = \frac {5 0 (x _ {I (0)} - x _ {I - I I (0)}) \times l _ {1} (x _ {I I (0)} - x _ {I - I I (0)})}{5 0 (x _ {I (0)} - x _ {I - I I (0)}) + 5 0 (x _ {I I (0)} - x _ {I - I I (0)})} \\ x _ {3 1} = \frac {5 0 (x _ {I (0)} - x _ {I - I I (0)}) \times (5 0 - l _ {1}) (x _ {I I (0)} - x _ {I - I I (0)})}{5 0 (x _ {I (0)} - x _ {I - I I (0)}) + 5 0 (x _ {I I (0)} - x _ {I - I I (0)})} \end{array}
$$

由题意可知 $\dot{I}_{kT1} = \dot{I}_{kT2}$ 

所以，必有，

$$
x _ {T 1 \Sigma} + x _ {1 2} = x _ {T 2 \Sigma} + x _ {3 1}
$$

即，

$$
\begin{array}{r l} x _ {T} + l _ {1} x _ {I - I I (0)} + \frac {5 0 (x _ {I (0)} - x _ {I - I I (0)}) \times l _ {1} (x _ {I I (0)} - x _ {I - I I (0)})}{5 0 (x _ {I (0)} - x _ {I - I I (0)}) + 5 0 (x _ {I I (0)} - x _ {I - I I (0)})} \\ = 3 x _ {n} + x _ {T} + (5 0 - l _ {1}) x _ {I - I I (0)} + \frac {5 0 (x _ {I (0)} - x _ {I - I I (0)}) \times (5 0 - l _ {1}) (x _ {I I (0)} - x _ {I - I I (0)})}{5 0 (x _ {I (0)} - x _ {I - I I (0)}) + 5 0 (x _ {I I (0)} - x _ {I - I I (0)})} \end{array}
$$

由题可知，

以下过程可以省略，

因为 $(x_{I(0)} - x_{I - II(0)}) = (x_{II(0)} - x_{I - II(0)})$ ，所以，

$$
\begin{array}{l} l _ {1} x _ {I - I I (0)} + \frac {5 0 (x _ {I (0)} - x _ {I - I I (0)}) \times l _ {1}}{5 0 + 5 0} = 3 x _ {n} + (5 0 - l _ {1}) x _ {I - I I (0)} + \frac {5 0 (x _ {I (0)} - x _ {I - I I (0)}) \times (5 0 - l _ {1})}{5 0 + 5 0} \\ l _ {1} 0. 4 Y _ {B} + \frac {(1 . 4 Y _ {B} - 0 . 4 Y _ {B}) \times l _ {1}}{2} = 3 \times 5 \times Y _ {B} + (5 0 - l _ {1}) 0. 4 Y _ {B} + \frac {(1 . 4 Y _ {B} - 0 . 4 Y _ {B}) \times (5 0 - l _ {1})}{2} \\ 0. 4 l _ {1} + \frac {(1 . 4 - 0 . 4) \times l _ {1}}{2} = 1 5 + (5 0 - l _ {1}) 0. 4 + \frac {(1 . 4 - 0 . 4) \times (5 0 - l _ {1})}{2} \\ 0. 4 l _ {1} + 0. 5 l _ {1} = 1 5 + (5 0 - l _ {1}) 0. 4 + 0. 5 (5 0 - l _ {1}) \end{array}
$$

解得， $l_{1}=33.33(km)$ 

## 华北电力大学 2011 年硕士生入学考试初试试题参考答案

## 一、填空题（2分/空，共20分）

1. $\dot{U}_{1} - \dot{U}_{2}$ ； $\frac{U_{1} - U_{2}}{U_{N}} \times 100\%$ ； $\frac{U_{2} - U_{N}}{U_{N}} \times 100\%$ 

2. 沿绝缘子的泄露电流；电晕

3. 等耗量微增率

4. 最大瞬时值

5. PQ 节点; PV 节点: 平衡节点

## 二、简答题（5分/题，40分）

6. 只有排列在中间的绕组电抗可能为负，中压绕组在中间，因此是降压变压器。

7. 架空线换位是为了减少三相参数的不平衡。一个整循环的换位图如下：

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/46518c2e1ee430c908d5f121af62260daab1558afbf53063004ec981d2614d3d.jpg)


8. 我国电力网的额定电压等级有 $3 \mathrm{kV}, 6 \mathrm{kV}, 10 \mathrm{kV}, 35 \mathrm{kV}, 110 \mathrm{kV}, 220 \mathrm{kV}, 330 \mathrm{kV}, 500 \mathrm{kV}, 750 \mathrm{kV}, 1000 \mathrm{kV}$ ; 与之对应的平均额定电压为 $3.15 \mathrm{kV}, 6.3 \mathrm{kV}, 10.5 \mathrm{kV}, 37 \mathrm{kV}, 115 \mathrm{kV}, 230 \mathrm{kV}, 345 \mathrm{kV}, 525 \mathrm{kV}, 787.5 \mathrm{kV}, 1050 \mathrm{kV}$ 。

9. 不一定。不一定。当线路空载或轻载时，线路末端的对地电容产生的无功功率会倒送至首端，使得末端电压高于始端电压。

10. ①外电路发生短路时, 无限大功率电源的电压和频率保持恒定;

②无限大功率电源可以看做是由无限多个功率电源并联而成，因而其内阻为零，电源电压保持恒定。若供电电源的内阻抗小于短路回路总阻抗的 $10\%$ 时，则可以认为供电电源为无限大功率电源。在这种情况下，外电路发生短路对电源影响很小，可以近似认为电源电压幅值和频率保持一定。

11. 逆调压：高峰负荷时将中枢点电压升高至 $105\% U_{N}$ ，低谷负荷时将其下降至 $U_{N}$ 。因逆调压与节点电压的自然变化规律相反，所以，最不容易实现。

顺调压：高峰负荷时允许中枢点电压略低，但不低于 $102.5\% U_{N}$ ，低谷负荷时，允许中枢点电压略高，但不高于 $107.5\% U_{N}$ 。顺调压和节点电压的自然变化规律相同，所以最容易实现。

常调压即在任何负荷情况下都保持中枢点电压为一基本不变的数值： $102\% \sim 105\% U_{N}$ 。

12. 电力系统短路故障是指相与相之间或相与地之间的非正常连接。包括三相短路、单相接地短路、两相接地短路、两相短路。

13. 

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/02855cb1235650a8a6c305420d7f0d20afc9802c9446f8da1e55a24ff2933b1b.jpg)


T1 的实际变比: $10.5 / 242 * 1.025 = 10.5 / 248.05 \mathrm{kV}$ 

T2 的实际变比：220/121/6.3kV

T3 的实际变比: $10.5 \times 0.975 / 3.3 = 10.2375 / 3.3 \mathrm{~kV}$ 

## 三、计算分析题

## 14、【火哥解题】，

由题得知:

$$
Y _ {1 1} = - j 1 4. 9 \quad Y _ {1 2} = j 5 \quad Y _ {1 3} = j 1 0
$$

$$
Y _ {2 2} = - j 7. 5 \quad Y _ {2 3} = j 2. 5 \quad Y _ {3 3} = - j 1 1. 4 5
$$

$$
\text {即} \left[ \begin{array}{c c c} {- j 1 4. 9} & {j 5} & {j 1 0} \\ {j 5} & {- j 7. 5} & {j 2. 5} \\ {j 1 0} & {j 2. 5} & {- j 1 1. 4 5} \end{array} \right]
$$

网络结构图，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/6f087432ca027fa0440fa2334e9b3e1a47e5b35a170d378678c8059792c9eea9.jpg)


## 15、【火哥解题】，

本题做题方法很多，下面给出一种，采用负荷移置法。

解：（1）把节点3的负荷转移到节点1和4，

$$
\tilde {S} _ {1} ^ {\prime} = \tilde {S} _ {3} \frac {Z _ {3 4} ^ {*}}{Z _ {1 3} ^ {*} + Z _ {3 4} ^ {*}} = (4 0 + j 2 0) \times \frac {2 - j 4}{(4 - j 8) + (2 - j 4)} = \frac {4 0}{3} + j \frac {2 0}{3} M V A
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/af71f61b063a7052e0274fe0e461627df3542b26ff5490e8033f55897124d656.jpg)


节点1-4之间的阻抗等效为 $Z_{14}^{\prime} = Z_{14} / /(Z_{13} + Z_{34}) = (6 + j12) / /(4 + j8 + 2 + j4) = 3 + j6$ 

$$
\begin{array}{l} \tilde {S} _ {2 4} = \frac {\left(\tilde {S} _ {4} ^ {\prime} + \tilde {S} _ {4}\right) Z _ {1 4} ^ {\prime *}}{Z _ {1 4} ^ {\prime *} + Z _ {4 2} ^ {*}} = \left(\frac {8 0}{3} + j \frac {4 0}{3} + 2 0 + j 1 0\right) \frac {(3 - j 6)}{(3 - j 6) + (2 - j 4)} = 2 8 + j 1 4 M V A \\ \tilde {S} _ {1 4} = \frac {Z _ {1 3} ^ {\prime *} + Z _ {3 4} ^ {\prime *}}{Z _ {1 3} ^ {\prime *} + Z _ {3 4} ^ {\prime *} + Z _ {1 4} ^ {\prime *}} \left(\tilde {S} _ {4} ^ {\prime} + \tilde {S} _ {4} - \tilde {S} _ {2 4}\right) = \left(\frac {8 0}{3} + j \frac {4 0}{3} + 2 0 + j 1 0 - 2 8 - j 1 4\right) \times \frac {1}{2} = \frac {2 8}{3} + j \frac {1 4}{3} M V A \end{array}
$$

对于原网络，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/5d8f791368470e068bd7d5bdbd427084b59b3597c014459c786ea3fb75407f4e.jpg)


剩余支路功率，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/150df445f15ddd1f235be61a1b0dd5daa26bb214cbbbad758fdcfc0df37c58aa.jpg)


(2) 当节点 1 和 2 的电压不相等时, 会有循环功率出现, 循环功率为

$$
\tilde {S} _ {C} = \frac {d \dot {U} ^ {*} U _ {N}}{Z _ {1 4} ^ {*} + Z _ {4 2} ^ {*}} = \frac {(1 1 5 - 1 1 3) \times 1 1 0}{(3 - j 6) + (2 - j 4)} = \frac {4 4}{5} + j \frac {8 8}{5} M V A (\text {节点2流向节点1})
$$

$$
\tilde {S} _ {2 4} ^ {\prime} = \tilde {S} _ {2 4} + \tilde {S} _ {C} = 2 8 + j 1 4 + \frac {4 4}{5} + j \frac {8 8}{5} = \frac {1 8 4}{5} + j \frac {1 5 8}{5} M V A
$$

$$
\tilde {S} _ {1 4} ^ {\prime} = \tilde {S} _ {1 4} - \frac {Z _ {1 3} ^ {*} + Z _ {3 4} ^ {*}}{\left(Z _ {1 3} ^ {*} + Z _ {3 4} ^ {*}\right) + Z _ {1 4} ^ {*}} \tilde {S} _ {C} = \frac {2 8}{3} + j \frac {1 4}{3} - \frac {2 2}{5} - j \frac {4 4}{5} = \frac {7 4}{1 5} - j \frac {6 2}{1 5} M V A
$$

$$
\tilde {S} _ {4 3} ^ {\prime} = \tilde {S} _ {4 3} + \frac {Z _ {1 4} ^ {*}}{(Z _ {1 3} ^ {*} + Z _ {3 4} ^ {*}) + Z _ {1 4} ^ {*}} \tilde {S} _ {C} = \frac {5 2}{3} + j \frac {2 6}{3} + \frac {2 2}{5} + j \frac {4 4}{5} = \frac {3 2 6}{1 5} + j \frac {2 6 2}{1 5} M V A
$$

$$
\tilde {S} _ {1 3} ^ {\prime} = \tilde {S} _ {1 3} - \frac {Z _ {1 4} ^ {*}}{(Z _ {1 3} ^ {*} + Z _ {3 4} ^ {*}) + Z _ {1 4} ^ {*}} \tilde {S} _ {C} = \frac {6 8}{3} + j \frac {3 4}{3} - \frac {2 2}{5} - j \frac {4 4}{5} = \frac {2 7 4}{1 5} + j \frac {3 8}{1 5} M V A
$$

注：考试中，以上结果不必写成分数，保留2位小数即可。

16、【火哥解题】，

(1) 

$$
R _ {T} = \frac {P _ {k} U _ {N} ^ {2}}{1 0 0 0 S _ {N} ^ {2}} = 2. 6 9 \Omega , X _ {T} = \frac {U _ {k} \% U _ {N} ^ {2}}{1 0 0 S _ {N}} = 5 4. 8 5 \Omega
$$

$$
R _ {L} = 1 0 0 \times 0. 0 4 \times 0. 5 = 2 \Omega , X _ {L} = 1 0 0 \times 0. 8 \times 0. 5 = 4 0 \Omega
$$

$$
\tilde {S} _ {\max} = 1 0 0 + j 7 5 M V A, \quad \tilde {S} _ {\min} = 8 0 + j 6 0 M V A
$$

最大、最小负荷时，变压器高压侧母线电压分别为，

$$
U _ {2 \max} = U _ {1 \max} - \frac {P _ {\max} R _ {L} + Q _ {\max} X _ {L}}{U _ {1 \max}} = 2 3 0 - \frac {1 0 0 \times 2 + 7 5 \times 4 0}{2 3 0} = 2 1 6. 0 9 k V
$$

$$
U _ {2 \mathrm{min}} = U _ {1 \mathrm{min}} - \frac {P _ {\mathrm{min}} R _ {L} + Q _ {\mathrm{min}} X _ {L}}{U _ {1 \mathrm{min}}} = 2 3 0 - \frac {8 0 \times 2 + 6 0 \times 4 0}{2 3 0} = 2 1 8. 8 7 k V
$$

$$
(2) R _ {\Sigma} = 4. 6 9 \Omega , X _ {\Sigma} = 9 4. 8 5 \Omega
$$

最大、最小负荷时，变压器低压侧母线电压折合到高压侧的值分别为，

$$
U _ {3 \max} = U _ {1 \max} - \frac {P _ {\max} R _ {\Sigma} + Q _ {\max} X _ {\Sigma}}{U _ {1 \max}} = 2 3 0 - \frac {1 0 0 \times 4 . 6 9 + 7 5 \times 9 4 . 8 5}{2 3 0} = 1 9 7. 0 3 k V
$$

$$
U _ {3 \mathrm{min}} = U _ {1 \mathrm{min}} - \frac {P _ {\mathrm{min}} R _ {\Sigma} + Q _ {\mathrm{min}} X _ {\Sigma}}{U _ {1 \mathrm{min}}} = 2 3 0 - \frac {8 0 \times 4 . 6 9 + 6 0 \times 9 4 . 8 5}{2 3 0} = 2 0 3. 6 3 k V
$$

最小负荷时确定变比，电容器全部推出运行，

$$
U _ {t \mathrm{min}} = 3 8. 5 \times \frac {2 0 3 . 6 3}{3 5 . 7} = 2 1 9. 6 0 k V
$$

因此选择 $220 \mathrm{kV}$ 的主分接头, 变比 $\mathrm{k} = 220 / 38.5$ 

最大负荷时，确定电容器的补偿容量，

$$
Q _ {C} = \frac {k ^ {2} U _ {3 \max} ^ {\prime}}{X _ {\Sigma}} (U _ {3 \max} ^ {\prime} - \frac {U _ {3 \max}}{k}) = (\frac {2 2 0}{3 8 . 5}) ^ {2} \times \frac {3 7}{9 4 . 8 5} (3 7 - 1 9 7. 0 3 \times \frac {3 8 . 5}{2 2 0}) = 3 2. 1 0 M \mathrm{var}
$$

校验，

最小负荷时，低压侧母线实际电压 $U_{3\mathrm{min}}^{\prime} = 203.63 \times \frac{38.5}{220} = 35.63kV$ 最大负荷时，

$$
U _ {3 \mathrm{min}} = 2 3 0 - \frac {1 0 0 \times 4 . 6 9 + (7 5 - 3 2 . 1 0) \times 9 4 . 8 5}{2 3 0} = 2 1 0. 2 7 k V
$$

低压侧母线实际电压取 $U_{3\mathrm{max}}^{\prime} = 210.27 \times \frac{38.5}{220} = 36.80kV$ 最小负荷时低压略低，最大负荷时负荷要求。

## 17、【火哥解题】，

$$
S _ {B} = 1 0 0 M V A, U _ {B} = U _ {\alpha \nu}
$$

$$
X_{T^{*}} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = 0.035
$$

$$
X _ {l ^ {*}} = X _ {0} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 0 7 6
$$

$$
X _ {G ^ {*}} = x _ {d} \cdot \frac {S _ {B}}{S _ {G N}} = 0. 0 6
$$

$$
X _ {s ^ {*}} = \frac {1}{S _ {k ^ {*}}} = \frac {1}{6 0 0 0 / 1 0 0} = 0. 0 1 7
$$

故障点的短路电流有名值，

$$
I _ {k} = \left(\frac {1}{X _ {G ^ {*}} + X _ {T ^ {*}}} + \frac {1}{X _ {S ^ {*}} + X _ {I ^ {*}}}\right) \frac {S _ {B}}{\sqrt {3} U _ {B}} = \left(\frac {1}{0 . 0 6 + 0 . 0 3 5} + \frac {1}{0 . 0 1 7 + 0 . 0 7 6}\right) \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 5. 3 4 k A
$$

发电机处短路电流有名值，

$$
I _ {G} = \frac {1}{X _ {G ^ {*}} + X _ {T ^ {*}}} \frac {S _ {B}}{\sqrt {3} U _ {B}} = \frac {1}{0 . 0 6 + 0 . 0 3 5} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 5 7. 8 8 k A
$$

## 18【火哥解题】,

$$
(1) S _ {B} = 1 0 0 M V A, U _ {B} = U _ {a v}
$$

$$
X _ {G 1 (1)} = x _ {d} \cdot \frac {S _ {B}}{S _ {G 1}} = 0. 1 2 \times \frac {1 0 0}{5 0} = 0. 2 4,
$$

$$
X _ {G 1 (2)} = x _ {2} \cdot \frac {S _ {B}}{S _ {G 1}} = 0. 1 6 \times \frac {1 0 0}{5 0} = 0. 3 2
$$

$$
X_{T1} = \frac{U_k\%}{100}\cdot \frac{S_B}{S_{T1}} = \frac{10.5}{100}\times \frac{100}{60} = 0.175
$$

$$
X _ {l (1)} = X _ {l (2)} = x _ {0} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 1 5 1 2,
$$

$$
X _ {l (0)} = 2 X _ {l (1)} = 0. 3 0 2 5
$$

$$
X_{T2} = \frac{U_k\%}{100}\cdot \frac{S_B}{S_{T2}} = \frac{10.5}{100}\times \frac{100}{31.5} = 0.333
$$

$$
X _ {G 2 (1)} = x _ {d} \cdot \frac {S _ {B}}{S _ {G 2}} = 0. 1 2 \times \frac {1 0 0}{2 5} = 0. 4 8,
$$

$$
X _ {G 2 (2)} = x _ {2} \cdot \frac {S _ {B}}{S _ {G 2}} = 0. 1 6 \times \frac {1 0 0}{2 5} = 0. 6 4
$$

$$
Z _ {\Sigma 1} = (X _ {G 1 (1)} + X _ {T 1 (1)} + X _ {l (1)}) / / (X _ {G 2 (1)} + X _ {T 2 (1)}) = j 0. 3 3 3 8;
$$

$$
Z _ {\Sigma 2} = (X _ {G 1 (2)} + X _ {T 1 (2)} + X _ {I (2)}) / / (X _ {G 2 (2)} + X _ {T 2 (2)}) = j 0. 3 8 8 3;
$$

$$
Z _ {\Sigma 0} = (X _ {T 1 (0)} + X _ {l (0)}) / / X _ {T 2 (0)} = j 0. 1 9 6 2
$$

短路点处各序电流标幺值为

$$
\dot {I} _ {f 1 ^ {*}} = \frac {\dot {U} _ {f | 0 |}}{Z _ {\Sigma 1} + Z _ {\Sigma 2} / / Z _ {\Sigma 0}} = \frac {j 1 . 0}{j 0 . 3 3 3 8 + j 0 . 3 8 8 3 / / j 0 . 1 9 6 2} = 2. 1 5 4 5
$$

$$
\dot {I} _ {f 2 ^ {*}} = - \dot {I} _ {f 1} \cdot \frac {Z _ {\Sigma 0}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - 2. 1 5 4 5 \times \frac {j 0 . 1 9 6 2}{j 0 . 3 8 8 3 + j 0 . 1 9 6 2} = - 0. 7 2 3 2
$$

$$
\dot {I} _ {f 0 ^ {*}} = - \dot {I} _ {f 1} \cdot \frac {Z _ {\Sigma 2}}{Z _ {\Sigma 0} + Z _ {\Sigma 2}} = - 2. 1 5 4 5 \times \frac {j 0 . 3 8 8 3}{j 0 . 3 8 8 3 + j 0 . 1 9 6 2} = - 1. 4 3 1 3
$$

有名值，电流基准值 $I_{B} = \frac{100}{\sqrt{3} \times 115} = 0.5020kA$ 

$$
\dot {I} _ {f 1} = \dot {I} _ {f 1 ^ {*}} \times I _ {B} = 2. 1 5 4 5 \times 0. 5 0 2 0 = 1. 0 8 1 6 k A
$$

$$
\dot {I} _ {f 2} = \dot {I} _ {f 2 ^ {*}} \times I _ {B} = - 0. 7 2 3 2 \times 0. 5 0 2 0 = - 0. 3 6 3 0 k A
$$

$$
\dot {I} _ {f 0} = \dot {I} _ {f 0 ^ {*}} \times I _ {B} = - 1. 4 3 1 3 \times 0. 5 0 2 0 = - 0. 7 1 8 5 k A
$$

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

故障点的各序电压标幺值， $\dot{U}_{f1*} = \dot{U}_{f2*} = \dot{U}_{f0*} = \dot{I}_{f1*}(Z_{\Sigma 0} / / Z_{\Sigma 2}) = j0.2808$ 

有名值 $\dot{U}_{f1} = \dot{U}_{f2} = \dot{U}_{f0} = \dot{U}_{f1*}\times U_B / \sqrt{3} = 18.65kV$ 

(2) 

方法（1）

$$
\dot {I} _ {G 1 f 1 ^ {*}} = \frac {\dot {U} _ {f | 0 |} - \dot {U} _ {f 1 ^ {*}}}{j X _ {G 1 (1)} + j X _ {T 1 (1)} + j X _ {l (1)}} = \frac {j 1 - j 0 . 2 8 0 8}{j 0 . 2 4 + j 0 . 1 7 5 + j 0 . 1 5 1 2} = 1. 2 7 0 2
$$

$$
\dot {I} _ {G 1 f 2 ^ {*}} = - \frac {\dot {U} _ {f 2 ^ {*}}}{j X _ {G 1 (2)} + j X _ {T 1 (2)} + \mathrm{j} X _ {I (2)}} = - \frac {j 0 . 2 8 0 8}{j 0 . 3 2 + j 0 . 1 7 5 + \mathrm{j} 0 . 1 5 1 2} = - 0. 4 3 4 5
$$

方法（2）

$$
\dot {I} _ {G 1 f 1 ^ {*}} = \dot {I} _ {f 1 ^ {*}} \frac {(X _ {G 2 (1)} + X _ {T 2 (1)})}{(X _ {G 1 (1)} + X _ {T 1 (1)} + X _ {l (1)}) + (X _ {G 2 (1)} + X _ {T 2 (1)})} = 1. 2 7 0 2
$$

$$
\dot {I} _ {G 1 f 2 ^ {*}} = \dot {I} _ {f 2 ^ {*}} \frac {(X _ {G 2 (2)} + X _ {T 2 (2)})}{(X _ {G 1 (2)} + X _ {T 1 (2)} + X _ {I (2)}) + (X _ {G 2 (2)} + X _ {T 2 (2)})} = - 0. 4 3 4 5
$$

(以下相同)

经过变压器:

$$
\dot {I} _ {G 1 1 ^ {*}} = \dot {I} _ {G 1 f 1 ^ {*}} e ^ {j 3 0} = 1. 2 7 0 2 \angle 3 0 ^ {\circ}
$$

$$
\dot {I} _ {G 1 2 ^ {*}} = \dot {I} _ {G 1 f 2 ^ {*}} e ^ {- j 3 0} = 0. 4 3 4 5 \angle 1 5 0 ^ {\circ}
$$

发电机各相短路电流标幺值：

$$
\dot {I} _ {G 1 A ^ {*}} = \dot {I} _ {G 1 1 ^ {*}} + \dot {I} _ {G 1 2 ^ {*}} = 1. 2 7 0 2 \angle 3 0 ^ {\circ} + 0. 4 3 4 5 \angle 1 5 0 ^ {\circ} = 1. 1 2 \angle 5 0 ^ {\circ}
$$

$$
\dot {I} _ {G 1 B ^ {*}} = a ^ {2} \dot {I} _ {G 1 1 ^ {*}} + a \dot {I} _ {G 1 2 ^ {*}} = a ^ {2} 1. 2 7 0 2 \angle 3 0 ^ {\circ} + a 0. 4 3 4 5 \angle 1 5 0 ^ {\circ} = 1. 7 0 \angle - 9 0 ^ {\circ}
$$

$$
\dot {I} _ {G 1 C ^ {*}} = a \dot {I} _ {G 1 1 ^ {*}} + a ^ {2} \dot {I} _ {G 1 2 ^ {*}} = a 1. 2 7 0 2 \angle 3 0 ^ {\circ} + a ^ {2} 0. 4 3 4 5 \angle 1 5 0 ^ {\circ} = 1. 1 2 \angle 1 3 0 ^ {\circ}
$$

发电机各相短路电流有名值：

$$
\dot {I} _ {G 1. 4} = 1. 1 2 \angle 5 0 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 6. 1 6 \angle 5 0 ^ {\circ} k A
$$

$$
\dot {I} _ {G 1 B} = 1. 7 0 \angle - 9 0 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 9. 3 5 \angle - 9 0 ^ {\circ} k A
$$

$$
\dot {I} _ {G 1 C} = 1. 1 2 \angle 1 3 0 ^ {\circ} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 6. 1 6 \angle 1 3 0 ^ {\circ} k A
$$

19、【火哥解题】，

(1) 

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入 qq 答疑群 865905443, 享受更多电子版资料与答疑服务; 火哥微信 huogekaoyan4  
关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

$$
K_{A} = \frac{100}{\sigma_{2}\%}\cdot \frac{P_{GNA}}{f_{N}} = 250MW / Hz
$$

$$
K_{A} = \frac{100}{\sigma_{2}\%}\cdot \frac{P_{GNB}}{f_{N}} = 200MW / Hz
$$

$$
K _ {L} = 1. 2 \times \frac {7 0 0}{5 0} = 1 6. 8 M W / H z
$$

$$
\Delta f = \frac {\Delta P _ {L}}{K _ {L} + K _ {A} + K _ {B}} = 0. 1 7 1 H z
$$

$$
f ^ {\prime} = f _ {N} - \Delta f = 4 9. 8 2 9 H z
$$

$$
P _ {A} ^ {\prime} = P _ {A} + \Delta P _ {A} = 4 5 0 + 2 5 0 \times 0. 1 7 1 = 4 9 2. 7 5 M W
$$

$$
P _ {B} ^ {\prime} = P _ {B} + \Delta P _ {B} = 2 5 0 + 2 0 0 \times 0. 1 7 1 = 2 8 4. 2 M W
$$

(2) $\Delta f = \frac{\Delta P_L'}{K_L + K_B} = 0.138Hz$ （A系统已经满载，不能再承担一次调频）

$$
f ^ {\prime} = f _ {N} - \Delta f = 4 9. 8 6 2 H z
$$

$$
P _ {A}" = 5 0 0 M W
$$

$$
P _ {B} ^ {\prime \prime} = P _ {B} + \Delta P _ {B} ^ {\prime} = 2 5 0 + 2 0 0 \times 0. 1 3 8 = 2 7 7. 6 M W
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/bcaec242c312a0868e61ec1d08c1ef0669e4f426b34c312a27c729c24e4552da.jpg)


## 华北电力大学 2010 年硕士生入学考试初试试题参考答案

## 一、填空题

1. 电压质量；频率质量；波形质量

2. 煤耗率/比耗率；线损率

3. 发电机：发电机、电容器、调相机、静止补偿器

4. 阻抗分布；电阻分布

5. $2(n - 1)$ 

6. 短路冲击电流；半；0.01

7. 一次调整；调速器；二次调整；调频器

## 二、简答题（共35分）

8. ①凡涉及多电压等级网络的计算，都必须将网络中所有参数和变量归算至同一电压级。这是应为以 $\Gamma$ 型或者 T 型等值电路作为变压器模型时这些等值电路模型并不能体现变压器实际具有的电压变换功能。

②另等值变压器模型可体现电压变换，在多级电压网络计算中采用这种变压器模型后，就不必进行参数和变量的计算。

③解决了长期以来无法解决的精确归算环形网络中参数和变量问题。

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/8dafef517cf2d9fcebb07bb2f9c4a8d831c04b6ce89a62c5e9d3fd709e0dc833.jpg)


$$
\left\{y _ {1 0} = y _ {T} \frac {1 - k}{k ^ {2}} \right.
$$

$$
y _ {1 2} = \frac {y _ {T}}{k}
$$

$$
\left\{y _ {2 0} = y _ {T} \frac {k - 1}{k} \right.
$$

9. 有功功率日负荷曲线：制订各发电厂发电负荷计划的依据。

有功功率年负荷曲线：制订发电设备检修计划的依据。

此外还有无功功率负荷曲线，个别用户、电力线路、变电所、发电厂乃至整个系系统的负荷曲线。

10. ①采用高压、超高压输电，以降低有功网损，当输送功率一定时，电压越高，电流越小，在导线上的有功损耗越小。

②等耗量微增率准则进行有功功率负荷的最优分配，降低一次能源消耗。

③对大城市就近设置电厂，降低网损，输送距离越长，损耗越大。长距离输送需多级电压，变压器中损耗最大。

④采用损耗较小的变压器。

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队

加入 qq 答疑群 865905443,享受更多电子版资料与答疑服务;火哥微信 huogekaoyan4

⑤ 采用联合电力系统，能更合理利用系统中各种类型的发电厂。

11. 不能。虽然能调整网络中无功功率的流通从而使局部地区的电压所有提高，但其他地区的无功功率却因此而更感不足，电压质量也因此更加下降。故达不到预期目标。应采用并联电容器、调相机或静止无功补偿器为宜，还可以改变发电机端电压。

12. 

线路的等效电路如下图，其中 $\dot{S}_2 = 0$ 

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = - \frac {1}{2} B X U _ {2} <   0, \quad \delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U} = \frac {1}{2} B R U _ {2} > 0,
$$

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/57ea55ff6b04fa145260f8516a6af37aaaad37547d84a12b02daec9c6084be27.jpg)


一般 $\delta U$ 比较小，忽略 $\delta U$ ， $U_{1} = U_{2} + \Delta U$ ， $U_{1} <   U_{2}$ 

电压损耗 $|\Delta U| = \frac{1}{2} BXU_{2} = \frac{1}{2}(b_{1}l)(x_{1}l)U_{2} = \frac{1}{2} U_{2}b_{1}x_{1}l^{2}$ ，电压损耗和线路长度的平方成正比，输电线路越长，末端电压越高。

空载运行时，线路的电容将给线路提供充电功率，也就是常说的容升效应。

(1) 短路计算通常忽略了电阻、线路的导纳参数以及变压器励磁支路, 为纯电抗电路。潮流计算考虑这些参数。

(2) 短路计算通常用标幺值, 采用平均额定变比, 变压器变比采用平均额定电压之比, 采用近似计算, 潮流近似为精确计算。

（3）短路计算中发电机模型为电动势和电抗 $x_{d}^{\prime \prime}$ 的串联模型，潮流运算发电机为平衡节点、PQ节点或PV节点。

（3）短路计算中通常忽略负荷或负荷采用恒阻抗模型，潮流计算中负荷为横功率模型。

正序网是有源网，负序和零序网是无源网。因为发电机只有正序电动势，不对称短路时，只有发电机的提供正序电动势作为电源，没有负序和零序电动势。

15. 

越靠近电源，正序电压数值越高，越靠近短路点，正序电压数值越低。

越靠近短路点，负序和零序电压的有效值越高，越远离短路点，负序和零序电压的数值就越低。

## 三、计算题（共95分）

火哥电气考研——华电考研最大最权威、校内校外口碑最强的辅导团队  
加入qq答疑群865905443，享受更多电子版资料与答疑服务；火哥微信huogekaoyan4关注“火哥电气考研”微信公众号，获取一切有关华电考研和电气就业的信息

## 16、【火哥解题】，

(1) 环网内部为均一网, 将环网解环。(注意: 因 $\dot{U}_{1} = \dot{U}_{2}$ , 阻抗 $Z_{12}$ 支路没有任何功率流过, 阻抗 $Z_{12}$ 也不消耗功率。)

$$
\tilde {S} _ {1 4} = \frac {Z _ {2 4} ^ {*} \tilde {S} _ {5}}{Z _ {1 4} ^ {*} + Z _ {2 4} ^ {*}} = 2 0 + j 1 0 M V A, \quad \tilde {S} _ {2 4} = \frac {Z _ {1 4} ^ {*} \tilde {S} _ {5}}{Z _ {1 4} ^ {*} + Z _ {2 4} ^ {*}} = 1 0 + j 5 M V A
$$

$$
\tilde {S} _ {G 1} = \tilde {S} _ {1} + \tilde {S} _ {3} + \tilde {S} _ {1 4} = 5 8 + j 3 0 M V A, \quad \tilde {S} _ {G 2} = \tilde {S} _ {2} + \tilde {S} _ {2 4} = 2 0 + j 1 0 M V A
$$

(2) 通过判断最低电压点在节点 5

$$
U _ {3} = U _ {1} - \frac {P _ {3 1} R _ {3 1} + Q _ {3 1} X _ {3 1}}{U _ {1}} = 1 1 5 - \frac {1 8 \times 4 + 1 0 \times 1 0}{1 1 5} = 1 1 3. 5 0 k V
$$

$$
U _ {4} = U _ {1} - \frac {P _ {1 4} R _ {1 4} + Q _ {1 4} X _ {1 4}}{U _ {1}} = 1 1 2 k V
$$

$$
U _ {5} = U _ {4} - \frac {P _ {4 5} R _ {4 5} + Q _ {4 5} X _ {4 5}}{U _ {4}} = 1 0 9 k V
$$

17、【火哥解题】，

$$
U _ {1 \mathrm{max}} = 1 0 7 - \frac {P _ {\mathrm{max}} R _ {T} + Q _ {\mathrm{max}} ^ {\prime} X _ {T}}{U _ {1 \mathrm{max}}} = 1 0 7 - \frac {3 0 \times 2 + 4 0 \times (2 0 - 2 \times 5)}{1 0 7} = 1 0 2. 7 0 k V,
$$

$$
U _ {1 \mathrm{min}} = 1 1 1 - \frac {P _ {\mathrm{min}} R _ {T} + Q _ {\mathrm{min}} ^ {\prime} X _ {T}}{U _ {1 \mathrm{min}}} = 1 1 1 - \frac {3 0 \times 2 + 4 0 \times (1 0 - 5)}{1 1 1} = 1 0 8. 8 4 k V,
$$

$$
U _ {2 \max} ^ {\prime} = U _ {N} \times (1 + 2.5\%) = 10 \times (1 + 2.5\%) = 10.25 kV,
$$

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {N} \times (1 + 7.5\%) = 10 \times (1 + 7.5\%) = 10.75 kV,
$$

$$
U _ {1 \mathrm{rmax}} = \frac {U _ {2 \mathrm{max}}}{U _ {2 \mathrm{max}} ^ {\prime}} U _ {2 N} = 1 1 0. 2 1 k V,
$$

$$
U _ {1 \mathrm{rmin}} = \frac {U _ {2 \mathrm{min}}}{U _ {2 \mathrm{min}} ^ {\prime}} U _ {2 N} = 1 1 1. 3 7 k V,
$$

$$
U _ {1 \tau a v} = \frac {U _ {1 \tau \min} + U _ {1 \tau \max}}{2} = 1 1 0. 7 9 k V,
$$

$$
U _ {1 \tau \mathrm{选}} = 1 1 0 k V,
$$

检验:

当 $S_{\mathrm{max}}$ 时，

$$
U _ {2 \mathrm{max}} ^ {\prime} = U _ {2 \mathrm{max}} \times \frac {U _ {2 N}}{U _ {1 \tau \mathrm{选}}} = 1 0. 2 7 k V > 1 0. 2 5 k V
$$

当 $S_{\mathrm{min}}$ 时，

$$
U _ {2 \mathrm{min}} ^ {\prime} = U _ {1 \mathrm{min}} \times \frac {U _ {2 N}}{U _ {1 \tau \mathrm{选}}} = 1 0. 8 8 k V > 1 0. 7 5 k V
$$

∴没有合适的分接头满足调压要求，可以设置无功补偿装置，这样可以满足要求。

18、【火哥解题】，

$$
K _ {_ A} = \frac {2 0 0}{0 . 1} = 2 0 0 0 M W / H z, K _ {_ B} = \frac {4 0 0}{0 . 1} = 4 0 0 0 M W / H z
$$

设最终频率为 $f_{0}$ 

$$
(f _ {0} - f _ {A}) K _ {A} = (f _ {B} - f _ {0}) K _ {B} \Rightarrow f _ {0} = 4 9. 9 3 3 H z
$$

$$
(f _ {0} - f _ {A}) K _ {A} = 2 6 6. 6 7 M W \mathrm{由B流向A}
$$

$$
\Delta f _ {A} = f _ {0} - f _ {A} = 0. 1 3 3 H z, \mathrm{A} \text { 系统频率升高 } 0. 1 3 3 \mathrm{Hz。}
$$

$\Delta f_{B}=f_{0}-f_{B}=-0.067Hz$ ，B系统频率下降0.067Hz。

19、【火哥解题】，

略。参考 2014 年第七题、2021 年学硕第六题、2023 年学硕第四题。

20、【火哥解题】，

$$
(1) S _ {B} = 1 0 0 M V A, U _ {B} = U _ {a v}
$$

$$
X _ {G} = x _ {d} ^ {\prime \prime} \frac {S _ {B}}{S _ {G N}} = 0. 1 5 \times \frac {1 0 0}{1 0 0 / 0 . 8 5} = 0. 1 2 7 5
$$

$$
X_{T} = \frac{U_{k}\%}{100}\cdot \frac{S_{B}}{S_{TN}} = 0.08\times \frac{100}{120} = 0.0667
$$

$$
X _ {L} = X _ {0} l \cdot \frac {S _ {B}}{U _ {B} ^ {2}} = 0. 3 9 7 \times 1 0 0 \times \frac {1 0 0}{2 3 0 ^ {2}} = 0. 0 7 5 0
$$

$$
X _ {s} = 0. 1 5 \times \frac {1 0 0}{3 5 0} = 0. 0 4 2 9
$$

$$
I _ {*} = \frac {1}{X _ {G} + X _ {T}} + \frac {1}{X _ {S} + X _ {L}} = \frac {1}{0 . 1 2 7 5 + 0 . 0 6 6 7} + \frac {1}{0 . 0 7 5 0 + 0 . 0 4 2 9} = 1 3. 6 3
$$

$$
I ^ {\prime \prime} = 1 3. 6 3 \times \frac {1 0 0}{\sqrt {3} \times 2 3 0} = 3. 4 2 k A
$$

$$
I _ {G} = \frac {1}{X _ {G} + X _ {T}} \frac {S _ {B}}{U _ {a v} ^ {2}} = \frac {1}{0 . 1 2 7 5 + 0 . 0 6 6 7} \times \frac {1 0 0}{\sqrt {3} \times 1 0 . 5} = 2 8. 3 1 k A \tag {2}
$$

21、【火哥解题】，

![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/4946d4afcf1d6a691eeb3ebef778b0ee8174ec8d2beec9da91c9d68a7af7abca.jpg)


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/978e5c70ce8ae7f448aa26e64cc9d7e1d76aaa874ea6f073e3217936d9b3a369.jpg)


![image](https://cdn-mineru.openxlab.org.cn/result/2026-10-09/eedd7a1e-189c-4c75-a216-8235211d6454/9bfb294f4913bd2b0073888553d6d7500a1db9a1901d78da5d89ae600c51167a.jpg)


由图得： $x_{1\Sigma} = 0.133$ ， $x_{2\Sigma} = 0.133$ ， $x_{0\Sigma} = 0.204$ （为了方便计算取 $\mathrm{Uf|0}$ 为j1，也可以取1）

$$
\dot {I} _ {f a (0)} = \dot {I} _ {f a (1)} = \dot {I} _ {f a (2)} = \frac {j 1}{j \left(x _ {1 \Sigma} + x _ {2 \Sigma} + x _ {0 \Sigma}\right)} = \frac {j 1}{j (0 . 1 3 3 + 0 . 1 3 3 + 0 . 2 0 4)} = 2. 1 2 8
$$

根据变压器的接线方式，可得零序电流不能流到发电机端，正序和负序电流在流经变压器时会发生相位改变。

$$
\therefore \dot {I} _ {G (1)} = 2. 1 2 8 \angle 3 0 ^ {\circ} \quad \dot {I} _ {G (2)} = 2. 1 2 8 \angle - 3 0 ^ {\circ} \quad \dot {I} _ {G (0)} = 0
$$

$$
\therefore \dot {I} _ {G A} = \dot {I} _ {G (1)} + \dot {I} _ {G (2)} + \dot {I} _ {G (0)} = 2. 1 2 8 \angle 3 0 ^ {\circ} + 2. 1 2 8 \angle - 3 0 ^ {\circ} = 3. 6 8 6
$$

$$
\dot {I} _ {G B} = a ^ {2} \dot {I} _ {G (1)} + a \dot {I} _ {G (2)} + \dot {I} _ {G (0)} = 2. 1 2 8 \angle - 9 0 ^ {\circ} + 2. 1 2 8 \angle 9 0 ^ {\circ} = 0
$$

$$
\dot {I} _ {G C} = a \dot {I} _ {G (1)} + a ^ {2} \dot {I} _ {G (2)} + \dot {I} _ {G (0)} = 2. 1 2 8 \angle 1 5 0 ^ {\circ} + 2. 1 2 8 \angle - 1 5 0 ^ {\circ} = - 3. 6 8 6
$$

--END 