
# 26届初试系列资料

#全新讲义题库#

#最高正确率#

#最全真题期末题#

火哥电气考研

# 电分考研院校历年真题简答题、证明推导题、分析题及绘图题汇总（2026 版火哥整理）

# 目 录

第 1 章 电力系统的基本概念..........

第2 章 电力系统各元件的模型.

第3 章 简单电力系统的潮流计算. .43

第4 章 复杂电力系统的机算潮流. 73

第5 章 有功功率和频率的调整.. .103

第6 章 无功功率和电压的调整.. .151

第 7 章 电力系统三相短路计算.................... .............. 177

第8 章 电力系统不对称短路计算.... ............... 198

第9 章 同步电机的三相短路计算. ........ ........... 229

第10章 电力系统稳定性的基本概念及各元件的机电特性......... ..270

第11 章 电力系统静态稳定性分析. .284

第12章 电力系统暂态稳定性分析.. .293

（1）扫一扫（2）火哥的b站账号“火哥电气考研”，有全国电分考研院校的电气相关的课程视频，电气考研专业课真题的视频讲解，往年电网就业相关的经验分享，扫一扫关注。2025 年的真题答案讲解近期会在“火哥电气考研”的 B 站账号上讲解，关注“火哥电气考研”账号，及时查看真题讲解直播或回放




# 火哥电气考研

2.4万

2.4万




保存图片

打开哗哩哗哩APP

扫码查看UP主




2025年的真题答案讲解近期会在“火哥电气考研”的 B 站账号上讲解，关注“火哥电气考研”账号，及时查看真题讲解直播或回放

# 第 1 章 电力系统的基本概念

# 【北京华电 2025年真题】

输电线路的电阻、电抗、电导、电纳分别对应什么物理现象？

# 【火哥电气考研伟哥解析】，

电阻：反应线路通过电流时有功功率损耗的效应，或导线的发热效应。

电抗：反应载流导线通过交流电周围产生的磁场效应。

电导：反应线路带电时绝缘介质中产生泄露电流和电晕损耗。

电纳：反应带电导线周围的电场效应。

# 【北京华电 2022年真题】

某10kV系统中性点运行方式为不接地，母线上安装的无功补偿电容器采用星形接线，请分析其中性点是否应该接地，为什么？

# 【火哥电气考研伟哥解析】，

不应该接地。如果电容器的中性点接地，母线上安装的电容器和出线的对地电容并联叠加，会使消弧线圈欠补偿，当发生单相接地时，故障点的电流呈容性，电容电流过大，引起弧光过电压，电弧不容易熄灭。

# 【北京华电 2021年真题】

2030年碳达峰，2060 年碳中和，会对我国电力系统产生什么样的影响？

# 【火哥电气考研伟哥解析】，

“碳达峰、碳中和”电力系统中新能源发电比例将攀升，对电力系统产生的影响有，

（1）风能、太阳能发电等新能源具有随机性、间歇性和波动性的特点，传统电力系统时用调整电源出力去适应负荷的变化，而发电侧、负荷侧出现功率的间歇和波动，负荷曲线不容易预测，会增大有功平衡和调频的困难。

（2）新能源和传统同步发电机电源不同，惯性小，尤其是光伏发电的大量接入，会使系统整体惯性下降，同样的负荷变化或同样的故障扰动会带来更多的频率波动及转子角的变化，系统更容易失稳。

（3）新能源普遍采用电力电子变换技术后并网，会有谐波污染，配电网侧大量分布式电源接入，还会引起电压质量和继电保护误动等问题。

# 【北京华电 2021年真题】

某10kV配电网系统，中性点不接地。发生单相接地短路故障时，故障相电压和非故障电压将如何变化？此时配电网中的居民用户的火线和零线电压会如何变化？为什么？

# 【火哥电气考研伟哥解析】，

中性点不接地系统，发生单相接地短路故障时，故障相对地电压为 0，非故障相对地电压升高为线电压，变为原来的√3倍。

发生单相接地短路故障时，高压侧的线电压仍然对称，此时配电网中的居民用户的火线和零线电压仍然相电压，不变。因为低压 0.4kV系统中性点是直接接地的，中性线（零线）是接地的，中性线的电位始终为 0，相对地的电压不变。

# 【保定华电 2020年专硕真题】

请比较直接地与不接地区别，并说明不同运行方式在我国的适用电压等级。

【火哥电气考研伟哥解析】，注：答案中的 35kV也可以改为 $6 0 \mathrm { k V }$ 。


中性点直接接地应用于 110kV 及以上的电压等级中。当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资。

中性点不接地应用于 $3 5 \mathrm { k V }$ 及以下的电压等级中。当发生单相接地时，三相线电压仍然不变，允许运行2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。 

<table><tr><td>运行方式及适用范围</td><td>优点</td><td>缺点</td></tr><tr><td>直接接地 (UN≥110kV)</td><td>绝缘要求低</td><td>供电可靠性低</td></tr><tr><td>不接地 (UN≤35kV)</td><td>供电可靠性高</td><td>绝缘要求高</td></tr></table>

【保定华电 2019年专硕真题】注：答案中的 35kV也可以改为 60kV。

按照我国电力系统规程要求，中性点不接地系统发生单相接地时可短时运行，请问这是为什么？在我国什么电压等级采用中性点不接地方式，原因是什么？

【火哥电气考研伟哥解析】，

中性点不接地系统发生单相接地时，三相线电压仍然对称，负荷的电压不受影响。

35kV 及以下采用中性点不接地方式，因为单相接地发生的概率最大，而中性点不接地方式在单相接地故障时，仍可进行运行，供电可靠性较高。

【保定华电 2018年专硕真题】注：答案中的 35kV也可以改为 60kV。

我国电力系统中性点运行方式有哪些？分别对应什么电压等级，为什么？

【火哥电气考研伟哥解析】，

35kV 及以下的电力系统采用中性点不接地或经消弧线圈接地，110kV 及以上采用中性点直接接地方式。

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；中性点不接地应用于 35kV 及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2 小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 倍，绝缘要求高。对于 110kV 及以上电力系统，电压等级较高，采用中性点不接地运行时，绝缘投资较大，因此采用中性点直接接地的运行方式。

【保定华电 2018年专硕真题】

我国电力系统的额定电压等级（1kV 以上）有哪些？与之对应的平均额定电压是多少？

【火哥电气考研伟哥解析】，

<table><tr><td>额定电压等级(kV)</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td><td>750</td><td>1000</td></tr><tr><td>平均额定电压(kV)</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td><td>787.5</td><td>1050</td></tr></table>

【保定华电 2016年专硕真题】

电力系统运行的三大基本要求是什么，电力系统负荷为什么要分级？

【火哥电气考研伟哥解析】，

电力系统运行的基本要求：

（1）保证可靠地持续供电；

（2）保证良好的电能质量；

（3）保证系统运行的经济性；

（4）保证环境的保护。

电力系统运行首先要满足可靠、不间断供电的要求。虽然保证可靠、不间断供电是电力系统运行的首要任务，但并不是所有负荷都绝对不能停电，一般可按负荷对供电可靠性的要求将负荷分为三级，运行人员根据各种负荷的重要程度不同，区别对待。

# 【保定华电 2015年专硕真题】

中性点不接地系统，画出 A相接地时的电压、电流相量图，并叙述其特点。

# 【火哥电气考研伟哥解析】，

（1）B、C 两相对地电压会升高到相电压的 倍，即等于线电压；

（2）相间的线电压大小和相位仍不变，三相系统的平衡没有遭到破坏，因此可以继续运行一段时间；

（3）A相接地点通过的电流为容性电流，其大小为正常运行时 A相对地电容电流的 3倍。







# 【保定华电 2015年专硕真题】

原有两个孤立交流电力系统 A、B，现通过联络线将两系统联接起来，问可能的优点？

# 【火哥电气考研伟哥解析】，

（1）可大大提高供电的可靠性，减少为防止设备事故引起供电中断而设置的备用容量；

（2）可更合理地调配用电，降低联合系统的最大负荷，提高发电设备的利用率，减少联合系统中发电设备的总容量；

（3）可更合理地利用系统中各种类型的发电厂，从而提高运行的经济学；

（4）由于个别负荷在系统总负荷中所占比重的减小，其波动对系统电能质量的影响也将减小；

（5）联合系统容量很大，个别机组故障时对系统的影响将减少，从而可采用大容量、高效率的机组。

# 【保定华电 2012年专硕真题】

为什么接地电流较大的 $3 5 \mathrm { k V }$ 或10kV系统采用中性点经消弧线圈接地？

# 【火哥电气考研伟哥解析】，

当中性点经消弧线圈接地后，当系统发生单相接地短路时，故障点的短路电流为消弧线圈的电感性电流和线路的对地电容电流之和，电感电流可以和电容电流互相补偿，使单相接地的电流变小，电弧更容易熄灭，减小弧光过电压，防止事故扩大，提高运行的可靠性。

# 【保定华电 2011年真题】

我国电力网的额定电压等级（1kV以上）有哪些？与之对应的平均额定电压是多少？

# 【火哥电气考研伟哥解析】，

我国电力网的额定电压等级有 3kV，6kV，10 kV，35 kV，110 kV，220 kV，330 kV，500 kV，750kV， $1 0 0 0 \mathrm { k V }$ ；

与之对应的平均额定电压为 $3 . 1 5 \mathrm { k V }$ ， $6 . 3 \mathrm { k V }$ ，10.5 kV，37 kV，115 kV，230 kV，345 kV，525kV，787.5kV， $1 0 5 0 \mathrm { k V }$ 。

# 【保定华电 2011年真题】

下图为一简单电力系统，各级电网的电压等级已标明图中。试写出图中发电机和变压器的额定电压；若变压器 T1 工作于 $+ 2 . 5 \%$ 抽头，T2 高压侧和中压侧都工作于主抽头，T3 工作于 $- 2 . 5 \%$ 抽头，写出这三台变压器的实际变化。




# 【火哥电气考研伟哥解析】，

T1 的额定电压 $1 0 . 5 / 2 4 2 \mathrm { k V }$ ，实际变比 10.5/242*1.025=10.5/248.05kV

T2的额定电压 $2 2 0 / 1 2 1 / 6 . 3 \mathrm { k V }$ ，实际变比 220/121/6.3kV

T3 的额定电压 $1 0 . 5 / 3 . 3 \mathrm { k V }$ ，实际变比 10.5*0.975/3.3=10.2375/3.3kV

# 【北京华电2010年真题】

试比较中性点直接接地和中性点不接地电力系统的优缺点，并说明它们各自的适用范围。

# 【火哥电气考研伟哥解析】，

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；

中性点不接地应用于 60kV（注：或 $3 5 \mathrm { k V }$ ）及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 倍，绝缘要求高。

# 【北京华电2009年真题】

电力系统生产运行的特点是什么？新形势下对电力系统的基本要求是什么？

# 【火哥电气考研伟哥解析】，

电力系统运行的特点：

（1）电能与国民经济各部门密切相关。

（2）电能不能大量储存。

（3）生产、输送、消费各环节组成的统一整体不可分割。

（4）电能生产、输送、消费工况的改变十分迅速。

（5）对电能质量要求颇为严格。

电力系统运行的基本要求：


（1）保证可靠持续地供电。

（2）保证良好的电能质量。

（3）保证系统运行的经济性。

（4）保证对环境的保护。

# 【保定华电 2009年真题】

图中已标明各等级电网的电压等级，试写出图中发电机和电动机的额定电压及变压器的额定变比。




【火哥电气考研伟哥解析】，




# 【北京华电2008年真题】

电能生产过程的特点是什么？对电力系统运行的基本要求是什么？

# 【火哥电气考研伟哥解析】，

电能生产过程的特点：

（1）电能与国民经济各个部门之间的关系都很密切；

（2）电能不能大量存储；

（3）生产、输送、消费电能各环节所组成的统一整体不可分割；

（4）电能生产、输送、消费工况的改变十分迅速；

（5）对电能质量的要求颇为严格。

对电力系统运行的基本要求：

（1）保证可靠地持续供电；

（2）保证良好的电能质量；

（3）保证系统运行的经济性；

（4）保证环境的保护。

# 【保定华电 2008年真题】

电力系统为什么不采用一个统一的电压等级，而要设置多级电压？

# 【火哥电气考研伟哥解析】，

三相功率 S 和线电压 U、线电流 I 之间的固定关系为 $\scriptstyle \mathtt { S } = \sqrt { 3 \mathrm { U I } }$ 。当功率一定时电压越高电流越小，导线的载流面积越小，投资越小；但电压越高对绝缘要求越高，杆塔、变压器、断路器等绝缘设备投资越大。综合考虑，对应一定的输送功率和输送距离应有一最合理的线路电压。但从设备制造角度考虑，又不应任意确定线路电压。考虑到现有的实际情况和进一步发展，我国国家标准规定了标准电压等级。

# 【北京华电 2007年真题】

请填满下表（单位kV）

<table><tr><td>电网额定电压</td><td>3</td><td></td><td>10</td><td>35</td><td></td><td>220</td><td></td><td>500</td></tr><tr><td>平均额定电压</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

【火哥电气考研伟哥解析】，

<table><tr><td>电网额定电压</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td></tr><tr><td>平均额定电压</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td></tr></table>

【华北电力 $2 0 0 2$ 年真题】

试述电力系统的中性点运行方式有几种形式？各有何特点？

【火哥电气考研伟哥解析】，

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；

中性点不接地应用于 60kV（或35kV）及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。

【华北电力 2001年真题】

请分类归纳电力系统分析课程包含的主要内容？

【火哥电气考研伟哥解析】，

由两部分组成，即电力系统稳态分析和电力系统暂态分析。

电力系统稳态分析包括四个方面，即电力系统的基本知识、电力系统中各元件的特性和数学模型、电力系统正常运行状况的分析和计算、电力系统的运行调节和优化。

电力系统的暂态过程可分三类——波过程、电磁暂态过程、机电暂态过程。

波过程是高电压技术的课程内容。

电磁暂态过程、机电暂态过程是电力系统暂态分析课程讨论的内容。

【华北电力 2000年真题】

（1）列表写出我国国标规定的用电设备、发电机、变压器一次侧及二次侧的额定线电压；

（2）它们之间为什么不一致？

# 【火哥电气考研伟哥解析】，

（1）. 额定电压（单位 kV）

<table><tr><td rowspan="2">用电设备电压</td><td rowspan="2">发电机电压</td><td colspan="2">变压器电压</td></tr><tr><td>一次绕组</td><td>二次绕组</td></tr><tr><td>3</td><td>3.15</td><td>3,3.15</td><td>3.15,3.3</td></tr></table>


<table><tr><td>6</td><td>6.3</td><td>6, 6.3</td><td>6.3, 6.6</td></tr><tr><td>10</td><td>10.5</td><td>10, 10.5</td><td>10.5, 11</td></tr><tr><td>—</td><td>15.75</td><td>15.75</td><td>—</td></tr><tr><td>—</td><td>23</td><td>23</td><td>—</td></tr><tr><td>35</td><td>—</td><td>35</td><td>38.5</td></tr><tr><td>110</td><td>—</td><td>110</td><td>121</td></tr><tr><td>220</td><td>—</td><td>220</td><td>242</td></tr><tr><td>330</td><td>—</td><td>330</td><td>345, 363</td></tr><tr><td>500</td><td>—</td><td>500</td><td>525, 550</td></tr><tr><td>750</td><td>—</td><td>750</td><td>788, 825</td></tr><tr><td>1000</td><td>—</td><td>1000</td><td>1050, 1100</td></tr></table>

（2）用电设备的额定电压为 $U _ { N }$ ，是最理想、最经济的工作电压，也是其他元件的参考电压。用电设备的端电压一般允许在额定电压的 $\pm 5 \%$ 以内波动，可容许线路始末端电压损耗不超过$10 \%$ 。线路始端电压比用电设备的额定电压高 $5 \%$ ，末端电压比用电设备的额定电压低 $5 \%$ ，线路的额定电压为始末端的平均值 $U _ { N }$ ，和用电设备的额定电压相同。

发电机总是在线路的始端，为补偿线路运行时产生的电压降，发电机的额定电压比线路额定电压高 $5 \%$ 。

变压器一次侧相当于负荷，等于用电设备的额定电压，和发电机直接相连时，等于发电机的额定电压。二次侧相当于电源，正常运行时，内部绕组会有 $5 \%$ 的电压降落，输出电压又要高于线路额定电压的 $5 \%$ ，所以变压器二次侧额定电压比线路的额定电压高 $10 \%$ 。二次侧直接接负荷，没有线路的 $5 \%$ 的电压损耗，二次侧额定电压比线路高 $5 \%$ 。变压器漏抗较小时，二次侧额定电压比线路高 $5 \%$ 。

# 【华北电力 1999年真题】

中性点不接地的电力系统，在什么条件下应该在中性点接入消弧线圈？通过电流分布图和相量图说明消弧线圈的作用。

# 【火哥电气考研伟哥解析】，

在中性点不接地的电力系统中，单相接地故障接地容性电流，超过下表的数值时，中性点应装设消弧线圈。

<table><tr><td>3~6kV</td><td>30A</td></tr><tr><td>10kV</td><td>20A</td></tr><tr><td>35kV~60kV</td><td>10A</td></tr></table>







设 A 相发生接地故障，电流分布图和相量图如上图所示。消弧线圈 L 对地电流$\dot { I } _ { \scriptscriptstyle L } = \frac { 1 } { j \omega L } \dot { U } _ { { n } } = j \frac { 1 } { \omega L } \dot { E } _ { c }$ ，与 $\dot { I } _ { { A f } } + \dot { I } _ { { B f } }$ 的相位相反，消弧线圈产生的电流可以抵消短路点的电流。

# 【华北电力 1997年真题】

某电力系统接线如图，各电压级的额定电压标于图中，试选定图中发电机 G 和变压器 T1~T4的额定电压。




# 【火哥电气考研伟哥解析】，

发电机 G；10.5kV

变压器 T1: 10.5/121kV

变压器 T2: 10.5/121/242kV

变压器 T3: 110/38.5/11kV

变压器 T4: 35/6.6kV

# 【华北电力 1996年真题】

列出对电力系统运行的基本要求。

# 【火哥电气考研伟哥解析】，

（1）保证可靠地持续供电；

（2）保证良好的电能质量；

（3）保证运行的经济性；

（4）保证对环境的保护。


# 【上海电力 2016年真题】

发电机和变压器、线路、用户的额定电压是否相同，为什么？

# 【火哥电气考研伟哥解析】，

不完全相同。

（1）设电压等级为 UN，用户和线路的电压均为额定电压 UN；

（2）发电机的电压一般较额定电压等级高 $5 \%$ ，即 1.05UN；

（3）变压器额定电压：一次侧电压为一般线路额定电压 UN，若变压器一次侧与发电机直接相连，则取发电机的额定电压，即 1.05UN。考虑到变压器电压损耗为 $5 \%$ ，线路电压损耗 $10 \%$ ，线路首端电压高 $5 \%$ ，则变压器的二次侧电压一般比线路额定电压高 $10 \%$ ，为 1.1UN；若变压器与负荷直接相连接或变压器的漏抗较小时，二次侧电压高线路额定电压 $5 \%$ ，为 1.05UN。

# 【东北电力 2023 年真题】

电力系统中发电机、电力线路和变压器的额定电压是如何规定的？

# 【火哥电气考研伟哥解析】，

（1）设电压等级为 UN，用户和线路的电压均为额定电压 $\mathrm { U } _ { \mathrm { N } }$ ；

（2）发电机的电压一般较额定电压等级高 $5 \%$ ，即 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ ；

（3）变压器额定电压：一次侧电压为一般线路额定电压 UN，若变压器一次侧与发电机直接相连，则取发电机的额定电压，即 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ 。考虑到变压器电压损耗为 $5 \%$ ，线路电压损耗 $10 \%$ ，线路首端电压高 $5 \%$ ，则变压器的二次侧电压一般比线路额定电压高 $10 \%$ ，为 $1 . 1 \mathrm { U } _ { \mathrm { N } }$ ；若变压器与负荷直接相连接或变压器的漏抗较小时，二次侧电压高线路额定电压 $5 \%$ ，为 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ 。

# 【东北电力 2022年真题】

为什么电力系统要规定额定电压？变压器的额定电压是如何确定的？

# 【火哥电气考研伟哥解析】，

三相功率 S 和线电压 U、线电流 I 之间的固定关系为 $\scriptstyle \mathtt { S } = { \sqrt { 3 } } \mathrm { U I }$ 。当功率一定时电压越高电流越小，导线的载流面积越小，投资越小；但电压越高对绝缘要求越高，杆塔、变压器、断路器等绝缘设备投资越大。综合考虑，对应一定的输送功率和输送距离应有一最合理的线路电压。但从设备制造角度考虑，为保证生产的系列性，又不应任意确定线路电压。另外，规定的标准电压等级过多也不利于电力工业的发展。考虑到现有的实际情况和进一步的发展，我国国家标准规定的标准电压，又称额定电压。

变压器额定电压：一次侧电压为一般线路额定电压 UN，若变压器一次侧与发电机直接相连，则取发电机的额定电压，即 1.05UN。考虑到变压器电压损耗为5%，线路电压损耗 $10 \%$ ，线路首端电压高 $5 \%$ ，则变压器的二次侧电压一般比线路额定电压高 $10 \%$ ，为 $1 . 1 \mathrm { U } _ { \mathrm { N } }$ ；若变压器与负荷直接相连接或变压器的漏抗较小时，二次侧电压高线路额定电压 $5 \%$ ，为 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ 。

# 【东北电力 2021年真题】

请简述为什么电力系统中性点经消弧线圈接地时，常采用过补偿方案，而不采用欠补偿和全补偿方案？

# 【火哥电气考研伟哥解析】，

采用过补偿，发生单相接地故障时，故障点的电流不再为容性，电弧容易熄灭。如果采用全补偿，消弧线圈和线路的对地电容产生串联谐振，引起谐振过电压；如果采用欠补偿，部分线路退出运行，可能转化为全补偿，同样产生串联谐振，引起谐振过电压。因此，通常采用过补偿。

# 【东北电力 2020年真题】

我国电力系统中性点有哪些运行方式，各有什么优缺点，在我国电力系统适用范围？

# 【火哥电气考研伟哥解析】，

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断


路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；

中性点不接地应用于 60kV（或 $3 5 \mathrm { k V }$ ）及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。

<table><tr><td>运行方式及适用范围</td><td>优点</td><td>缺点</td></tr><tr><td>直接接地 (UN≥110kV)</td><td>减少绝缘费</td><td>可靠性低</td></tr><tr><td>不接地 (UN≤60kV 或 35kV)</td><td>供电可靠性高</td><td>绝缘费用高</td></tr></table>

【东北电力 2018年真题】

中性点不接地系统中发生单相接地短路时的特点。

# 【火哥电气考研伟哥解析】，

（1）非故障处相的对地电压升高为线电压，即原来相电压的 $\sqrt { 3 }$ 倍，中性点电压为相电压；

（2）三相之间的电压仍然对称，为短路前的状态；

（3）故障相的短路电流为短路前每一相容性电流的 3倍。

# 【东北电力 2017年真题】

中性点运行方式及其特点、适用范围。

# 【火哥电气考研伟哥解析】，

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；

中性点不接地应用于 60kV（或35kV）及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。

# 【东北电力 2016年真题】

在我国 $5 0 0 \mathrm { k V }$ 以下的高电压等级电力系统中有哪些标准额定电压等线；在相应的的电压等级中，双绕组变压器的额定电压又是如何规定的？

# 【火哥电气考研伟哥解析】，

额定电压等级：3kV6kV 10kV 35kV 60kV110kV220kV330kV 500kV

变压器的一次侧若与发电机相连，等于发电机的额定电压 U ，若与线路相连，等于线路的额定电压 UN；二次侧额定电压，若与线路相连，比线路的额定电压高 $10 \%$ ，即 $1 . 1 \mathrm { U } _ { \mathrm { N } } ,$ ，若直接与负荷相连，比负荷的额定电压高 $5 \%$ ，即 1.05UN。

# 【东北电力 2015年真题】

简单叙述电力系统的中性点运行方式有哪几类，并说明各自的特点。

# 【火哥电气考研伟哥解析】，

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；

中性点不接地应用于 60kV（或 $3 5 \mathrm { k V }$ ）及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。

# 【东北电力 2012年真题】

在中性点不接地系统中，为什么有的变压器的中性点需经消线接地？

# 【火哥电气考研伟哥解析】，

当中性点经消弧线圈接地后，当系统发生单相接地短路时，故障点的短路电流为消弧线圈的电感性电流和线路的对地电容电流之和，电感电流可以和电容电流互相补偿，使单相接地的电流变小，电弧更容易熄灭，减小弧光过电压，防止事故扩大，提高运行的可靠性。

# 【东北电力 2011年真题】

中性点不接地电力系统发生单相接地短路故障时，各相电压、线电压和中性点电压如何变化？

# 【火哥电气考研伟哥解析】，

发生单相接地短路故障时，非故障相对地电压升为线电压，变为原来的 倍，短路相对地电压为零，线电压不变，中性点处对地电压升为相电压，。

# 【东北电力 2009 年真题】

中性点不接地系统，在什么条件下应该在中性点接入消弧线圈？通过电流分布图说明消弧线圈作用。

# 【火哥电气考研伟哥解析】，

在中性点不接地的电力系统中，单相接地故障接地容性电流，超过下表的数值时，中性点应装设消弧线圈。

<table><tr><td>3~6kV</td><td>30A</td></tr><tr><td>10kV</td><td>20A</td></tr><tr><td>35kV~60kV</td><td>10A</td></tr></table>





等效电路图






电流相量图



电压相量图


# 【河海大学 2024年真题】

中性点不接地系统发生 C相单相接地短路故障，试分析各相电压和各相对地电流。

# 【火哥电气考研伟哥解析】，

C 相对地电压为0，A、B 相对地电压变为线电压的大小，ABC 相之间的线电压不变。

C相对地电流为短路前电流相对地电流的3倍，A、B相对地电流为短路前电流相对地电流的 $\sqrt { 3 }$ 

倍。

# 【河海大学 2022年真题】

高压直流输电有什么优点？适用于哪些范围？

# 【火哥电气考研伟哥解析】，

高压直流输电的优点：

（1）线路造价低，年运行费用低；

（2）不存在一般交流系统中的稳定问题，可以连接两个不同频率的系统：

（3）能限制短路电流；

（4）调节速度快，运行可靠；

（5）没有充电电流，不需要并联电抗器补偿

适用范围：（《电力工程》P54）

（1）远距离大容量输电；

（2）海底或地下电缆输电；

（3）交流系统互联；

（4）配合新能源发电。

# 【河海大学 2021 年真题】

电力工程涵盖了电力技术和电力科学的基本内容，电力技术主要从设备角度概括，而电力科学主要从系统角度概括。请写出“电力科学”包括的内容及相应的课程。

# 【火哥电气考研伟哥解析】，

电力科学主要是从系统的角度概括,包括：电力系统的规划（电力系统规划），运行以及管理（电力系统调度自动化，电力系统管理，电力市场），其中电力系统运行又可分为系统运行分析和系统运行控制保护（电力系统继电保护，电力系统自动装置），系统运行分析涉及稳态（电力系统稳态分析）以及暂态（电力系统暂态分析）两大内容。（括号内为相应的课程）（《电力工程》前言内容）

# 【河海大学 2021年真题】

新能源发电包括哪几种类型，其中的“新”是什么含义？新能源发电的优缺点有哪些？

# 【火哥电气考研伟哥解析】，

新能源发电的“新”是区别于传统的火力发电，水力发电和核能发电的新的发电方式。新能源发电主要包括风力发电，太阳能发电、生物质能发电、地热能发电、海洋能发电等。新能源发电的优点：可再生和清洁；新能源发电的缺点：容量小而且能量密度低。（《电力工程》P8）

# 【河海大学 2021年真题】

直流输电线路本身不消耗无功功率，为什么在换流站上还要加大量无功补偿装置？安装在换流站内的无功补偿装置主要有哪些？

# 【火哥电气考研伟哥解析】，

虽然直流输电线路本身不消耗无功功率，但是换流器在运行时，由于存在大量的电感和电容，需要消耗大量的无功功率，因此需要在换流站加装大量的无功补偿装置。一般安装在换流站内的无功补偿装置主要有：电力电容器、同步调相机、静止补偿器。（《电力工程》P55）

# 【河海大学 2021年真题】

2020年国家电网公司提出的企业发展战略的目标是什么？

# 【火哥电气考研伟哥解析】，

国家电网公司2020年企业发展战略目标：建成具有中国特色国际领先的能源互联网企业。

（2020年3月 16日国家电网党组会议）

# 【河海大学 2019年真题】


电力系统稳态分析共包括哪四个部分，暂态分析包括哪两大部分，学好电力系统理论前要先掌握哪三门专业基础课？

【火哥电气考研伟哥解析】，

稳态分析包括：（1）有功和频率的调节；（2）无功和电压的调节；（3）机组组合问题；（4）潮流计算问题；

暂态分析包括：（1）故障计算，包括对称故障和不对称故障；（2）稳定性分析：包括静态稳定、暂态稳定；

先掌握：电路、电机学、电磁场。

【河海大学 2018年真题】

直流输电适用于哪些范围？

# 【火哥电气考研伟哥解析】，

1）远距离大容量输电；

2）海底或地下电缆输电；

3）交流系统的互联；

4）配合新能源发电。（《电力工程》P54）

【河海大学 2016 年真题】

什么是电力系统？对电力系统运行的基本要求是什么？

【火哥电气考研伟哥解析】，

电力系统是由发电机、变压器、线路（包括输电线路和配电线路）和用户等电力设备联成一体的系统；（《电力工程》P2）

基本要求：可靠性好、经济性好、高质量、高效率、环保。（《电力工程》P9）

【河海大学 2015年真题】

我国电力系统的额定电压等级有哪些？我国的额定频率是多少？目前交流系统最高电压等级是多少。

【火哥电气考研伟哥解析】，

额定电压等级：3、6、10、35、110、220、330、500、750kV、1000kV

额定频率：50Hz

交流系统最高电压为：1000kV。

【河海大学 2014年真题】

我国电力系统的频率是多少？我国额定电压等级有哪些？与之对应的平均额定电压是多少？

【火哥电气考研伟哥解析】，

额定频率：50Hz，电压等级及平均额定电压见下表。

电力系统的电压等级及平均额定电压

<table><tr><td>单位kV</td><td>低压</td><td colspan="6">高压</td><td colspan="3">超高压</td><td>特高压</td></tr><tr><td>电网额定电压</td><td>0.38</td><td>3</td><td>6</td><td>10</td><td>35</td><td>110</td><td>220</td><td>330</td><td>500</td><td>750</td><td>1000</td></tr><tr><td>平均额定电压</td><td>无</td><td>3.15</td><td>6.3</td><td>10.5</td><td>37</td><td>115</td><td>230</td><td>345</td><td>525</td><td>788</td><td>1050</td></tr></table>

补充：330kV和750kV属于西北电网。平均额定电压巧记法：基本是 1.05倍的关系。

【河海大学 2012年真题】

电力系统运行的基本要求是什么？如何确保电力系统正常稳定运行？

【火哥电气考研伟哥解析】，


对电力系统的要求:可靠性好、经济性好、高质量、高效率、环保。《电力工程》P9）

（1）为保持电力系统正常运行的稳定性和频率、电压的正常水平，系统应有足够的静态稳定储备和有功、无功备用容量，并有必要的调节手段。在正常负荷波动和调节有功、无功潮流时，均不应发生自发振荡。

（2）要有合理的电网结构。

（3）在正常方式（包括正常检修方式）下，系统任一元件（发电机、变压器等）发生单一故障时，不应导致主系统发生非同步运行，不应发生频率崩溃和电压崩溃。

（4）在事故后经调整的运行方式下，电力系统仍应有按规定的静稳定储备（5）电力系统发生稳定破坏时，必须有预定的措施，以缩小事故的范围，减少事故损失。

# 【昆明理工 2023年真题】

在电能被应用于日常生活的初期，曾经存在爱迪生与特斯拉关于直流输电更好还是交流输电更好的争论，后来交流输电胜出并形成了完整的发电-传输-负荷网络，而如今直流电成为特高压输电最为成熟和普及的方式。根据你所学的电力系统知识，尝试解释为何直流电在早期的竞争中会失败？为何在如今的输电网络中得到了大量应用？

# 【火哥电气考研伟哥解析】，

早期受限于当时的技术条件，直流电升压困难，交流电升压容易，直流电无法进行远距离大容量输电，交流电通过变压器升压可以。

当今随着电力电子技术的发展，限制直流输电的问题已经解决，直流输电仅需两根导线，比交流输电节约导体金属，但是直流输电的换流设备价格昂贵，在远距离大容量输电时，直流输电比交流输电更经济。

# 【昆明理工 2022年真题】

结合电力系统知识，分析新能源新型系统对电力系统带来什么挑战和影响（考虑对系统稳定性的影响）。

# 【火哥电气考研伟哥解析】，

1、风能、太阳能发电等新能源具有随机性、间歇性和波动性的特点，传统电力系统时用调整电源出力去适应负荷的变化，而发电侧、负荷侧出现功率的间歇和波动，负荷曲线不容易预测，会增大有功平衡和调频的困难。

2、新能源和传统同步发电机电源不同，惯性小，尤其是光伏发电的大量接入，会使系统整体惯性下降，同样的负荷变化或同样的故障扰动会带来更多的频率波动及转子角的变化，系统更容易失稳。

3、新能源普遍采用电力电子变换技术后并网，会有谐波污染，配电网侧大量分布式电源接入，还会引起电压质量和继电保护误动等问题。

# 【昆明理工 2021年真题】

如图中输电线路和电动机的额定电压已经标出，请写出发电机和三台变压器的额定电压。




# 【火哥电气考研伟哥解析】，

G： $1 0 . 5 \mathrm { k V }$ 

T1：10.5/242kV 


T2：220/38.5/121kV 

T3：35/6.3kV 

# 【昆明理工 2019年真题】

基本的电能质量指标有哪些？末端用户最常见的电能质量问题是什么？简要分析其产生的原因和解决办法。

# 【火哥电气考研伟哥解析】，

电能质量的指标有电压偏移、频率偏移和波形畸变率。末端用户最常见的电能质量问题是电压偏低。当负荷较大时，根据电压降落公式 $\Delta U = ( P R \ – { Q X } ) / U$ ，电压幅值下降严重，可能导致末端用户的电压偏低。未减小线路上的电压损耗，可采取以下措施： $\textcircled{1}$ 调节励磁电流以改变发电机端电压； $\textcircled{2}$ 适当选择变压器的变比； $\textcircled{3}$ 改变线路参数，通过串联电容补偿线路的感抗，减小电压损耗中的 $Q X / U$ 分量；④利用无功功率补偿调压，在负荷侧装设静电电容器和同步调相机，减少线路上的感性无功功率的传输。

# 【昆明理工 2018年真题】

电力系统中性点的运行方式有几种？各有什么优缺点？

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 中性点直接接地。优点：发生单相接地时，系统过电压水平低，绝缘投资成本低。缺点：单相接地后，短路电流大，必须及时切除，供电可靠性低； $\textcircled{2}$ 中性点不接地。优点：单相接地短路电流小，仅为正常运行系统对地电容电流之和，且三相线电压不变，可以不立刻切除故障，供电可靠性高。缺点：发生单相接地时，系统过电压水平高(非故障相电压升高为线电压)，绝缘投资成本大。

# 【昆明理工 2016年真题】

为什么接地电流较大的 $3 5 \mathrm { k V }$ 或10kV系统采用中性点经消弧线圈接地？

# 【火哥电气考研伟哥解析】，

35kV、10kV系统是中性点非有效接地系统，当发生单相接地故障时，流过故障点的电流是正常运行时系统的电容电流。当电容电流较大时，故障点的电弧不能自行熄灭，在电流过零点短暂熄灭后会再次重燃，如此往复，会产生间歇性电弧接地过电压，损坏设备的绝缘，使故障扩大。当采用消弧线圈接地后，流过消弧线圈的感性电流相位与电容电流相反，会补偿故障点的电容电流，减小故障电流，使得电弧能够自行熄灭。

# 【昆明理工 2015年真题】

如图所示电力系统，电力线路的额定电压已标在图中，请写出发电机和变压器各绕组的额定电压。




# 【火哥电气考研伟哥解析】，

发电机： $1 0 . 5 \mathrm { k V }$ 

变压器 T1：10.5/121/242kV

变压器 T2：220/38.5kV


变压器 T3：35/6.3kV

# 【昆明理工 2012年真题】

确定图所示电力系统各元件的额定电压。各级电网的额定电压已标注于图中。




【火哥电气考研伟哥解析】，

$$
\begin{array}{l} \mathrm {U} _ {\mathrm {G N}} = 1 0. 5 \mathrm {k V}; \mathrm {U} _ {\mathrm {T 1 N 1}} = 1 0. 5 \mathrm {k V}, \mathrm {U} _ {\mathrm {T 1 N I I}} = 1 2 1 \mathrm {k V}: \mathrm {U} _ {\mathrm {T 2 N 1}} = 1 1 0 \mathrm {k V}, \mathrm {U} _ {\mathrm {T 2 N I I}} = 3 8. 5 \mathrm {k V}; \mathrm {U} _ {\mathrm {T 3 N 1}} = 3 5 \mathrm {k V}, \\ \mathrm {U T} _ {3 \mathrm {N I I}} = 1 1 \mathrm {k V} \\ \end{array}
$$

# 【昆明理工 2010年真题】

我国电力网中有哪些电压等级？分别采用何种接地方式？

# 【火哥电气考研伟哥解析】，

电压等级有：3kV、6kV、10kV、35kV、110kV、220kV、330kV、500kV、750kV、1000kV.

其中，110kV及以上系统采用中性点直接接地方式，66kV及以下系统采用中性点不接地方式。

对于 3~66kV 系统，当 3~6kV 网络电容电流大中 30A，10kV 网络电容电流大于 20A，35~66kV网络电容电流大于10A 时，中性点应经消弧线圈接地。

# 【昆明理工 2009年真题】

电力系统中性点的运行方式有几种?比较其优缺点井指出其适用范围。

# 【火哥电气考研伟哥解析】，

（1）中性点直接接地。应用于 110kV及以上的电压等级，发生单相故障时，故障电流大、电压下降严重，需断路器切除故障，引起供电中断，供电不可靠。

（2）中性点不接地。应用于 110kV 以下的电压等级，发生单相故障时，三相电压仍然对称，可持续运行2小时，不会引起供电中断，供电可靠，非故障相对地电压会升高为线电压，对绝缘要求高。

# 【昆明理工 2008年真题】

简述对电力系统运行的基本要求。

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 保证可靠地持续供电。根据负荷分级要求，一级负荷保证不间断供电，二级负荷尽量保证不间断供电； $\textcircled{2}$ 保证良好的电能质量。对电能的电压。频率和波形质量提供保证，满足国家标准的要求； $\textcircled{3}$ 保证系统运行的经济性。有效降低煤耗率和线损率，并且使得各发电厂所承担的负荷能合理分配。

# 【昆明理工 2008年真题】

电力系统互联有哪些优势?

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 可提高系统供电的可靠性； $\textcircled{2}$ 可减小系统备用容量的比重； $\textcircled{3}$ 可采用高效的大容量机组； $\textcircled{4}$ 可减小系统总负荷的峰值； $\textcircled{5}$ 可充分利用水电厂的水能资源。

# 【昆明理工 2007年真题】


确定图所示电力系统各元件的额定电压等级。各级电网的额定电压已标注于图中。




【火哥电气考研伟哥解析】，

$$
\begin{array}{l} U _ {G N} = 1 0. 5 k V; U _ {T 1 N I} = 1 0. 5 k V, U _ {T 1 N I I} = 1 2 1 k V; U _ {T 2 N I} = 1 1 0 k V, U _ {T 2 N I I} = 3 8. 5 k V; U _ {T 3 N I} = 3 5 k V, \\ U _ {T 3 N I I} = 1 1 k V 。 \\ \end{array}
$$

# 【昆明理工 2007年真题】

试述远距离输电采用高电压的原因。

# 【火哥电气考研伟哥解析】，

当输送功率一定时，电压和电流成反出采用高电压输电可以减小线路上的电流，从而降低了线路的功率损耗和电压损耗；同时，当线路的电流较小时，可以选择截面积较小的导线，进一步降低输电的成本。

# 【西安工程 2025年真题】

简单电力系统有哪些典型接线方式？其各自的优缺点及适用范围？

# 【火哥电气考研伟哥解析】，

接线方式分为无备用接线和有备用接线。无备用接线包括单回路放射式、干线式网络和链式网络。有备用接线包括双回路放射式、干线式、链式、环式网络和两端供电网络。

无备用接线的主要优点在于简单、经济、运行方便，主要缺点是供电可靠性差。因此，这种接线不适用于一级负荷占很大比重的场合。但在一级负在荷的比重不大，并可为这些负荷单独设置备用电源时，仍可采用这种接线。

有备用接线中，双回路的放射式、干线式、链式网络的优点在于供电可靠性和电压质量高，缺点是不够经济。因双回路放射式接线对每一负荷都以两回路供电，每回路分担的负荷不大，而在较高电压等级网络中，往往由于为避免发生电晕等原因，不得不选用大于这些负荷所需的导线截面积，以致浪费有色金属。干线式或链式接线所需的断路器等高压电器很多。有备用接线中的环式接线有与上列接线方式相同的供电可靠性，但却较它们经济，缺点为运行调度较复杂，且故障时的电压质量差。有备用接约线中的两端供电网络最常见，但采用这种接线的先决条件是必须有两个或两个以上独立电源，而且它们与各负荷点的相对位置又决定了采用这种接线的合理性。

# 【西安工程 2025年真题】

如何确定系统中各元件的额定电压？

# 【火哥电气考研伟哥解析】，

用电设备的额定电压为 $U _ { N }$ ，和线路的额定电压相同。

发电机的额定电压比线路额定电压高 $5 \%$ 。

变压器的额定电压：一次等于用电设备的额定电压 $\mathrm { U } _ { \mathrm { N } }$ ，和发电机直接相连时，等于发电机的额定电压U 。二次侧额定电压比线路的额定电压高 $10 \%$ ；二次侧直接接负荷，比线路高 $5 \%$ ；


变压器漏抗较小时，比线路高 $5 \%$ 。

# 【西安工程 2017年真题】

简述电力系统中性点运行方式的分类及其适用电压等级。

# 【火哥电气考研伟哥解析】，

电压等级在 $1 1 0 \mathrm { k V }$ 以下的中性点不接地或经消弧线圈接地；电压等级在 $1 1 0 \mathrm { k V }$ 及其以上的中性点直接接地。

# 【西安工程 2016年真题】

简述电力系统中性点运行方式的分类及其适用电压等级。

# 【西安工程 2015年真题】

电力线路、发电机、变压器和用电设备的额定电压是如何确定的？试标出图中发电机和变压器两侧的额定电压（下图中的电压是电力线路的额定电压）。




线路的额定电压为电压等级 UN。

发电机额定电压为 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ 。

变压器一次侧电压额定电压，若接发电机为 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ ，若接线路为 U ；二次侧额定电压，若直接接负荷、漏抗很小或电压特别高时为 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ ，其他情况为 $1 . 1 \mathrm { U } _ { \mathrm { N } }$ 。

发电机G： $1 0 . 5 \mathrm { k V }$ 

变压器 T1：10.5/242kV

变压器 T2：220/38.5/11kV

变压器 T3：35/6.3kV

变压器 T4：220/38.5kV

变压器 T5：10.5/3.15kV

# 【东北农业 2025年真题】

什么是电力系统、动力系统、电力网？

# 【火哥电气考研伟哥解析】，

电力系统包括：发电机、变压器、电力线路、用户

动力系统包括：动力部分（包括锅炉、汽轮机、供热网络等）和电力系统；

电力网包括：变压器、电力线路

动力系统中包含电力系统，电力系统中包含电力网。

# 【东北农业 2024年真题】

什么是有备用接线和无备用接线，其优缺点是什么？

# 【东北农业 2021年真题】

简述电力系统的接线方式及其特点。

# 【东北农业 2017年真题】


举例说明有备用接线和无备用接线的优缺点。

# 【火哥电气考研伟哥解析】，

无备用接线：用户只能从一个方向取得电源的接线方式。

有备用接线：用户可以从两个或两个以上方向取得电源的接线方式。

分为无备用和有备用两类：

<table><tr><td>接线方式</td><td>优点</td><td>缺点</td></tr><tr><td>有备用</td><td>可靠,电压质量高</td><td>可能不经济</td></tr><tr><td>无备用</td><td>简单,经济,运行方便</td><td>可靠性差、电能质量差</td></tr></table>

# 【东北农业 2023年真题】

电力系统运行的特点是什么？对电力系统有哪些基本要求？

# 【火哥电气考研伟哥解析】，

电力系统的运行特点：

（1）电能与国民经济各个部门之间的关系都很密切。

（2）电能不能大量存储。

（3）生产、输送、消费电能各环节所组成的统一整体不可分割。

（4）电能生产、输送、消费工况的改变十分迅速。

（5）对电能质量的要求颇为严格。

电力系统运行的基本要求：

（1）保证可靠的持续供电。（可靠）

（2）保证良好的电能质量。（优质）

（3）保证系统运行的经济性。（经济）

（4）保证对环境保护的要求。（环保）

# 【东北农业 2022年真题】

中性点不接地系统发生单相接地时，各相对地电压如何变化？这时为何可以暂时继续运行，但又不允许长期运行？

# 【火哥电气考研伟哥解析】，

故障相对地电压为0，非故障相对地电压上升为线电压。

由于中性点不接地，中性点与故障点之间不形成回路，流过故障点的电流为对地电容形成的容性电流，数值很小，并且每相对中性点的电压以及相间的线电压都不变，因此可以短时间继续运行。

由于非故障相的相电压上升为线电压，长时间运行可能会造成绝缘薄弱处被击穿，形成相间短路，更加严重。

# 【东北农业 2022 年真题】

电力系统接线图如图所示，图中标明了各级电力线路上的额定电压，设 T1 工作于 $+ 2 . 5 \%$ 抽头，T2工作于主抽头，T3 工作于- $- 2 . 5 \%$ 抽头，T4 工作于- $5 \%$ 抽头，求各变压器的实际电压比。




# 【火哥电气考研伟哥解析】，

双绕组变压器的抽头位于高压侧，三绕组变压器抽头位于中、高压侧。

T1：10.5/248.05kV 

T2：220/121/38.5kV 

T3：107.25/11kV 

T4：33.25/6.6kV 

# 【东北农业 2018年真题】

简述电力系统、电力网和动力系统这几个概念的联系与区别。

# 【火哥电气考研伟哥解析】，

动力系统包括：动力部分（包括锅炉、汽轮机、供热网络等）和电力系统；

电力系统包括：发电机、变压器、电力线路、用户

电力网包括：变压器、电力线路

动力系统中包含电力系统，电力系统中包含电力网。

# 【东北农业 2018年真题】

在下图所示的电力系统中，输电线路的额定电压如图所示，请写出发电机和变压器的额定电压。




# 【火哥电气考研伟哥解析】，

G：10.5kV 

T1：10.5/242kV 

T2：220/121/38.5kV 

T3：110/6.6kV 

# 【东北农业 2016年真题】

什么是动力系统、电力系统及电力网？电力系统为什么要采用高压输电？

# 【火哥电气考研伟哥解析】，

电力系统：生产、输送、分配、消费电能的各种电气设备连接在一起组成的整体，由发电机、变压器、电力线路和用户组成。

动力系统：电力系统加上发电厂的动力部分。

电力网：电力系统中输送和分配电能的部分，由变压器和电力线路组成。

相同的输送功率，电压等级越高，电压损耗 $\Delta U = { \frac { P R + Q X } { U } }$ 越小；相同的输送距离，电压等级

越高，输送功率 $P _ { _ { E } } = { \frac { E U } { X } }$ 越大。因此，对于大容量、远距离输电，需要采用高压输电。

【东北农业 2016年真题】

在下图所示的电力系统中，输电线路的额定电压如图所示，请写出发电机和变压器的额定电压。




# 【火哥电气考研伟哥解析】，

G：10.5kV 

T1：10.5/242kV 

T2：220/121/38.5kV 

T3：35/6.6kV 

T4：10/3.15kV 

# 【贵州大学 2024年真题】

画出电网有备用接线方式，简要说明优缺点。

【火哥电气考研伟哥解析】，




优缺点：供电可靠性高，电能质量高，不经济。

# 【贵州大学 2021年真题】

中性点直接接地系统和中性点不接地系统发生单相接地故障时各有什么特点?

# 【火哥电气考研伟哥解析】，

中性点直接接地系统发生单相短路时，中性点电压不变一直为 0，故障相对地电压为 0，非故


障相电压不变，仍为相电压；

中性点非直接接地系统发生单相短路时，中性点电压上升为相电压，故障相对地电压为 0，非故障相对地电压变上升为线电压的大小。

# 【贵州大学 2020年真题】

中性点运行方式有哪些?各适用于什么场合（特点）?

# 【火哥电气考研伟哥解析】，

中性点接地运行方式分为直接接地和不直接接地。我国电力系统电压等级在 $3 5 \mathrm { k V }$ 及其以下的中性点不接地或经消弧线圈接地，称为不直接接地；电压等级在 $1 1 0 \mathrm { k V }$ 及其以上的中性点直接接地。

<table><tr><td>运行方式</td><td>优点</td><td>缺点</td></tr><tr><td>直接接地（UN≥110kV）</td><td>减少绝缘投资</td><td>供电可靠性低</td></tr><tr><td>不直接接地（UN≤35kV）</td><td>供电可靠性高</td><td>绝缘投资高</td></tr></table>

# 【青岛科技 2024年真题】

如图所示，发电机基准电压 13.8kV。设变压器 T-1高压侧工作于 $+ 5 \%$ 抽头，中压侧工作于 $+ 2 . 5 \%$ 抽头，低压侧工作于额定抽头；T-2 高压侧工作于 $- 2 . 5 \%$ 抽头，低压侧工作于额定抽头；T3 工作于额定抽头；T-4工作于额定抽头。

试求：(1)各变压器不同绕组的额定电压；(2)变压器T1、T2的实际变比。




# 【火哥电气考研伟哥解析】，

T1：13.8/121/38.5kV 

T2：110/11kV 

T3：10/0.4kV 

T4：35/11/0.4kV 

（2） 

T1： $1 3 . 8 / 1 2 1 ^ { * } 1 . 0 5 / 3 8 . 5 ^ { * } 1 . 0 2 5$ ，即 13.8/127.05/39.4625

T2： $1 1 0 ^ { * } 0 . 9 7 5 / 1 1$ ，即 107.25/11

# 【青岛科技 2023年真题】

什么是电力系统，电力系统包括哪些设备？

# 【火哥电气考研伟哥解析】，

电力系统通常是指由发电机、变压器、电力线路、用户等组成的三相交流系统，完成发电、输


配电、用电的过程，是生产电能、输送和分配电能、使用电能所连接起来的有机整体。

# 【青岛科技 2023年真题】

变压器 T1 高压侧工作于 $+ 2 . 5 \%$ 抽头，中压侧工作于 $+ 5 \%$ 抽头，低压侧工作于额定抽头，变压器T2 工作于额定抽头；变压器 T3高压侧工作于 $- 2 . 5 \%$ 抽头，低压侧工作于额定抽头，求各变压器实际变比。




# 【火哥电气考研伟哥解析】，

T1： $1 3 . 8 / 1 2 1 \times 1 . 0 2 5 / 3 8 . 5 { \times } 1 . 0 5$ ，即 13.8/124.025/40.425

T2：35/11 

T3： $1 0 { \times } 0 . 9 7 5 / 0 . 4$ ，即 9.75/0.4

# 【郑州大学 2025年真题】

电力系统中性点运行方式都有哪些？各自有什么特点？当中性点不接地运行时发生 a 相单相接地故障，试画出此时电流分布图，分析并画出此时三相电动势、三相电流的相量关系。

# 【火哥电气考研伟哥解析】，

中性点直接接地、中性点不接地（含经消弧线圈接地）。

中性点直接接地应用于 110kV 及以上的电压等级中。当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资。

中性点不接地应用于 60kV（或 $3 5 \mathrm { k V }$ ）及以下的电压等级中。当发生单相接地时，三相线电压仍然不变，允许运行 2小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。







# 【郑州大学 2016年真题】

简述电力系统中性点不接地系统发生单相接地故障时，电压电流的特点。

# 【郑州大学 2013年真题】

中性点不接地系统发生单相接地时，其故障相、非故障相的电流电压如何变化？

# 【火哥电气考研伟哥解析】，

中性点不接地系统发生单相短路接地：

故障相对地电压降低为 0，非故障相对地电压升高为原来相电压的 $\sqrt { 3 }$ 倍，三相线电压的幅值和相角不变。

故障相对地电流为原来每一相对地容性电流的三倍，非故障相对地电流为原来每一相对地容性电流的 $\sqrt { 3 }$ 倍。

# 【郑州大学 2015年真题】

简述电力系统中性点运行方式有哪几种？各有什么特点？

# 【郑州大学 2012年真题】

电力系系统中性点运行方式有哪几种？各有什么特点？适用于什么系统？

# 【火哥电气考研伟哥解析】，

中性点的运行方式分为直接接地和不直接接地（包括不接地和经消耗线圈接地）。

<table><tr><td>运行方式及适用范围</td><td>优点</td><td>缺点</td></tr><tr><td>直接接地 (UN≥110kV)</td><td>绝缘要求低</td><td>供电可靠性低</td></tr><tr><td>不接地 (UN≤60kV)</td><td>供电可靠性高</td><td>绝缘要求高</td></tr></table>

中性点直接接地应用于 110kV 及以上的电压等级中，当发生单相接地时，短路电流较大，断路器跳闸，供电可靠性低，非故障相对地电压不变，绝缘要求低，可以减少绝缘投资；

中性点不接地应用于 60kV 及以下的电压等级中，当发生单相接地时，三相线电压仍然不变，允许运行 2 小时左右，供电可靠性高，非故障相对地电压升高为线电压，为原来相电压的 $\sqrt { 3 }$ 倍，绝缘要求高。

备注：60kV 改为 35kV 也对。

# 【郑州大学 2015年真题】


电力系统如下图所示，试写出发电机 G及变压器 T1、T2 绕组的额电电压，各段线路的平均额定电压。若变压器 T2 高压侧工作于 $- 2 . 5 \%$ 抽头，求其变比。




【火哥电气考研伟哥解析】，




$$
k = \frac {220 \times (1 - 2.5 \%)}{121} = 1.773
$$

# 【郑州大学 2012年真题】

电能质量指标有哪些？简要说明提高电能质量的主要手段。

# 【火哥电气考研伟哥解析】，

电压偏移、频率偏移、波形畸变率。

提高电压质量：保证电力系统中的无功功率的平衡，对电力系统的中无功功率电源进行优化分配，针对不同的电压中枢点，采用不同的调压方式，充分利用电力系统的各类调压手段，合理利用各种电压调整的措施。

提高频率质量：保证电力系统中的有功功率的平衡和有功电源的备用容量，对电力系统的中有功功率进行优化分配，不断提高系统的自动化程度，合理选择调频机组的类型，增加调频机组的容量等。

保证波形质量：装设滤波器、限制不符合要求的非线性负荷的接入等。

# 第 2 章 电力系统各元件的模型

# 【北京华电 2025年真题】

简述在短路电流计算和潮流计算中发电机的模型和负荷模型有何不同？

# 【火哥电气考研伟哥解析】，

（1）短路计算中，发电机采用次暂态电动势和次暂态电抗等值；若计算中忽略负荷，则短路前为空载状态，所有电源的次暂态电动势均取为额定电压，标幺值为 1，且同相位，对于短路点远离电源点，可将发电机看做无穷大电源。潮流计算中发电机为三类节点：平衡节点、PV节点和PQ节点。

（2）短路计算中，一般情况下不考虑，认为空载；若考虑负荷，一般用恒阻抗模型。潮流计算中为恒功率模型。

# 【北京华电 2024年真题】

利用短路试验数据计算三绕组变压器电阻，当绕组的额定容量比不同时，为什么需要对负载损耗进行容量归算?以绕组容量比 100/100/50 为例，写出各绕组电阻计算表达式。

# 【火哥电气考研伟哥解析】，

归算的原因：短路试验是在变压器某个绕组施加电压源，其余的两个绕组中的一个短路、一个开路，电源电压幅值由零逐渐增大，直到绕组流过额定电流时，测得此时的变压器的有功损耗。当某三个绕组容量不同时，容量较小的绕组的短路试验，绕组中通过的电流为该绕组的额定电流，根据额定容量公式 $S = \sqrt { 3 } U I$ ，要归算到流过大容量绕组的额定电流时的损耗，需要进行容量归算。

$$
\begin{array}{l} \left\{ \begin{array}{l} P _ {k (1 - 2)} ^ {\prime} = P _ {k (1 - 2)} \\ P _ {k (1 - 3)} ^ {\prime} = \left(\frac {S _ {N 1}}{S _ {N 3}}\right) ^ {2} P _ {k (1 - 3)} = \left(\frac {1 0 0}{5 0}\right) ^ {2} P _ {k (1 - 3)} = 4 P _ {k (1 - 3)} \\ P _ {k (2 - 3)} ^ {\prime} = \left(\frac {S _ {N 2}}{S _ {N 3}}\right) ^ {2} P _ {k (2 - 3)} = \left(\frac {1 0 0}{5 0}\right) ^ {2} P _ {k (2 - 3)} = 4 P _ {k (2 - 3)} \end{array} \right. \\ \left\{ \begin{array}{l} P _ {k 1} = \frac {1}{2} \left(P _ {k (1 - 2)} ^ {\prime} + P _ {k (3 - 1)} ^ {\prime} - P _ {k (2 - 3)} ^ {\prime}\right) \\ P _ {k 2} = \frac {1}{2} \left(P _ {k (1 - 2)} ^ {\prime} + P _ {k (3 - 2)} ^ {\prime} - P _ {k (1 - 3)} ^ {\prime}\right), \\ P _ {k 3} = \frac {1}{2} \left(P _ {k (2 - 3)} ^ {\prime} + P _ {k (3 - 1)} ^ {\prime} - P _ {k (1 - 2)} ^ {\prime}\right) \end{array} \right. \\ \end{array}
$$

$$
\left\{ \begin{array}{l} R _ {T 1} = \frac {P _ {k 1}}{1 0 0 0} \times \frac {U _ {N} ^ {2}}{S _ {N} ^ {2}} \\ R _ {T 2} = \frac {P _ {k 2}}{1 0 0 0} \times \frac {U _ {N} ^ {2}}{S _ {N} ^ {2}} \\ R _ {T 3} = \frac {P _ {k 3}}{1 0 0 0} \times \frac {U _ {N} ^ {2}}{S _ {N} ^ {2}} \end{array} \right.
$$

【保定华电 2023年专硕真题】

在制定多电压等级电力网有名值等值电路时，为什么要参数归算？有没有不需要归算的情况？

【火哥电气考研伟哥解析】，

不同电压等级元件有名值不能直接相连，需要归算到统一电压等级下，才能直接相连组成等效电路。

有不需要归算的情况，变压器采用 $\pi$ 型等效电路时，可以反映电压比的变换，变压器两侧的参数不需要归算。

【保定华电 2023 年专硕真题】

电力系统采用分裂导线有哪些作用？并解释原因。

【火哥电气考研伟哥解析】，

采用分裂导线可以减小线路电抗，提高线路的输送功率极限。

分裂导线等效增大了导体的半径，每千米线路电抗为 $x _ { 1 } = 0 . 1 4 4 5 1 \mathrm { g } \frac { D _ { m } } { r _ { e q } } + 0 . 0 1 5 7 ( \Omega / k m )$ ，可知，

等效半径越大，电抗越小，线路传输功率极限 $P _ { _ M } = { \frac { U _ { 1 } U _ { 2 } } { X _ { \Sigma } } }$ 越大。

【北京华电 2022年真题】

支路1，2中的导纳为 $y _ { T }$ ，在其中加入一个理想变压器，其变比分别如图所示，请作出他们的Π型等值电路，并标出参数。




【火哥电气考研伟哥解析】，

各支路参数用导纳表示，







（a） 

（b） 

或写出下面各支路参数用阻抗表示，





（a）






（b）


【北京华电 2022年真题】

试定性分析架空输电线路什么情况下发出/吸收无功，并解释原因。

【火哥电气考研伟哥解析】，

线路的等效电路如图，




阻抗消耗的无功功率， $\mathcal { Q } _ { x } = X \frac { P ^ { 2 } + Q ^ { 2 } } { { U _ { 2 } } ^ { 2 } } \approx X \frac { P ^ { 2 } + Q ^ { 2 } } { { U _ { N } } ^ { 2 } }$ ，和负荷的大小有关U

导纳发出的无功功率， $\mathcal { Q } _ { y } = \frac { 1 } { 2 } { B U _ { 2 } } ^ { 2 } + \frac { 1 } { 2 } B { U _ { 1 } } ^ { 2 } \approx B { U _ { N } } ^ { 2 }$ 2 ，基本不变

线路消耗的无功 $Q _ { \Sigma } = Q _ { x } - Q _ { y } \approx X \frac { P ^ { 2 } + Q ^ { 2 } } { { U _ { N } } ^ { 2 } } - B { U _ { N } } ^ { 2 }$ ，和负荷的大小有关。因此，当线路负荷较重的时候， $Q _ { x } > Q _ { y }$ ，线路将消耗感性无功；当线路负荷较轻的时候， $Q _ { x } < Q _ { y }$ ，线路将发出感性无功。

【保定华电 2022年专硕真题】

电缆线路的电气参数有何特点？试说明理由。

【火哥电气考研伟哥解析】，

电缆线路的电抗较小，电纳较大。

因 为 电 缆 的 三 相 之 间 的 距 离 较 小 ，D $b _ { 1 } = { \frac { 7 . 5 8 } { \displaystyle { \mathrm { l g } } { \frac { D _ { m } } { r _ { e q } } } } } { \times 1 0 ^ { - 6 } } ( S / k m )$ x = 0.1445lg m ，可知，Dm 越小，电抗越req Dmreq小，电纳越大。

【保定华电 2021年专硕真题】

电力系统采用扩径导线有什么作用？为什么？


# 【火哥电气考研伟哥解析】，

采用扩径导线，导线的等效半径增加，可以减小电抗，提高输电容量。

每千米电抗为 $x _ { 1 } = 0 . 1 4 4 5 1 \mathrm { g } \frac { D _ { m } } { r _ { e q } } + 0 . 0 1 5 7 ( \Omega / k m )$ Dm极限 $P _ { _ M } = { \frac { U _ { 1 } U _ { 2 } } { X _ { \Sigma } } }$ UU 越大。X

# 【北京华电 2020年真题】

超高压输电线路采用紧凑型布置（缩小了线间距离）可以提高线路输电功率。为什么？

# 【火哥电气考研伟哥解析】，

紧凑型输电线路三相之间的几何均距 Dm 较小，单位长度的电抗小。线路每千米电抗为$x _ { 1 } = 0 . 1 4 4 5 \log \frac { D _ { { } _ { m } } } { r _ { { } _ { e q } } } + 0 . 0 1 5 7 ( \Omega / k m )$ ，可知，当线路的几何均距 Dm 越小时，电抗越小，线路传输功率极限 $P _ { _ M } = \frac { U _ { 1 } U _ { 2 } } { X _ { \Sigma } }$ 越大。 X

# 【保定华电 2019年学硕真题】

如图所示， $Z _ { \mathrm { T } }$ 是归算到低压侧变压器本身的阻抗，k为理想变压器的变比。（1）推导变压器的$\pi$ 型等效电路；（2）在潮流计算中为什么要采用变压器的这种等值模型。




# 【火哥电气考研伟哥解析】，

由图（2）列节点导纳方程，

$$
\left[ \begin{array}{l l} \frac {1}{Z _ {T}} & - \frac {1}{Z _ {T}} \\ - \frac {1}{Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} \frac {\dot {U} _ {1}}{k} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} k \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \Rightarrow \left[ \begin{array}{l l} \frac {1}{k ^ {2} Z _ {T}} & - \frac {1}{k Z _ {T}} \\ - \frac {1}{k Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots .. (i)
$$




由图（3）列节点导纳方程，

$$
\left[ \begin{array}{c c} y _ {1 2} + y _ {1 0} & - y _ {1 2} \\ - y _ {1 2} & y _ {1 2} + y _ {2 0} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots \dots \dots \dots \tag {ii}
$$

i 式和 ii 式对比得，

$$
\left\{ \begin{array}{l} {y _ {1 2} + y _ {1 0} = \frac {1}{k ^ {2} Z _ {T}}} \\ {- y _ {1 2} = - \frac {1}{k Z _ {T}}} \\ {y _ {1 2} + y _ {2 0} = \frac {1}{Z _ {T}}} \end{array} , \text {得} \left\{ \begin{array}{l} y _ {1 0} = \frac {1}{k ^ {2} Z _ {T}} - \frac {1}{k Z _ {T}} = \frac {1}{Z _ {T}} \frac {1 - k}{k ^ {2}} \\ y _ {1 2} = \frac {1}{k Z _ {T}} \\ y _ {2 0} = \frac {1}{Z _ {T}} - \frac {1}{k Z _ {T}} = \frac {1}{Z _ {T}} \frac {k - 1}{k} \end{array} \right. \right.
$$

变压器 $\pi$ 型等效电路反映变压器变换电压的功能，变压器两侧的参数不需要归算，当变比发生变化时，仅需修改节点导纳矩阵的局部元素。

# 【北京华电 2017年专硕真题】

架空输电线为什么通常采用钢芯铝绞线？

# 【火哥电气考研伟哥解析】，

钢芯铝绞线中的铝线是为了传输电能，钢线是为了增加导线的机械强度。铝的密度小，重量轻，铝的电阻率比铜大，但是铝的价格便宜。交流电在传输中具有“趋肤效应”，电流更多沿着导线表面流动，采用钢芯既能增加导线的强度，又不影响导电性能。

# 【保定华电 2017年专硕真题】

电力系统架空线路多采用钢芯铝绞线作为导线，请解释原因。

# 【火哥电气考研伟哥解析】，

钢芯铝绞线中的铝线是为了传输电能，钢线是为了增加导线的机械强度。铝的密度小，重量轻，铝的电阻率比铜大，但是铝的价格便宜。交流电在传输中具有“趋肤效应”，电流更多沿着导线表面流动，采用钢芯增加导线的强度同时，又不影响导电性能。

# 【北京华电 2016年真题】

变压器 Γ 型等效电路和 $\pi$ 型等效电路的区别和联系。

# 【火哥电气考研伟哥解析】，

变压器Γ 型等效电路和 $\pi$ 型等效电路的区别和联系：

（1）变压器Γ 型等效电路由 T型等效电路简化而来，不反应变压器变换电压的功能，变压器两侧的参数需要归算；变压器 $\pi$ 型等效电路由变压器的阻抗和理想变压器串联等值而来，反映变压器变换电压的功能，变压器两侧的参数不需要归算；

（2）变压器 Γ 型等效电路各参数有明确的物理意义，而 $\pi$ 型等效电路各参数没有明确的物理意义；

$\Gamma$ $\pi$ 化引起的节点导纳矩阵变化容易修改。

# 【北京华电 2016年真题】

支路1-2之间的导纳为 $Y _ { \scriptscriptstyle T }$ ，其中加入理想变压器，做出 $\pi$ 型等值电路。







# 【火哥电气考研伟哥解析】，

各支路以阻抗形式表示，














(2)


或各支路以导纳形式表示，














(2)


# 【保定华电 2016年专硕真题】

在超高压输电系统中，采用紧凑型布置比常规布置所产生的充电功率和电晕损耗要大，试分析其原因。

# 【火哥电气考研伟哥解析】，

紧凑型输电线路，三相之间的距离较小，三相平均几何均距 $D _ { { } _ { m } } = \sqrt [ 3 ] { D _ { { } _ { A B } } D _ { { } _ { B C } } D _ { { } _ { C A } } }$ 较小。对地导纳$b _ { 1 } \propto \frac { 1 } { \log \frac { D _ { m } } { r } }$ 即平均几何均距 $D _ { m }$ 越小，对地导纳越大，充电功率 $Q _ { c } = U ^ { 2 } B = U ^ { 2 } b _ { 1 } l$ 越大。平均$D _ { m }$ $U _ { { \scriptscriptstyle c r } } \propto \lg \frac { D _ { { \scriptscriptstyle m } } } { r }$ U 越小，越容易发生电晕，电晕损耗越大。

# 【北京华电 2015年真题】

已知变压器等效模型如图所示，其 $\pi$ 型等效电路如图上所示，试推导变压器 $\pi$ 型等值电路中等效参数 y12、y10 和 $\mathbf { y } _ { 2 0 }$ 的表达式（以 yT和 k 表示）。







# 【火哥电气考研伟哥解析】，

由图（2）列节点电压方程，

$$
\left[ \begin{array}{l l} y _ {T} & - y _ {T} \\ - y _ {T} & y _ {T} \end{array} \right] \left[ \begin{array}{l} \frac {\dot {U} _ {1}}{k} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} k \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \Rightarrow \left[ \begin{array}{l l} \frac {y _ {T}}{k ^ {2}} & - \frac {y _ {T}}{k} \\ \frac {- y _ {T}}{k} & y _ {T} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots \dots (i)
$$








(2）





由图（3）列节点导纳方程，

$$
\left[ \begin{array}{c c} y _ {1 2} + y _ {1 0} & - y _ {1 2} \\ - y _ {1 2} & y _ {1 2} + y _ {2 0} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \tag {ii}
$$

i 式和 ii 式对比得，

$$
\left\{ \begin{array}{l} y _ {1 2} + y _ {1 0} = \frac {y _ {T}}{k ^ {2}} \\ - y _ {1 2} = - \frac {y _ {T}}{k} \\ y _ {1 2} + y _ {2 0} = y _ {T} \end{array} , \left\{ \begin{array}{l} y _ {1 0} = \frac {y _ {T}}{k ^ {2}} - \frac {y _ {T}}{k} = y _ {T} \frac {1 - k}{k ^ {2}} \\ y _ {1 2} = \frac {y _ {T}}{k} \\ y _ {2 0} = y _ {T} - \frac {y _ {T}}{k} = y _ {T} \frac {k - 1}{k} \end{array} \right. \right.
$$

# 【保定华电2014年专硕真题】

为什么说在标幺值的计算中单相功率和三相功率的标幺值相同，线电压和相电压的标幺值相同？

【火哥电气考研伟哥解析】，

三相功率标幺值 ${ S _ { \equiv } } ^ { * } = \frac { S _ { \scriptscriptstyle N } } { S _ { \scriptscriptstyle B } } = \frac { \sqrt { 3 } U I } { \sqrt { 3 } U _ { \scriptscriptstyle B } I _ { \scriptscriptstyle B } } = { U ^ { * } } { I ^ { * } } = { S _ { \scriptscriptstyle A \mathrm { H } } } ^ { * }$ SN ,与单相功率标幺值相同。SB

线电压标幺值 ${ U _ { \mathit { \xi } \mathit { \Sigma } } } ^ { * } = \frac { U _ { \mathit { \xi } \mathit { \Sigma } } } { U _ { \mathit { \xi } \mathit { \Sigma } } } = \frac { \sqrt { 3 } U _ { \mathit { \Sigma } \mathit { \Sigma } } } { \sqrt { 3 } U _ { \mathit { \Sigma } \mathit { \Sigma } } } = { U _ { \mathit { \Sigma } \mathit { \Sigma } } } ^ { * }$ U线 ，等于相电压标幺值 

# 【北京华电 2013年真题】

请说明“理想变压器”的概念及其在建立电力网络模型中的应用。

# 【火哥电气考研伟哥解析】，

理想变压器：无励磁，无损耗，只反映电压电流的变换关系，没有功率损耗， UU k =  ， $\dot { S } _ { 1 } = \dot { S } _ { 2 }$ 。

$$
\begin{array}{c} \dot {U} _ {1} ^ {1} \\ \dot {S} _ {1} \end{array} \xrightarrow {\left| \begin{array}{c} 1 \\ \longrightarrow \bigcirc \bigcirc \end{array} \right|} \begin{array}{c} k: 1 \\ \longrightarrow \bigcirc \bigcirc \end{array} ^ {2} \dot {U} _ {2}
$$

作用：将变压器等值成一个阻抗和一个理想变压器串联的等值电路，就不需要对变压器两侧的参数进行归算。

# 【北京华电 2012年真题】

支路 12 中的阻抗为 Z，在其中加入一理想变压器，其变比分别如图所示，请做出他们的 $\pi$ 型等值电路。





(a)






(b)








# 【火哥电气考研伟哥解析】，

（各支路参数以导纳形式表示）

























各支路参数也可以阻抗形式表示，可参考其他年份的题目，这里不再给出。

# 【保定华电 2011年真题】

架空线路换位的原因是什么？请画出一次整换位循环的连接图。

# 【火哥电气考研伟哥解析】，

架空线换位是为了减少三相参数的不平衡。一个整循环的换位图如下：




# 【保定华电 2011年真题】

$2 2 0 \mathrm { k V }$ 电网中的某台三绕组变压器，已知其归算到高压侧的高、中、低压各侧绕组电分别为$7 4 . 9 \Omega$ ，-4.2Ω，34.8Ω，请说明该变压器是升压变压器还是降压变压器，为什么？

# 【火哥电气考研伟哥解析】，

排列在最外面和最里面的绕组对在中间的绕组有去磁作用，中间绕组的电抗可能为负，降压变压器的中压绕组在中间，因此是降压变压器。

# 【保定华电 2010年真题】

在电力系统多电压等级网络计算中，为什么采用等值变压器模型？试画出等值变压器模型的等值网络。

# 【火哥电气考研伟哥解析】，

（1）凡涉及多电压等级网络的计算，都必须将网络中所有参数和变量归算至同一电压级。这是应为以 Г 型或者 T 型等值电路作为变压器模型时这些等值电路模型并不能体现变压器实际具有的电压变换功能。

（2）另等值变压器模型可体现电压变换，在多级电压网络计算中采用这种变压器模型后，就不必进行参数和变量的计算。

（3）解决了长期以来无法解决的精确归算环形网络中参数和变量问题。








（a：π型等效电路的各参数以阻抗形式表示）









（b：π型等效电路的各参数以导纳形式表示）


以上a、b两种任选一种，图中的 ZT也可以用 $\scriptstyle { Z _ { \mathrm { T } } = 1 / \mathrm { y _ { T } } }$ 来替代。

# 【保定华电 2009年真题】

简述架空线的构成和各部分的作用。

# 【火哥电气考研伟哥解析】，

由导线、避雷线、杆塔、绝缘子、金具等构成。

（1）导线用来传导电流、输送电能；

（2）避雷线用来将雷电流引入大地，以保护电力线路免受雷击；

（3）杆塔用来支撑导线和避雷线，使导线、导线与大地之间保持一定的安全距离；

（4）绝缘子用来使导线和杆塔之间保持绝缘；

（5）金具用来连接导线或避雷线，将导线固定在绝缘子上，以及将绝缘子固定在杆塔上。

# 【北京华电 2008 年真题】

下图为隐极式同步发电机的运行极限图，运行极限有圆弧 S、圆弧 F、直线 BC 和圆弧 T，请说出各部分的运行极限约束是什么？并解释原因。





隐极式同步发电机的运行极限图


# 【火哥电气考研伟哥解析】，





(a)相量图






(b)运行极限图


图（a）是发电机运行的相量图，图中所有相量都乘以 $U _ { N } / x _ { d }$ ，得到（b）图。

（1）线段 OB 长度为视在功率 $S _ { N } = U _ { N } I _ { N }$ ，电压 $U _ { N }$ 不变时， $S _ { N }$ 和 $I _ { N }$ 成正比，取决于定子绕组电流，和定子绕组温升有关；

（2）相量 OB 在 P 轴上的投影 $S _ { N } c o s \varphi = P$ 为有功功率，和原动机的输入功率有关；

（3）电压 $U _ { N }$ 不变时，线段 $0 ^ { \prime } \mathrm { B }$ 的长度和空载电动势 $E _ { q }$ 成正比， $E _ { q }$ 正比于励磁绕组的电流，和励磁绕组温升有关；

圆弧S：定子绕组温升约束；

圆弧F：励磁绕组温升约束；

直线BC：原动机功率约束；

圆弧T：其他约束，如定子端部温升、稳定运行等。

# 【保定华电 2008年真题】


电力系统采用分裂导线有何作用？简要解释基本原理。

# 【火哥电气考研伟哥解析】，

作用：改变导线周围的电磁场分布，抑制电晕和减少线路电抗。

原理：分裂导线增大了导线的等值半径，而导线半径越大，越不容易产生电晕。线路电抗

$X _ { \scriptscriptstyle { l } } = 0 . 1 4 4 5 \log \frac { D _ { \scriptscriptstyle { m } } } { r _ { \scriptscriptstyle { e q } } } + \frac { 0 . 0 1 5 7 } { n }$ ，导线等值半径越大，分裂的根数越多，电抗值越小。req

# 【北京华电 2007年真题】

架空输电线路换位的目的是什么？画出一个整循环的换位图？

# 【火哥电气考研伟哥解析】，

架空线路换位是为了减小三相参数的不平衡。一个整循环换位如下图，




# 【北京华电 2007年真题】

导线型号LGJ-300/40 中各字母和数字代表什么？

# 【火哥电气考研伟哥解析】，

L-铝；G-钢；J-多股导线；300-额定载流面积（或铝线额定截面积）为 $3 0 0 \mathrm { m m } ^ { 2 }$ ；40-钢线的额定截面积为 $4 0 \mathrm { m m } ^ { 2 }$ 。LGJ-300/40：普通钢芯铝线，其额定载流面积 $3 0 0 \mathrm { m m } ^ { 2 }$ ，钢芯额定截面积$4 0 \mathrm { m m } ^ { 2 }$ 。

# 【华北电力 2002年真题】

架空输电线路为什么要换位？什么情况可以不换位？

# 【火哥电气考研伟哥解析】，

架空线路换位的目的是为了减小三相参数的不平衡。按规定，在中性点直接接地的电力系统中，长度超过 $1 0 0 \mathrm { k m }$ 的架空线路都应换位。但随着电压等级的升高，换位所遇到的困难也俞益增多，以致对某些高压线路，如 500kV电压等级线路，不得不采取不换位的架设方案。

# 【华北电力 2000 年真题】

（1）简述一种制定多电压级电力网络标么值等值电路方法的步骤；

（2）应用等值变压器模型的主要优点是什么？

# 【火哥电气考研伟哥解析】，

（1）将网络各元件阻抗、导纳以及网络中各点电压、电流的有名值都归算到同一电压等级（基本级），然后除以与基本级相对应的阻抗、导纳、电压、电流基准值。

$$
Z _ {*} = \frac {Z}{Z _ {B}}, Y _ {*} = \frac {Y}{Y _ {B}}, U _ {*} = \frac {U}{U _ {B}}, I _ {*} = \frac {I}{I _ {B}}, S _ {*} = \frac {S}{S _ {B}},
$$

其中 $S _ { B } = \sqrt { 3 } U _ { B } I _ { B }$ $Z _ { _ B } = \frac { U _ { _ B } } { I _ { _ B } }$ 

（2）应用等值变压器模型，在进行潮流计算的过程中不必再进行电流、电压等的归算，还能够体现出变压器改变电压的功能，可以解决环形网络中变压器变比不匹配时精确归算参数和变量的问题。

【华北电力 1998年真题】

超高压输电线路采用紧凑型布置（缩小线间距离）可以提高线路输电功率，为什么？

【火哥电气考研伟哥解析】，

根据线路的电抗 $x _ { 1 } = 0 . 1 4 4 5 \log \frac { D _ { m } } { r } + 0 . 0 1 5 7 ( \Omega / k m ) ,$ ，紧凑型布置， $D _ { _ m } = \sqrt [ 3 ] { D _ { _ a b } D _ { b c } D _ { c a } }$ 三相几何均$x$ $P = { \frac { E _ { q } U } { x _ { \scriptscriptstyle \Sigma } } } \sin \delta$ $x _ { \Sigma }$ 限 $P = \frac { E _ { q } U } { x _ { \Sigma } }$ 越大。

【华北电力 1997年真题】

试比较下述电力线路的电气参数的大小：

（1）同样导线型号、同样长度、同样导线排列方式的 220kV线路与 110kV线路的电抗；

（2）同样截面、同样长度的架空线路与电缆线路的电容；

（3）同样长度、同样额定电压等级、同样导线排列方式，但导线截面大小不同的架空线路的电抗与电容。

【火哥电气考研伟哥解析】，

（1）220kV 的电抗大于 110kV 的电抗。

（2）架空输电线路电容小于电缆线路电容。

（3）截面大的，电抗小，电容大。

【上海电力 2023年真题】

两台变压器并列运行，额定容量 SN，各试验参数均为 $\Delta P _ { k }$ $U _ { k } \%$ ，若变压器运行电压一直保持为UN，当变压器负荷从空载变到半载时，用上述参数表示，两台变压器有功功率损耗近似的变化范围和总无功功率损耗近似变化范围。

【火哥电气考研伟哥解析】，

变压器负荷从空载变到半载时，两台变压器的总负荷 的变化范围为 $0 { \sim } 0 . 5 \mathrm { S } _ { \mathrm { N } }$ ，有功功率损耗：

$$
\Delta P _ {\Sigma} = 2 \Delta P _ {0} + 2 \Delta P _ {k} \left(\frac {S _ {N} / 4}{S _ {N}}\right) ^ {2}, \quad 2 \Delta P _ {0} \leq \Delta P _ {\Sigma} \leq 2 \Delta P _ {0} + 0. 1 2 5 \Delta P _ {k}
$$

无功功率损耗：

$$
\Delta Q _ {\Sigma} = 2 \frac {I _ {0} \%}{100} S _ {N} + 2 \frac {U _ {k} \%}{100} S _ {N} \left(\frac {S _ {N} / 4}{S _ {N}}\right) ^ {2}, \quad 2 \frac {I _ {0} \%}{100} S _ {N} \leq \Delta Q _ {\Sigma} \leq 2 \frac {I _ {0} \%}{100} S _ {N} + 0.125 \frac {U _ {k} \%}{100} S _ {N}
$$

【上海电力 2021年真题】

说明变压器的 $\pi$ 型等值和 型等值电路有何异同？

【火哥电气考研伟哥解析】，


型等值电路：在电力系统计算中，常将励磁支路前移到电源侧，在这个等值电路中，一般将变压器二次侧的电阻和漏抗折算到一次侧并和一次绕组的电阻和漏抗合并。变压器的四个参数是通过试验的方式计算得到。 $U _ { N }$ 为哪侧的，则算出的参数、等值电路为折合到该侧的。在手算法潮流计算时，常采用 型等值电路。

$\pi$ 型等值电路：由三个阻抗（导纳）组成，都与变比 k 有关， $\pi$ 型的两个并联支路的阻抗（导纳）的符号总是相反的。三个支路阻抗之和恒等于零，即它们构成了谐振三角形，三角形内产生谐振环流，实现了原、副方的变压和电流变换，从而使等值电路起到变压器的作用。

在用计算机进行电力系统计算时，常采用 $\pi$ 型等值电路。

# 【上海电力 2018年真题】

什么是电力系统的负荷曲线和电力系统的负荷特性。

# 【火哥电气考研伟哥解析】，

负荷曲线：用来描述电力系统负荷随时间变化规律的曲线。

负荷特性：反应综合负荷的功率随系统的运行参数（主要是电压和频率）的变化规律的曲线或数学表达式。

# 【上海电力 2017年真题】

架空线路分裂导线的作用是什么？电力线路一般以什么样的等值电路来表示？

# 【火哥电气考研伟哥解析】，

分裂导线作用：减小电抗和降低电晕损耗，减小线路的电压损耗，提高输电能力。电力线路一般采用 $\pi$ 型等值电路。

# 【上海电力 2016年真题】

列写三绕组变压器绕组的升压排列方式。

# 【火哥电气考研伟哥解析】，

如图所示，阴影部分表示铁芯，从外向内依次是：1.高压绕组；2.低压绕组；3.中压绕组。




# 【上海电力 2016年真题】

作图并说明什么是供电负荷，综合用电负荷，发电负荷。

# 【火哥电气考研伟哥解析】，

如下图所示，综合用电负荷加上电力网的功率损耗就是发电厂应该供给的功率，称为电力系统的供电负荷。供电负荷再加上发电厂厂用电消耗的功率就是各发电厂应该发出的功率，称为电力系统的发电负荷。




【上海电力 2014年真题】

压器额定容量为 31.5MVA，有下列实验数据；。当其负荷率为 0.5 时，试求其有功损耗。 $\Delta P _ { 0 } = 2 0 k W$ $V _ { s } \% = 1 . 2 \%$ 

【火哥电气考研伟哥解析】，

变压器的负荷率 $\beta \Lleftarrow \frac { S } { S _ { N } } \Lleftarrow 0 . 5$ ，变压器的损耗分为不变损耗 $\Delta P _ { 0 }$ 和可变损耗

$$
\Delta P = \Delta P _ {0} + \Delta P _ {s} \beta^ {2} = 2 0 + 1 2 0 \times 0. 5 ^ {2} = 5 0 k W 。
$$

【上海电力 2013年真题】

试从物理概念分析为何三相输电线路的相间距离越大，正序电抗越大？

【火哥电气考研伟哥解析】，

三相输电线的正序电抗由自感和互感两部分之和，其中一相电流和其他两相电流不同相，产生的互感起减磁作用，当相间距离增大时，互感减磁作用减弱，正序电抗增大。

【东北电力 2022年真题】

如何利用双绕组变压器铭牌数据 $\Delta P _ { k }$ 、Uk%、 $\Delta P _ { 0 }$ $I _ { 0 } \%$ 计算变压器等值参数？（需注明数据和参数单位）

【火哥电气考研伟哥解析】，

电阻 $R _ { _ { T } } = { \frac { \Delta P _ { _ { k } } U _ { _ { N } } ^ { 2 } } { 1 0 0 0 { S _ { _ { N } } } ^ { 2 } } }$ 单位 $\Omega$ ，电抗 $X _ { _ T } = \frac { U _ { k } \% } { 1 0 0 } \cdot \frac { U _ { _ N } ^ { 2 } } { S _ { _ N } }$ 单位Ω， $\Omega$ 100S

电导 $G _ { T } = \frac { \Delta P _ { 0 } } { 1 0 0 0 S _ { N } } \cdot \frac { S _ { N } } { U _ { N } ^ { 2 } }$ 单位 S，电纳 $B _ { \scriptscriptstyle T } = \frac { I _ { 0 } \% } { 1 0 0 } \cdot \frac { S _ { \scriptscriptstyle N } } { U _ { \scriptscriptstyle N } ^ { 2 } }$ SN 单位 S

短路损耗 $\Delta P _ { k }$ 单位kW、短路电压百分数 $U _ { k } \%$ 无单位、空载损耗 $\Delta P _ { 0 }$ 单位kW、空载电流百分数$I _ { 0 } \%$ 无单位，容量 $\mathrm { S _ { N } }$ 单位MVA，额定电压 UN单位kV

【东北电力 2022年真题】

已知变比为k的双绕组变压器归算至高压侧的阻抗值为 $Z _ { { _ T } }$ ，求其等值变压器模型。

【火哥电气考研伟哥解析】，

如图（1）所示，节点 1为低压侧，节点2 为高压侧，


由图（2）列节点导纳方程，

$$
\left[ \begin{array}{l l} \frac {1}{Z _ {T}} & - \frac {1}{Z _ {T}} \\ - \frac {1}{Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} k \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \frac {\dot {I} _ {1}}{k} \\ \dot {I} _ {2} \end{array} \right] \Rightarrow \left[ \begin{array}{l l} \frac {k ^ {2}}{Z _ {T}} & - \frac {k}{Z _ {T}} \\ - \frac {k}{Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots .. (i)
$$





（1）






（2）





由图（3）列节点导纳方程，

$$
\left[ \begin{array}{c c} y _ {1 2} + y _ {1 0} & - y _ {1 2} \\ - y _ {1 2} & y _ {1 2} + y _ {2 0} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots \dots \dots \dots \dots \tag {ii}
$$

i 式和 ii 式对比得，

$$
\left\{ \begin{array}{l} {y _ {1 2} + y _ {1 0} = \frac {k ^ {2}}{Z _ {T}}} \\ {- y _ {1 2} = - \frac {k}{Z _ {T}}} \\ {y _ {1 2} + y _ {2 0} = \frac {1}{Z _ {T}}} \end{array} , \text {得} \left\{ \begin{array}{l} y _ {1 0} = \frac {k ^ {2}}{Z _ {T}} - \frac {k}{Z _ {T}} = \frac {k ^ {2} - k}{Z _ {T}} \\ y _ {1 2} = \frac {k}{Z _ {T}} \\ y _ {2 0} = \frac {1}{Z _ {T}} - \frac {k}{Z _ {T}} = \frac {1 - k}{Z _ {T}} \end{array} \right. \right.
$$

# 【东北电力 2021年真题】

已知双绕组变压器的变比 k 和归算至低压侧的阻抗 ZT，求等值变压器各支路的阻抗参数，并绘制等值电路。

# 【火哥电气考研伟哥解析】，

如图（1）所示，节点 1 为低压侧，节点 2 为高压侧，

由图（2）列节点导纳方程，

$$
\left[ \begin{array}{l l} \frac {1}{Z _ {T}} & - \frac {1}{Z _ {T}} \\ - \frac {1}{Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \frac {\dot {U} _ {2}}{k} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ k \dot {I} _ {2} \end{array} \right] \Rightarrow \left[ \begin{array}{l l} \frac {1}{Z _ {T}} & - \frac {1}{k Z _ {T}} \\ - \frac {1}{k Z _ {T}} & \frac {1}{k ^ {2} Z _ {T}} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots . (i)
$$





(1)






(2)





由图（3）列节点导纳方程，

$$
\left[ \begin{array}{c c} y _ {1 2} + y _ {1 0} & - y _ {1 2} \\ - y _ {1 2} & y _ {1 2} + y _ {2 0} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots \dots \dots \dots \tag {ii}
$$

i 式和 ii 式对比得，

$$
\left\{ \begin{array}{l} y _ {1 2} + y _ {1 0} = \frac {1}{Z _ {T}} \\ - y _ {1 2} = - \frac {1}{k Z _ {T}} \\ y _ {1 2} + y _ {2 0} = \frac {1}{k ^ {2} Z _ {T}} \end{array} , \right.
$$

$$
\text {得} \left\{ \begin{array}{l} y _ {1 0} = \frac {1}{Z _ {T}} - \frac {1}{k Z _ {T}} = \frac {1}{Z _ {T}} \frac {k - 1}{k} \\ y _ {1 2} = \frac {1}{k Z _ {T}} \\ y _ {2 0} = \frac {1}{k ^ {2} Z _ {T}} - \frac {1}{k Z _ {T}} = \frac {1}{Z _ {T}} \frac {1 - k}{k ^ {2}} \end{array} \right.
$$

# 【东北电力 2017年真题】

标么值的优缺点。

# 【火哥电气考研伟哥解析】，

标幺值和有名值优点：

（1）标幺值可以用于不同电压等级、不同容量和不同类型的设备之间进行比较，便于进行系统分析和计算。

（2）标幺值便于进行数据的处理和传输，可以减少数据量，提高计算效率。

（3）标幺值可以直观地反映电气量值的大小关系，易于理解和比较。

标幺值和有名值缺点：

（1）标幺值只是相对值，不具备绝对意义，需要与有名值相互转换才能进行实际应用。

（2）标幺值的计算需要有名值的基础，如果有名值存在误差，会影响标幺值的准确性。

（3）标幺值不适用于直接进行电气设备的选择和运行参数的确定，需要结合有名值进行综合分析。

# 【东北电力 2013年真题】

试画出隐极同步发电机组的运行极限图，并说明运行极限图是受哪些量约束？如何调整发电机的有功出力和无功出力？

# 【火哥电气考研伟哥解析】，

运行极限图约束条件，圆弧 S：定子绕组温升；圆弧 AB：励磁绕组温升；直线 BC：原动机功率等约束。

通过调节原动机的功率（进气量或进水量）调节发电机的有功功率，调节励磁电流来调节发电


机的无功功率。




# 【东北电力 2011年真题】

在超高压输电网中，采用分裂导线对电网运行有何益处？为什么？

# 【火哥电气考研伟哥解析】，

分裂导线可以减小线路的电压损耗，提高电力系统运行的稳定性，减小线路电晕。

通过分裂导线，改善导线周围的磁场分布，减小线路的电抗，减小线路电晕。线路的电抗减小，根据发电机功角特性可知，有功功率的传输极限提高，对电力系统运行的静态稳定和暂态稳定都是有利的。

# 【东北电力 2009年真题】

简述一种制定多电压等级电力网络标幺值等值电路方法步骤；应用等值变压器模型主要优点是什么？

# 【火哥电气考研伟哥解析】，

（1）选取电压基本级，通常选取最高电压等级为基本级；

（2）将各参数根据变压器变比归算到基本级；

（3）将归算到基本级下的各参数除基本级下的基准值。

能够体现电压变换的功能，不需要进行参数的归算。

# 【河海大学 2025年真题】

试写出我国以及 IEEE 标准的静态负荷模型的多项式形式（不考虑频率的变化），并解释各部分的含义。

【火哥电气考研伟哥解析】，

$$
\begin{array}{l} P = P _ {0} \left[ a _ {p} \left(\frac {V}{V _ {0}}\right) ^ {2} + b _ {p} \left(\frac {V}{V _ {0}}\right) + c _ {p} \right] \quad (a _ {p} + b _ {p} + c _ {p} = 1) \\ Q = Q _ {0} \left[ a _ {q} \left(\frac {V}{V _ {0}}\right) ^ {2} + b _ {q} \left(\frac {V}{V _ {0}}\right) + c _ {q} \right] \quad (a _ {q} + b _ {q} + c _ {q} = 1) \\ \end{array}
$$

第一部分是恒阻抗，第二部分是恒电流，第三部分是恒功率。

# 【河海大学 2025年真题】

在电力系统潮流计算、短路电流计算、暂态功角稳定分析时，同步发电机采用什么样的数学模型？给出表达式。

# 【火哥电气考研伟哥解析】，


潮流计算：发电机模型为三类节点平衡节点（电压幅值和相角恒定），PV节点（有功为恒功率模型、电压幅值恒定）、PQ节点（有功和无功均为恒功率模型）。

短路电流计算：采用次暂态电动势和次暂态电抗等值， $\dot { E } ^ { \prime \prime } { = } \dot { U } + j \dot { I } x _ { d \Sigma } ^ { \prime \prime }$ ；若计算中忽略负荷，则短路前为空载状态，所有电源的次暂态电动势均取为额定电压，标幺值为 1，且同相位，对于短路点远离电源点，可将发电机看做无穷大电源。

$\{ \begin{array} { l } { \displaystyle \frac { d \delta } { d t } = \omega - \omega _ { 0 } } \\ { \displaystyle \frac { d \omega } { d t } = \frac { \omega _ { 0 } } { T _ { _ { J } } } \big ( P _ { _ { T } } - P _ { _ { E } } \big ) } \end{array}  \overset { \ll } { \underset { d t ^ { 2 } } {  } } \frac { d ^ { 2 } \delta } { d t ^ { 2 } } = \frac { \omega _ { 0 } } { T _ { _ { J } } } \big ( P _ { _ { T } } - P _ { _ { E } } \big )$ = @-@0暂态功角稳定分析：PE

【河海大学 2024 年真题】

在计算三绕组变压器等效电抗时，为什么有时会出现某等效电抗是负数？

【火哥电气考研伟哥解析】，

排列在最外面和最里面的绕组对在中间的绕组有去磁作用，中间绕组的电抗可能为负。

【河海大学 2024 年真题】

请解释说明：（1）负荷的时间特性；（2）负荷的电气特性。

【火哥电气考研伟哥解析】，

负荷的时间特性：负荷随时间变化的规律；

负荷的电气特性：负荷随电压或频率变化的规律。

【河海大学 2024 年真题】

已知如图所示的理想变压器的变比 ，阻抗 $Z _ { T }$ ，试分析其 $\pi$ 型等效电路（用阻抗表示）。




【火哥电气考研伟哥解析】，

如图（1）所示，节点 1为低压侧，节点2 为高压侧，

由图（2）列节点导纳方程，

$$
\left[ \begin{array}{l l} \frac {1}{Z _ {T}} & - \frac {1}{Z _ {T}} \\ - \frac {1}{Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} k \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \frac {\dot {I} _ {1}}{k} \\ \dot {I} _ {2} \end{array} \right] \Rightarrow \left[ \begin{array}{l l} \frac {k ^ {2}}{Z _ {T}} & - \frac {k}{Z _ {T}} \\ - \frac {k}{Z _ {T}} & \frac {1}{Z _ {T}} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots . (i)
$$





（1）






（2）





由图（3）列节点导纳方程，

$$
\left[ \begin{array}{c c} y _ {1 2} + y _ {1 0} & - y _ {1 2} \\ - y _ {1 2} & y _ {1 2} + y _ {2 0} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots \dots \dots \dots \tag {ii}
$$

i 式和 ii 式对比得，

$$
\left\{ \begin{array}{l} y _ {1 2} + y _ {1 0} = \frac {k ^ {2}}{Z _ {T}} \\ - y _ {1 2} = - \frac {k}{Z _ {T}} \\ y _ {1 2} + y _ {2 0} = \frac {1}{Z _ {T}} \end{array} , \right.
$$

得

$$
\left\{ \begin{array}{l} y _ {1 0} = \frac {k ^ {2}}{Z _ {T}} - \frac {k}{Z _ {T}} = \frac {k ^ {2} - k}{Z _ {T}} \\ y _ {1 2} = \frac {k}{Z _ {T}} \\ y _ {2 0} = \frac {1}{Z _ {T}} - \frac {k}{Z _ {T}} = \frac {1 - k}{Z _ {T}} \end{array} \right.
$$

，用阻抗表示为，

$$
\left\{ \begin{array}{l} Z _ {1 0} = \frac {Z _ {T}}{k ^ {2} - k} \\ Z _ {1 2} = \frac {Z _ {T}}{k} \\ Z _ {2 0} = \frac {Z _ {T}}{1 - k} \end{array} \right.
$$

# 【河海大学 2022年真题】

为什么在电力系统的计算分析中大都采用标幺值？

# 【火哥电气考研伟哥解析】，

（1）三相计算公式与单相形式一致，省去√3倍的常数，不需要考虑相电压与线电压，以及单相功率和三相功率的差别；

（2）避免繁琐按变压器电压变比来回归算，大大简化计算；

（3）易于比较电力系统各种设备的特性及参数；

（4）易于对计算结果进行比较、分析。

# 【河海大学 2021 年真题】

三相架空线路为什么要换位？什么情况下需要进行完全换位？

# 【火哥电气考研伟哥解析】，

三相架空线路换位是为了克服由于三相导线布置时的几何不对称造成的运行时的三相电压不平衡；目前，电压等级在 110kV以上、线路长度在 $1 0 0 \mathrm { k m }$ 以下的输电线路，一般均需要进行完全换位。（《电力工程》P31）

# 【河海大学 2018年真题】

电力线路在什么情况下可以用 $\pi$ 型或T型等效电路？ $\pi$ 型和T型等效电路可以用 Y-△等效互换吗？

# 【火哥电气考研伟哥解析】，

当电力线路为长度在 $1 0 0 \mathrm { k m } { \sim } 3 0 0 \mathrm { k m }$ 之间的架空线路或长度不超过 $1 0 0 \mathrm { k m }$ 的电缆线路，其电纳影响已不能忽略，此时需采用集中参数的 $\pi$ 型或T型等效电路，它们之间不能用Y-△等效互


换。（《电力工程》P38）

# 【河海大学 2016年真题】

影响架空输电线路电抗大小的主要因素是什么？导线进行循环换位的目的？

# 【火哥电气考研伟哥解析】，

三相线的平均间距、导线半径、若是分裂导线还和分裂间距、分裂根数有关进行循环换位的目的：克服各相压降不相等，从而造成的三相电压不平衡，在一次整换位循环内，各相导线将轮流占据a、b、c相的几何位置，因而在这个长度范围内各相的电感（电抗）值就变得一样了。此外，换位对改善电力线路对通信线路的干扰也是十分必要的。（《电力工程》P31）

# 【河海大学 2016年真题】

电力系统日负荷曲线有什么特点？什么是负荷的频率静态特性？

# 【火哥电气考研伟哥解析】，

日负荷曲线一般有两个低谷、两个高峰，第一个低谷在深夜，第二个低谷在中午，第一个高峰在上午（称为早高峰），第二个高峰在晚上（称为晚高峰）。（《电力工程》P66）

负荷的频率静态特性：描述电力系统负荷的有功功率随频率变化的关系曲线。

# 【河海大学 2015年真题】

架空输电线主要由哪些部分组成？导线型号 LGJ-240表示的含义。

# 【火哥电气考研伟哥解析】，

架空线路由导线、避雷线、绝缘子、杆塔、金具等构成，LGJ-240 表示：钢芯铝绞线，其额定载流面积为 $2 4 0 \mathrm { m m } ^ { 2 }$ 。（《电力工程》P21）

# 【昆明理工 2024年真题】

架空线路的等值电路参数中包含 4种参数，请写出是哪四种，其中一种参数通常在潮流计算中被忽略，是哪一种？为何会将其忽略？

# 【火哥电气考研伟哥解析】，

电阻 R、电抗 X、电导 G、电纳 B。

电导G被忽略，由泄漏电流和电晕损耗决定。由于绝缘子泄漏通常很小，可忽略；而在线路设计时，满足晴朗天气不发生电晕，因此忽略电导。

# 【昆明理工 2024年真题】

请给出隐极式发电机的极限运行图，用图解法根据约束条件确定发电机运行限额。

【火哥电气考研伟哥解析】，




圆弧AB：励磁绕组温升；圆弧 S：定子绕组温升；直线BC：原动机功率等约束；


曲线T：其他约束（定子绕组端部温升、稳定运行的约束）

# 【昆明理工 2017年真题】

电晕有何危害？在电力线路上如何减少电晕损耗？

# 【火哥电气考研伟哥解析】，

电晕不仅会产生大量的能量损耗，降低电力传输的效率，还会产生电磁干扰，影响通讯。通过增大导线半径可以有效减小导线表面的电场强度，提高电晕临界电压，以满足在晴朗天气下不发生电晕的要求，减小电晕损耗。一般采用分裂导线或扩径导线。

# 【昆明理工 2014年真题】

绘制隐极式发电机组的运行极限图，并说明各项约束。

【火哥电气考研伟哥解析】，




圆弧S：定子绕组温升约束；

圆弧F：励磁绕组温升约束；

直线BC：原动机功率约束；

圆弧T：其他约束，如定子端部温升、并列运行稳定性等。

# 【昆明理工 2014年真题】

试推导双绕组变压器的等值模型，并说明其作用。

# 【火哥电气考研伟哥解析】，

由图（2）列节点电压方程，

$$
\left[ \begin{array}{l l} y _ {T} & - y _ {T} \\ - y _ {T} & y _ {T} \end{array} \right] \left[ \begin{array}{l} \frac {\dot {U} _ {1}}{k} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} k \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \Rightarrow \left[ \begin{array}{l l} \frac {y _ {T}}{k ^ {2}} & - \frac {y _ {T}}{k} \\ \frac {- y _ {T}}{k} & y _ {T} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \dots \dots (i)
$$








（(2）






由图（3）列节点导纳方程，

$$
\left[ \begin{array}{c c} y _ {1 2} + y _ {1 0} & - y _ {1 2} \\ - y _ {1 2} & y _ {1 2} + y _ {2 0} \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {U} _ {2} \end{array} \right] = \left[ \begin{array}{l} \dot {I} _ {1} \\ \dot {I} _ {2} \end{array} \right] \dots \tag {ii}
$$

i 式和ii 式对比得，

$$
\left\{ \begin{array}{l} y _ {1 2} + y _ {1 0} = \frac {y _ {T}}{k ^ {2}} \\ - y _ {1 2} = - \frac {y _ {T}}{k} \\ y _ {1 2} + y _ {2 0} = y _ {T} \end{array} , \left\{ \begin{array}{l} y _ {1 0} = \frac {y _ {T}}{k ^ {2}} - \frac {y _ {T}}{k} = y _ {T} \frac {1 - k}{k ^ {2}} \\ y _ {1 2} = \frac {y _ {T}}{k} \\ y _ {2 0} = y _ {T} - \frac {y _ {T}}{k} = y _ {T} \frac {k - 1}{k} \end{array} \right. \right.
$$

# 【昆明理工 2013年真题】

什么是电晕现象？如何避免？

# 【火哥电气考研伟哥解析】，

电晕现象是指在强电场作用下导线周围空气的电离现象。主要可以通过加大导线半径，使得导线周围的电场强度尽可能均匀分布，减小导线表面的最大电场强度，从而提高电晕临界电压。具体可采用分裂导线和扩径导线。

# 【昆明理工 2012年真题】

什么是负荷率？提高负荷率的意义和方法是什么？

# 【火哥电气考研伟哥解析】，

负荷率是指在规定时间内平均负荷与最大负荷的百分比。提高负荷率可以使得电网和设备的利用率提高。对电力系统负荷进行“削峰填谷”，合理的分配负荷，使得电力系统运行更为经济合理，降低电能损耗。

# 【昆明理工 2008年真题】

什么是发电机的进相?为什么需要发电机的进相运行，有什么限制?

# 【火哥电气考研伟哥解析】，

发电机进相运行是指发电机减小励磁电流，在超前的功率因数下运行，吸收系统中多余的无功功率。当系统低负荷运行时输电线路的充电功率大于其电抗消耗的无功，引起系统电压升高。此时，发电机进相运行可以吸收多余的无功功率，保证系统的电压水平。进相运行主要受发电机定子绕组端部温升、并列运行稳定性约束。

# 【昆明理工 2008年真题】

在电力系统分析与计算过程中引入等值变压器模型的意义何在?

# 【火哥电气考研伟哥解析】，

等值变压器模型的零值的体现变压器电压变换的功能，在多电压级网络计算中，可不必进行参数和变量的归算。同时，还可以解决环网中参数和变量精确归算的问题。

# 【西安工程 2023年真题】

何为负荷的恒功率数学模型?

# 【火哥电气考研伟哥解析】，

负荷的有功和无功大小为常数，即 $ { \tilde { S } } _ { L } = P + j Q$ ，不随电压或频率改变。

# 【西安工程 2023年真题】

采用分裂导线的作用是什么?


# 【火哥电气考研伟哥解析】，

分裂导线可以降低线路的电晕损耗，减小线路的电抗。

# 【西安工程 2023年真题】

何为理想变压器型等值电路模型中的标准变比?

# 【火哥电气考研伟哥解析】，

标准变比：采用有名制计算时，归算参数时所取的变比。

# 【西安工程 2022年真题】

如何用长线路分布参数电路的特性阻抗和传播系数用来估计超高压线路的运行特性?

# 【火哥电气考研伟哥解析】，

超高压线路中认为 $\mathrm { r } 1 { = } 0$ ， $\mathrm { g 1 = 0 } ,$ 此时，当线路末端接波阻抗大小的负荷时，传输功率 $P _ { c } = { \frac { { U _ { N } } ^ { 2 } } { Z _ { c } } }$ 

称为自然功率。超高压线路传输的功率约等于自然功率时，线路首末端电压大致相等；传输的功率小于自然功率时，末端电压高于始端电压；传输的功率大于自然功率时，末端电压低于始端电压。

# 【西安工程 2020 年真题】

如何利用长线路分布参数的特性阻抗 ZC和传播系数 γ 估计超高压线路的运行特性？输送功率的大小对线路的首末端电压的关系有何影响？

# 【火哥电气考研伟哥解析】，

（1）估算首末端电压差大小

自然功率：线路末端负荷的阻抗值为波阻抗大小时，该负荷所消耗的功率 $P _ { _ { N } } = { \frac { U _ { _ { N } } ^ { 2 } } { Z _ { _ { C } } } }$ = Zc 称为输电线路的自然功率。

$\textcircled{1}$ 当线路传输功率等于自然功率时，线路末端电压将等于始端电压； $\textcircled{2}$ 当线路传输功率大于自然功率时，线路末端电压将低于始端电压： $\textcircled{3}$ 当线路传输功率小于自然功率时，线路末端电压将高于始端电压。

# （2）估算首末端电压相位差

当负荷阻抗为波阻抗大小时，线路两端电压的相位差正比于线路长度，相应的比例系数就是相位系数 $\beta$ 。线路长度每隔 1500公里，首末端电压相位差会增加 90°。

# 【西安工程 2019年真题】

如何利用长线路分布参数的特性阻抗 ZC和传播系数 γ 估计超高压线路的运行特性？输送功率大小对线路的首末端电压的关系有何影响？

# 【西安工程 2018年真题】

如何利用长线路分布参数的特性阻抗 ZC和传播系数 γ 估计超高压线路的运行特性？输送功率的大小对线路的首末端电压的关系有何影响？

# 【西安工程 2017年真题】

如何利用长线路分布参数的特性阻抗 Z 和传播系数 γ 估计超高压线路的运行特性？输送功率的大小对线路的首末端电压的关系有何影响？

# 【西安工程 2021年真题】

什么是自然功率?如何利用自然功率与输送功率关系判断输电线路的首末端电压的大小?

# 【火哥电气考研伟哥解析】，

自然功率：线路末端负荷的阻抗值为波阻抗大小时，该负荷所消耗的功率 $P _ { _ { N } } = { \frac { U _ { _ { N } } ^ { 2 } } { Z _ { _ { C } } } }$ U 称为输电线路的自然功率。

$\textcircled{1}$ 当线路传输功率等于自然功率时，线路末端电压将等于始端电压； $\textcircled{2}$ 当线路传输功率大于自然功率时，线路末端电压将低于始端电压： $\textcircled{3}$ 当线路传输功率小于自然功率时，线路末端电压将高于始端电压。

# 【西安工程 2016年真题】

什么叫自然功率？输送功率的大小对线路的首末端电压的关系有何影响？

# 【西安工程 2015年真题】

什么叫自然功率？当线路的输送功率等于、大于、小于自然功率时，线路的首末端电压的关系？

# 【西安工程 2020年真题】

用标幺值表示的电力系统等值网络，其参数归算较复杂，归算途径有两个，具体是什么？

# 【火哥电气考研伟哥解析】，

多电压等级系统两种归算方法：归算有名值，归算基准值。

归算有名值：先计算各电压等级的元件参数的有名值，然后归算到同一个电压等级下，各元件参数再除以该电压等级下的基准值。

归算基准值：先计算各电压等级的元件参数的有名值，选定某个电压等级下的基准值，将基准值归算到对应的电压等级下，不同电压等级下的各元件参数除以对应电压等级下的基准值。

# 【西安工程 2016年真题】

何谓标幺值？如何选取基准值，SB、UB、IB、ZB、YB关系如何？

# 【火哥电气考研伟哥解析】，

标幺值：标幺值没有单位，各物理量都用有名值与同一套基准值的比表示。

一般选择作为 SB、UB一套基准值，其他量可以用这两个量表示。

$$
I _ {B} = \frac {S _ {B}}{\sqrt {3} U _ {B}}, \quad Z _ {B} = \frac {U _ {B} ^ {2}}{S _ {B}}, \quad Y _ {B} = \frac {S _ {B}}{U _ {B} ^ {2}}
$$

# 【西安工程 2015年真题】

何谓标幺值？如何选取基准值， $\mathrm { S _ { B } }$ 、UB、IB、ZB、YB关系如何？

# 【东北农业 2025年真题】

分裂导线作用是什么？等值半径如何计算？

# 【火哥电气考研伟哥解析】，

分裂导线的作用是减小线路电抗，提高线路电晕起始电压，减小电晕。

N 分裂导线的等值半径 $r _ { e q } = \sqrt [ n ] { r d _ { 1 2 } d _ { 1 3 } . . . d _ { 1 n } }$ ，其中 r 是单根导线的半径， $d _ { 1 2 } d _ { 1 3 } \ldots d _ { 1 n }$ 为 $\mathbf { n }$ 根导线之间的分裂间距。

# 【东北农业 2025年真题】

发电机运行极限如何确定?

# 【火哥电气考研伟哥解析】，

运行极限约束条件，圆弧 S：定子绕组温升；圆弧 AB：励磁绕组温升；直线 BC：原动机功率等约束；T是其他约束：包括发电机稳定运行和受定子端部温升。




【东北农业 2024年真题】

发电机的等值电路有哪几种，它们之间相互等效么？

【火哥电气考研伟哥解析】，

发电机的等值电路有电压源、电流源两种形式，它们之间可以相互等效。








（b）以电流源表示


参考《现代电力系统分析理论与方法 刘天琪 第2版》中国电力出版社

【东北农业 2023年真题】

多级电压网络的等值网络是如何建立的？参数折算时，变压器变比如何确定？

【火哥电气考研伟哥解析】，

用有名制或标幺制建立的建立等值网络。

有名值：不同电压等级的元件参数有名值需要对参数进行折合后才能直接相连。

标幺值：不同电压等级的元件参数折合成标幺值相连。

参数折算：在精确计算时，变压器变比采用变压器的实际变比，变比发生变化时可以采用变压器的 $\pi$ 型等效电路，参数不需再次折合；在近似计算时，变压器的变比取平均额定电压之比。

【东北农业 2022年真题】

电力线路一般以什么样的等值电路表示？

【火哥电气考研伟哥解析】，

电力线路一般以 $\pi$ 形等值电路来表示。按线路长短可分为短线路（ $( < 1 0 0 \mathrm { k m } )$ ），一字型等值电路；中等长度线路（ $1 0 0 \mathrm { k m } { \sim } 3 0 0 \mathrm { k m }$ 的架空线或 ${ < } 1 0 0 \mathrm { k m }$ 的电缆）， $\pi$ 型等值电路；长线路（ $\mathit { \Omega } ^ { \prime } { > } 3 0 0 \mathrm { k m }$ 的架空线或 ${ \tt > } 1 0 0 \mathrm { k m }$ 的电缆）分布参数等值电路。

【东北农业 2020年真题】

简述负荷曲线的定义，日负荷曲线与年负荷曲线。

【火哥电气考研伟哥解析】，


负荷曲线是负荷随时间变化的曲线，分为有功功率负荷曲线和无功功率负荷曲线。

日负荷曲线指的是一天当中 0~24个小时之内有功功率负荷的变化曲线。

年负荷曲线是一般指年最大负荷曲线，表示一年中每月最大有功功率负荷变化的曲线。

日负荷曲线的作用通常是规定和制定日发电计划，并且可以参考调节电力系统的运行状态；年负荷曲线的作用通常是对电力系统进行扩建和新建，并且依据它安排检修计划。

# 【东北农业 2020年真题】

在图中标出发电机与变压器的额定电压。




# 【火哥电气考研伟哥解析】，

G：10.5kV 

T1：10.5/242kV 

T2：220/121/38.5kV 

T3：35/11kV 

T4：220/121kV 

# 【东北农业 2019年真题】

发电机和变压器、线路、用户的额定电压是否相同，为什么？

# 【火哥电气考研伟哥解析】，

不相同。用户和线路的电压一般为额定电压 $\mathrm { U } _ { \mathrm { N } }$ ；发电机的电压一般较额定电压等级高 $5 \%$ ，即1.05U ；变压器一次侧额定电压为线路额定电压 U ；若变压器一次侧与发电机直接相连，则取发电机的额定电压，即 $1 . 0 5 \mathrm { U } _ { \mathrm { N } }$ ；变压器的二次侧电压一般比线路额定电压高 $10 \%$ ，若变压器与负荷直接相连接或 $U \mathbf { s } \% { < } 7 \%$ ，二次侧电压高线路额定电压 $5 \%$ 。

# 【东北农业 2019年真题】

作图并说明什么是供电负荷、综合用电负荷、发电负荷。

# 【火哥电气考研伟哥解析】，

如下图所示，综合用电负荷加上电力网的功率损耗就是发电厂应该供给的功率，称为电力系统的供电负荷。供电负荷再加上发电厂厂用电消耗的功率就是各发电厂应该发出的功率，称为电力系统的发电负荷




# 【青岛科技 2024年真题】

什么叫变压器的空载实验和短路实验?这两个实验可以得到变压器的哪些参数?

# 【火哥电气考研伟哥解析】，

空载试验：在变压器的低压绕组施加额定电压，其他绕组开路，测量变压器的空载损耗和空载电流。

短路试验：在变压器的高压绕组施加电压源，其他的一个绕组短路，电压源的电压从零逐渐增大，当绕组电流达到额定电流时，测量变压器的有功损耗和电源电压，分别为短路损耗和短路电压。

空载试验测得励磁支路的参数 GT 和 BT；空载试验测得阻抗支路的参数 RT 和 XT。

# 【郑州大学 2025年真题】

下图是某隐极式发电机运行状况




（1）画出电压、电流相量图。

（2）试分析有功功率与空载电动势 Eq $U _ { N }$ U $\delta _ { \scriptscriptstyle N }$ 之间的关系。

# 【火哥电气考研伟哥解析】，

（1） 




（2） 

$P = \frac { E _ { q N } U } { x _ { d } } s i n \delta _ { N }$ ，有功功率分别与空载电动势 $E _ { q N }$ 、电压 $U _ { N }$ 成正比，随功角 $\delta _ { \scriptscriptstyle N }$ 增大而增大。xd

# 【郑州大学 2025年真题】


某架空线路单位长度的参数为 r1、x1、g1、b1，长度为 l（ $1 0 0 \mathrm { k m } { < } l { < } 3 0 0 \mathrm { k m } )$ ），请画出该线路的等值电路图。

# 【火哥电气考研伟哥解析】，

等效电路如图所示，其中 1 12 2Y g jb l L = + 。




# 【郑州大学 2025年真题】

某系统接线图如下所示，功率基准值取 SB（MVA），电压基准值取 UB=UIN，试画出该系统的标幺值等值电路图。





Sr (MVA)



额定电压UIN/UIIN



△ Pk(kW)、Uk(%)


# 【火哥电气考研伟哥解析】，

$$
Z _ {L I} = \left(r _ {I} + j x _ {I}\right) l _ {I} \frac {S _ {B}}{U _ {I N} ^ {2}}, Z _ {L I I} = \left(r _ {I I} + j x _ {I I}\right) l _ {I I} \frac {S _ {B}}{U _ {I I N} ^ {2}}
$$

$$
Z _ {T} = \frac {\Delta P _ {k}}{1 0 0 0 S _ {B}} + j \frac {\Delta U _ {k}}{1 0 0}
$$




# 【郑州大学 2024年真题】

电力系统如图所示，求：（1）变压器的额定变比；（2）变压器 T3 的额定容量为 100/50/100，变压器短路损耗为 $P _ { k ( 1 - 2 ) }$ $P _ { k ( 2 - 3 ) }$ $P _ { k ( 3 - 1 ) }$ ，求变压器参数 $R _ { T 1 }$ $R _ { T 2 }$ $R _ { T 3 }$ 的表达式。





# 【火哥电气考研伟哥解析】，

（1） 

T1：10.5/242kV 

T2：10.5/3.15kV 

T3：220/121/6.3kV 

（2） 

$$
\begin{array}{l} \left\{ \begin{array}{l} P _ {k (1 - 2)} ^ {\prime} = \left(\frac {S _ {N 1}}{S _ {N 2}}\right) ^ {2} P _ {k (1 - 2)} = \left(\frac {1 0 0}{5 0}\right) ^ {2} P _ {k (1 - 2)} = 4 P _ {k (1 - 2)} \\ P _ {k (1 - 3)} ^ {\prime} = P _ {k (1 - 3)} \\ P _ {k (2 - 3)} ^ {\prime} = \left(\frac {S _ {N 3}}{S _ {N 2}}\right) ^ {2} P _ {k (2 - 3)} = \left(\frac {1 0 0}{5 0}\right) ^ {2} P _ {k (2 - 3)} = 4 P _ {k (2 - 3)} \end{array} \right. \\ \left\{ \begin{array}{l} P _ {k 1} = \frac {1}{2} \left(P _ {k (1 - 2)} ^ {\prime} + P _ {k (3 - 1)} ^ {\prime} - P _ {k (2 - 3)} ^ {\prime}\right) \\ P _ {k 2} = \frac {1}{2} \left(P _ {k (1 - 2)} ^ {\prime} + P _ {k (3 - 2)} ^ {\prime} - P _ {k (1 - 3)} ^ {\prime}\right), \\ P _ {k 3} = \frac {1}{2} \left(P _ {k (2 - 3)} ^ {\prime} + P _ {k (3 - 1)} ^ {\prime} - P _ {k (1 - 2)} ^ {\prime}\right) \end{array} \right. \\ \end{array}
$$

$$
\left\{ \begin{array}{l} R _ {T 1} = \frac {P _ {k 1}}{1 0 0 0} \times \frac {U _ {N} ^ {2}}{S _ {N} ^ {2}} \\ R _ {T 2} = \frac {P _ {k 2}}{1 0 0 0} \times \frac {U _ {N} ^ {2}}{S _ {N} ^ {2}} \\ R _ {T 3} = \frac {P _ {k 3}}{1 0 0 0} \times \frac {U _ {N} ^ {2}}{S _ {N} ^ {2}} \end{array} \right.
$$

# 【郑州大学 2023年真题】

关于输电线路等值电路，完成下面内容。

（1）如图（a）所示的长线路（ $1 { > } 3 0 0 \mathrm { k m }$ 的架空线路），以首末端电压和电流表示的二端口网络方程为

$$
\left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {I} _ {1} \end{array} \right] = \left[ \begin{array}{c c} \cosh \gamma l & Z _ {c} \sinh \gamma l \\ \frac {\sinh \gamma l}{Z _ {c}} & \cosh \gamma l \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {2} \\ \dot {I} _ {2} \end{array} \right]
$$

其中，γ 为线路传播系数，ZC 为线路特性阻抗，l 为长度，现拟用图（b）所示的 П 型电路为其等值电路，试确定其中 Z’、Y’的表达式。

（2）若图（a）为中等长度线路（ $1 0 0 \mathrm { k m } < l \le 3 0 0 \mathrm { k m }$ 的架空线路），仍用图（b）所示的 П 型电路为其等值电路，试确定其中 Z’、Y’的表达式。





(a)






(b)


【火哥电气考研伟哥解析】，

（1）图（b）中，

$$
\dot {U} _ {1} = \dot {U} _ {2} + \left(\dot {I} _ {2} + \dot {U} _ {2} Y ^ {\prime} / 2\right) Z ^ {\prime} = \left(1 + Z ^ {\prime} Y ^ {\prime} / 2\right) \dot {U} _ {2} + Z ^ {\prime} \dot {I} _ {2}
$$

$$
\dot {I} _ {1} = \dot {U} _ {1} Y ^ {\prime} / 2 + \dot {I} _ {2} + \dot {U} _ {2} Y ^ {\prime} / 2 = \left(Y ^ {\prime} + Z ^ {\prime} Y ^ {\prime 2} / 4\right) \dot {U} _ {2} + \left(1 + Z ^ {\prime} Y ^ {\prime} / 2\right) \dot {I} _ {2}
$$

$$
\left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {I} _ {1} \end{array} \right] = \left[ \begin{array}{c c} 1 + Z ^ {\prime} Y ^ {\prime} / 2 & Z ^ {\prime} \\ Y ^ {\prime} + Z ^ {\prime} Y ^ {\prime 2} / 4 & 1 + Z ^ {\prime} Y ^ {\prime} / 2 \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {2} \\ \dot {I} _ {2} \end{array} \right]
$$

$$
\left[ \begin{array}{l} \dot {U} _ {1} \\ \dot {I} _ {1} \end{array} \right] = \left[ \begin{array}{c c} \cosh \gamma l & Z _ {C} \sinh \gamma l \\ \frac {\sinh \gamma l}{Z _ {C}} & \cosh \gamma l \end{array} \right] \left[ \begin{array}{l} \dot {U} _ {2} \\ \dot {I} _ {2} \end{array} \right]
$$

$$
Z ^ {\prime} = Z _ {C} \sinh \gamma l
$$

$$
1 + Z ^ {\prime} Y ^ {\prime} / 2 = \cosh \gamma l, \quad Y ^ {\prime} = \frac {2 \cosh \gamma l - 2}{Z _ {c} \sinh \gamma l}
$$

（2） 

$$
Z ^ {\prime} = \left(r _ {1} + j x _ {1}\right) l
$$

$$
Y ^ {\prime} = j \frac {1}{2} b _ {1} l
$$

【郑州大学 2023年真题】

如图（a）所示电力网，线路和变压器参数已知，现要作出图（b）所示的标幺值等值电路，选取基准容量 $\mathbf { S } _ { \mathrm { B } }$ （MVA），基准电压UIIB=UIN，UIIB=UIIN，写出计算下面内容的表达式。

（1）变压器取 $+ 5 \%$ 分接头时，计算图（b）中理想变压器的变比 k。

（2）线路和变压器参数 ZI、ZII、ZT。








(b)



St (MVA)额定电压UN/UIIN△Pk(kW)、Uk(%)


$\tau$ 【火哥电气考研伟哥解析】，

（1） 

理想变压器的变比 $k = \frac { U _ { _ { T I } } } { U _ { _ { I B } } } \Big / \frac { U _ { _ { T I I } } } { U _ { _ { I I B } } } = \frac { \big ( 1 + 5 \% \big ) U _ { _ { I N } } } { U _ { _ { I B } } } \Big / \frac { U _ { _ { I I N } } } { U _ { _ { I I B } } } = 1 . 0 5$ UT U (1+5%)Um UN =1.05UB UB

（2） 

$$
Z _ {T} = R _ {T} + j X _ {T} = \frac {\Delta P _ {k}}{1000} \frac {U _ {I I N} {} ^ {2}}{S _ {T} {} ^ {2}} + j \frac {\Delta U _ {k} \%}{100} \frac {U _ {I I N} {} ^ {2}}{S _ {T}} (\Omega)
$$

$$
Z _ {T ^ {*}} = \frac {R _ {T} + j X _ {T}}{Z _ {B}} = \frac {\Delta P _ {k}}{1000} \frac {U _ {I I N} {} ^ {2}}{S _ {T} {} ^ {2}} \frac {S _ {B}}{U _ {I I N} {} ^ {2}} + j \frac {\Delta U _ {k} \%}{100} \frac {U _ {I I N} {} ^ {2}}{S _ {T}} \frac {S _ {B}}{U _ {I I N} {} ^ {2}} = \frac {\Delta P _ {k}}{1000} \frac {S _ {B}}{S _ {T} {} ^ {2}} + j \frac {\Delta U _ {k} \%}{100} \frac {S _ {B}}{S _ {T}}
$$

$$
Z _ {I} = \left(r _ {I} + j x _ {I}\right) l _ {I} (\Omega)
$$

$$
Z _ {I ^ {*}} = \frac {Z _ {I}}{Z _ {B}} = \left(r _ {I} + j x _ {I}\right) l _ {I} \frac {S _ {B}}{U _ {I N} ^ {2}}
$$

$$
Z _ {I I} = \left(r _ {I I} + j x _ {I I}\right) l _ {I I} (\Omega)
$$

$$
Z _ {I I ^ {*}} = \frac {Z _ {I I}}{Z _ {B}} = \left(r _ {I I} + j x _ {I I}\right) l _ {I I} \frac {S _ {B}}{U _ {I I N} {} ^ {2}}
$$

【郑州大学 2010年真题】

$2 2 0 k V$ 架空线路，三相导线水平排列，比较边相与中间相电晕临界电压的大小关系。

【火哥电气考研伟哥解析】，

边相导线的电晕临界电压较中间相高（中间相更容易发生电晕）。

【郑州大学 2009年真题】

简单解释为什么架空电力线路的相间距越大时，单位长度的电抗值越大。

【火哥电气考研伟哥解析】，

单位长度的电抗公式为： $x _ { 1 } = 0 . 1 4 4 5 1 g \frac { D _ { e q } } { r _ { e q } } + 0 . 0 1 5 7$ eD ， 为三相导线之间的几何平均距离，$D _ { e q }$ $r _ { e q }$ er$D _ { e q } { = } \sqrt [ 3 ] { D _ { a b } D _ { b c } D _ { c a } }$ 越大。

【郑州大学 2016年真题】

架空线路导线型号LGJ 的意义？架空线路为什么要进行导线换位？

【火哥电气考研伟哥解析】，

L-铝线；G-钢芯；J-多股绞合线；减少三相参数的不平衡。

【郑州大学 2008年真题】

简述导线型号 LGJQ-300 的含义。

【火哥电气考研伟哥解析】，

L铝线；G钢芯；J 多股绞合线；Q轻型；300截流导体的截面积为 $3 0 0 \mathrm { m m } ^ { 2 }$ 。

【郑州大学 2023年真题】

如图所示隐极式同步发电机，有关参数标于图中，试完成如下内容。


$$
\begin{array}{c} \dot {U} \\ E _ {q} ^ {x _ {d}} \quad \bigotimes_ {\stackrel {\sim} {I}} \end{array} \tilde {S} = P + j Q
$$

（1）作出迟相运行状态（滞后功率因数角）的电压、电流相量图，并说明感性无功功率的流向。

（2）作出进相运行状态（超前功率因数角）的电压、电流相量图，并说明感性无功功率的流向。

（3）限制进相运行的因素是什么？

【火哥电气考研伟哥解析】，

$$
\dot {E} _ {q} = \dot {U} + j \dot {I} x _ {d} \varphi
$$

$$
\dot {U} = U \angle 0 ^ {\circ}
$$

（1）当迟相运行时，发电机发出感性无功，感性无功流向为发电机到负荷




（2）当进相运行时，发电机吸收感性无功，感性无功流向为负荷到发电机




（3）进相运行，发电机受到稳定运行和定子绕组端部温升的约束。

【郑州大学 2010年真题】

设单机无穷大系统，母线电压为 $U \angle 0 ^ { \circ }$ ，隐极式发电机的电势为 $E _ { q } ^ { \prime } \mathcal { L } \delta$ ，电抗为 $X _ { d } ^ { \prime }$ ，除发电机外的组合电抗为 $X _ { \Sigma }$ 。试推导 $P - \delta$ 的功角表达式。

【火哥电气考研伟哥解析】，

等效电路，




$$
\dot {E} _ {q} ^ {\prime} = \dot {U} + j \left(X _ {d} ^ {\prime} + X _ {\Sigma}\right) \dot {I}
$$

$$
\dot {I} = \frac {\dot {E} _ {q} ^ {\prime} - \dot {U}}{j \left(X _ {d} ^ {\prime} + X _ {\Sigma}\right)} = \frac {\dot {E} _ {q} ^ {\prime} \sin \delta - j \left(\dot {E} _ {q} ^ {\prime} \cos \delta - U\right)}{X _ {d} ^ {\prime} + X _ {\Sigma}}
$$

由 $\tilde { S } { = } \dot { U } \dot { I } ^ { * } = P + j Q$ X+X

$$
P = \frac {\dot {E} _ {q} ^ {\prime} U}{X _ {d} ^ {\prime} + X _ {\Sigma}} \sin \delta
$$

【山西大学 2024年真题】

变压器的实际变比 $\mathsf { k } { = } \mathsf { U } _ { 1 } / \mathsf { U } _ { 1 }$ ，变压器的短路阻抗 $Z _ { \bar { \tau } }$ 已按额定变比 $k _ { \nu } = \updownarrow = \nu _ { \nu } / \updownarrow _ { \nu }$ ${ \sf k } _ { \sf N } =$ 折合到 I 侧，画出变压器的π型等值电路，标出各参数。

【火哥电气考研伟哥解析】，

$$
k _ {*} = \frac {U _ {I} U _ {I I B}}{U _ {I I} U _ {I B}},
$$







# 第 3 章 简单电力系统的潮流计算

# 【北京华电 2025年真题】

电力系统的潮流分布计算的目的是什么？

# 【火哥电气考研伟哥解析】，

对电力系统在各种运行方式下进行潮流分布汁算，可以全面地、准确地掌握电力系统中各元件的运行状态，正确地选择电气设备和导线截面积，确定合理的供电方案，合理地调整负荷。通过潮流分布计算，还可以发现系统中的薄弱环节，检查设备、元件是否过负荷，各节点电压是否符合要求等，从中发现问题，提出必要的改进措施，实施相应的调压措施，保证电力系统运行时各点维持正常的电压水平，并使整个电力系统获得最大的经济性。

# 【北京华电 2024年真题】

为什么要对电力网中的潮流进行控制？调整控制潮流的手段有那些?

# 【火哥电气考研伟哥解析】，

环网或双电源网络的潮流，在没有采取任何控制手段时，为自然功率分布，是按阻抗分布的，不是网损最小的经济分布，因此需要控制。

调整控制潮流的手段：串联电容器、串联电抗器、附加串联加压器。

# 【北京华电 2022年真题】

环网中潮流的“自然分布”与“经济分布”有何区别。

# 【火哥电气考研伟哥解析】，

功率的“自然分布” $ \dot { S } _ { a } = \frac { \sum \dot { S } _ { m } Z _ { m } ^ { * } } { Z _ { \Sigma } ^ { * } }$ 按阻抗分布；“经济分布” $\dot { S } _ { a 0 } = \frac { \sum \dot { S } _ { m } R _ { m } } { R _ { \mathrm { { z } } } }$ 按电阻分布，是网络损耗最小的功率分布。均一网中，“自然分布”和“经济分布”相同。

# 【北京华电 2021年真题】

试说明“输电线路传输的无功功率会由电压高的一端流向电压低的一端，电压差值愈大传输的无功功率就愈大”的正误，并详细解释为什么。

# 【火哥电气考研伟哥解析】，

正确。线路首末端电压的关系， $U _ { 1 } = U _ { 2 } + \frac { P R + Q X } { U _ { 2 } }$ 当电抗远大于电阻时，忽略电阻 R，$U _ { 1 } = U _ { 2 } + \frac { Q X } { U _ { 2 } }$ ，末端流出无功功率 $\mathrm { Q } { \mathrm { > } } 0$ ，则 $\mathrm { U } _ { 1 } { > } \mathrm { U } _ { 2 }$ ，无功功率从节点电压高的一端流向电压低的一端。 电压损耗 $\Delta U = \frac { Q X } { U _ { _ { 2 } } }$ %

# 【保定华电 2021年专硕真题】

环网的潮流分布是否可以改变？若可以，需要采取什么措施，并简要分析原理。

# 【火哥电气考研伟哥解析】，

环网潮流可以改变。

潮流的控制手段：串联电容、串联电抗、附加串联加压器。

串联电容、串联电抗通过改变环形网络中线路的参数调整潮流；串联加压器通过改变环网的循


环功率控制潮流。

# 【北京华电 2020年真题】

为什么潮流计算要计算功率和电压而不是电流和电压？如果将功率换成电流对潮流计算会带来什么影响？

# 【火哥电气考研伟哥解析】，

有功功率、无功功率、电压的幅值可以直接测量得到，和测量时间没有关系。当已知量改为电流和电压时，不同节点的电流和电压之间的相位测量难以实时得到，因为相位一直变化的，不同节点的相位测量误差较大。如果将功率换成电流，潮流计算的方程将是线性方程，潮流方程更容易求解。

# 【北京华电 2018年真题】

输电线路不计电纳情况下，仅传输有功功率，试做相量图分析，随着负载有功功率从 0（空载）开始增加，输电线路上送端与受端之间电压降落的变化情况。

# 【火哥电气考研伟哥解析】，

设线路末端运算负荷功率 ${ \dot { S } } _ { 2 } = S _ { 2 } \angle \varphi = P _ { 2 }$ ，线路阻抗 ${ \vec { Z } } = R + j X = Z { \angle } \theta$ ，末端电压 $\dot { U } _ { 2 } = U _ { 2 } < 0 ^ { \circ }$ 

$$
d \dot {U} = \vec {Z} \dot {I} = \vec {Z} \left(\frac {\dot {S}}{\dot {U} _ {2}}\right) ^ {*} = Z \angle \theta \frac {P _ {2}}{U _ {2}} = \frac {Z P _ {2}}{U _ {2}} \angle \theta , \text {或} d \dot {U} _ {P} = \frac {P _ {2} R}{U _ {2}} + j \frac {P _ {2} X}{U _ {2}} = P _ {2} \left(\frac {R}{U _ {2}} + j \frac {X}{U _ {2}}\right)
$$

可知 $P _ { 2 }$ 发生变化时， $d \dot { U }$ 的方向保持不变，

$\dot { U } _ { 1 } = \dot { U } _ { 2 } + d \dot { U } = \dot { U _ { 2 } } + d \dot { U _ { P } }$ $P _ { 2 }$ 大于 0，为一条射线。




# 【北京华电 2018年真题】

证明线路上传输的有功功率 $P = \frac { U _ { 1 } U _ { 2 } \sin \delta _ { 1 2 } } { X _ { 1 2 } }$ （其中 $U _ { 1 }$ $U _ { 2 }$ 分别表示送端与受端电压， $X _ { 1 2 }$ 表示X2线路电抗， $\delta _ { 1 2 }$ 表示送端与受端电压相位差，忽略线路电阻和电纳支路），并分析存在有功重载线路时，潮流计算PQ 分解法收敛不好的原因。

# 【火哥电气考研伟哥解析】，

设线路始端电压为 $\dot { U } _ { 1 } = U _ { 1 } \angle \delta _ { 1 2 }$ ，末端电压为 $\dot { U } _ { 2 } = U _ { 2 } < 0$ ，末端功率为 $\tilde { S } = P + j Q$ 

流过的电流 $\dot { I } _ { 1 2 } = \frac { U _ { 1 } \angle \delta _ { 1 2 } - U _ { 2 } \angle 0 } { j X _ { 1 2 } }$ 

$$
\tilde {S} = \dot {U} _ {2} \dot {I} _ {1 2} ^ {*} = U _ {2} \angle 0 \left(\frac {U _ {1} \angle \delta_ {1 2} - U _ {2} \angle 0}{j X _ {1 2}}\right) ^ {*} = U _ {2} \angle 0 \left(\frac {U _ {1} \angle - \delta_ {1 2} - U _ {2} \angle 0}{- j X _ {1 2}}\right) = \frac {U _ {2} U _ {1} \angle - \delta_ {1 2} - U _ {2} ^ {2}}{- j X _ {1 2}}
$$

$$
\tilde {S} = \frac {U _ {2} U _ {1} \angle - \delta_ {1 2} - U _ {2} ^ {2}}{- j X _ {1 2}} = \frac {U _ {2} U _ {1} (\cos \delta_ {1 2} - j \sin \delta_ {1 2}) - U _ {2} ^ {2}}{- j X _ {1 2}} = \frac {U _ {1} U _ {2} \sin \delta_ {1 2}}{X _ {1 2}} + j \frac {U _ {1} U _ {2} \cos \delta_ {1 2} - U _ {2} ^ {2}}{X _ {1 2}}
$$

有功功率 $P = \frac { U _ { 1 } U _ { 2 } \sin \delta _ { 1 2 } } { X _ { 1 2 } }$ 

PQ 分解法是由牛拉法简化而来，简化条件之一认为线路首末端相位差较小。存在有功重载线路时，有功功率P 较大，根据公式 $P = \frac { U _ { 1 } U _ { 2 } \sin \delta _ { 1 2 } } { X _ { 1 2 } }$ ，线路首末端的相位 较大，不满足简化条件。 $\delta _ { 1 2 }$ 

# 【保定华电 2018年专硕真题】

如图所示，图中各量均已知，U 表示线电压， 为三相复功率，试推导导纳 Y 的功率损耗 $\Delta \tilde { S } _ { Y }$ 和阻抗Z的功率损耗 $\Delta \tilde { S } _ { z }$ 的计算公式。




# 【火哥电气考研伟哥解析】，

对于单相来说，设相电压为 $\dot { U } _ { \phi }$ ，单相复功率 $\dot { S } _ { \phi }$ ，则 $U = \sqrt { 3 } U _ { \phi }$ （幅值）， $\dot { S } = 3 \dot { S } _ { \phi }$ （复功率），对地支路的功率损耗，

单相对地支路 $\Delta \tilde { S } _ { { } _ { F \phi } } = \dot { U _ { \phi } } \dot { I _ { { \cal Y } } } ^ { * } = \dot { U _ { \phi } } ( \dot { U _ { \phi } } { \cal Y } ) ^ { * } = \dot { U _ { \phi } } \dot { U _ { \phi } } ^ { * } { \cal Y } ^ { * } = { U _ { \phi } } ^ { 2 } ( G - j B )$ 

三相对地支路 $\Delta \tilde { S } _ { Y } = 3 \Delta \tilde { S } _ { Y \phi } = 3 { U _ { \phi } } ^ { 2 } ( G - j B ) = \left( \sqrt { 3 } U _ { \phi } \right) ^ { 2 } ( G - j B ) = U ^ { 2 } ( G - j B )$ 

阻抗支路的功率损耗，

单相阻抗支路 $\Delta \tilde { S } _ { Z \phi } = d \dot { U _ { \phi } } \dot { \cal I _ { Z } } ^ { * } = \left( Z \dot { \cal I _ { Z } } \right) \dot { \cal I _ { Z } } ^ { * } = Z { \cal I _ { Z } } ^ { 2 } = Z \frac { S _ { \phi } ^ { \prime 2 } } { { \cal U _ { \phi } } ^ { 2 } } = Z \frac { { \cal P _ { \phi } } ^ { \prime 2 } + Q _ { \phi } ^ { \prime 2 } } { { \cal U _ { \phi } } ^ { 2 } }$ S

$\Delta \tilde { S } _ { Z \phi } = 3 \Delta \tilde { S } _ { z } = 3 Z \frac { { S _ { \phi } ^ { \prime } } ^ { 2 } } { { U _ { \phi } } ^ { 2 } } = Z \frac { \left( 3 S _ { \phi } ^ { \prime } \right) ^ { 2 } } { \left( \sqrt { 3 } U _ { \phi } \right) ^ { 2 } } = Z \frac { S ^ { \prime 2 } } { U ^ { 2 } } = Z \frac { { P ^ { \prime } } ^ { 2 } + Q ^ { \prime 2 } } { U ^ { 2 } }$ S三相阻抗支路 

# 【北京华电 2017年学硕真题】

如图所示，试将 k 的负荷移置到节点 i 和 j 处，计算移置后，节点 i 和 j 的负荷（用图中给出的变量表示）。




【火哥电气考研伟哥解析】，

根据初步功率计算公式 $\dot { S } _ { a } = \frac { \sum \dot { S } _ { m } Z _ { m } ^ { * } } { Z _ { \Sigma } ^ { * } }$ 




对于上图有，负荷转移前首端注入功率：

$$
\dot {S} _ {a} = \frac {\left(Z _ {i k} ^ {*} + Z _ {k j} ^ {*} + Z _ {j 2} ^ {*}\right) \dot {S} _ {i} + \left(Z _ {k j} ^ {*} + Z _ {j 2} ^ {*}\right) \dot {S} _ {k} + Z _ {j 2} ^ {*} \dot {S} _ {j}}{Z _ {\Sigma} ^ {*}} \tag {1}
$$

节点k的负荷转移后，首端注入功率：




$$
\dot {S} _ {a} ^ {\prime} = \frac {\left(Z _ {i k} ^ {*} + Z _ {k j} ^ {*} + Z _ {j 2} ^ {*}\right) \left(\dot {S} _ {i} + \dot {S} _ {i} ^ {\prime}\right) + Z _ {j 2} ^ {*} \left(\dot {S} _ {j} + \dot {S} _ {j} ^ {\prime}\right)}{Z _ {\Sigma} ^ {*}} \tag {2}
$$

转移前后，首端注入功率不变：

$$
\dot {S} _ {a} ^ {\prime} = \dot {S} _ {a} \tag {3}
$$

$$
\dot {S} _ {i} ^ {\prime} + \dot {S} _ {j} ^ {\prime} = \dot {S} _ {k} \tag {4}
$$

根据（3）（4）式，可以解得，

$$
\dot {S} _ {i} ^ {\prime} = \dot {S} _ {k} \frac {Z _ {k j} ^ {*}}{Z _ {i k} ^ {*} + Z _ {k j} ^ {*}}, \quad \dot {S} _ {j} ^ {\prime} = \dot {S} _ {k} \frac {Z _ {i k} ^ {*}}{Z _ {i k} ^ {*} + Z _ {k j} ^ {*}} 。
$$

【保定华电 2016年学硕真题】

为什么环网中无功功率分点是电压最低点。

【火哥电气考研伟哥解析】，

输电线路参数，一般电抗 x 远大于电阻 r，网络中的无功功率主要和电压的大小有关，无功一般从高压流向低压，环网中无功功率都流向无功功率分点，该点的电压最低。


# 【保定华电 2016年专硕真题】

一条输电线路，线路首端电压为 U1，末端电压为 U2，且U2 保持不变，末端功率为 S2，保持不变；若功率因数发生变化，试画出 U1的变化轨迹，并且分析其原因。

# 【火哥电气考研伟哥解析】，

方法（1）

设线路末端运算负荷功率 $\dot { S } _ { 2 } = P _ { 2 } + j Q _ { 2 }$ ，有功功率变化引起的电压降落 $d \dot { U } _ { P } = \frac { P _ { 2 } R } { U _ { 2 } } + j \frac { P _ { 2 } X } { U _ { 2 } }$ ，模U长 $\mid d \dot { U } _ { P } \mid = \frac { P _ { 2 } } { U _ { _ { 2 } } } \sqrt { R ^ { 2 } + X ^ { 2 } } = \frac { P _ { 2 } Z } { U _ { _ { 2 } } }$ 反映有功功率的变化。U

同样，无功功率变化引起的电压降落 $d \dot { U } _ { \it Q } = \frac { Q _ { \it 2 } X } { U _ { \it 2 } } - j \frac { Q _ { \it 2 } R } { U _ { \it 2 } }$ $\mid d \dot { U _ { \varrho } } \mid = { \frac { Q _ { 2 } } { U _ { _ { 2 } } } } \sqrt { R ^ { 2 } + X ^ { 2 } } = { \frac { Q _ { 2 } Z } { U _ { _ { 2 } } } } ,$ RU U2反映无功功功率的变化，并且 $d \dot { U } _ { \it Q }$ 和 $d \dot { U _ { P } }$ 垂直。

运算负荷功率 ${ \dot { S } } _ { 2 } = P _ { 2 } + j Q _ { 2 }$ ，引起的电压降落， ，

$$
| d \dot {U} | = \sqrt {| d \dot {U} _ {P} | ^ {2} + | d \dot {U} _ {Q} | ^ {2}} = \sqrt {\left(\frac {P _ {2} Z}{U _ {2}}\right) ^ {2} + \left(\frac {Q _ {2} Z}{U _ {2}}\right) ^ {2}} = \frac {Z}{U _ {2}} S _ {2}
$$

可知 $\lvert d \dot { U } \rvert$ 的大小保持不变，功率因数角变化范围 $[ - 9 0 ^ { \circ }$ ,90°]， $\mathrm { U } _ { 1 }$ 的轨迹为一个半圆。

方法（2）

设线路末端运算负荷功率 $\dot { S } _ { 2 } = S _ { 2 } \angle \varphi$ $\varphi$ $\vec { Z } = R + j X = Z \angle \theta ,$ 末端电压 $\dot { U } _ { 2 } = U _ { 2 } < 0 ^ { \circ }$ 

$$
d \dot {U} = \vec {Z} \dot {I} = \vec {Z} \left(\frac {\dot {S}}{\dot {U} _ {2}}\right) ^ {*} = Z \angle \theta \frac {S _ {2} \angle - \varphi}{U _ {2}} = \frac {Z S _ {2}}{U _ {2}} \angle (\theta - \varphi)
$$

可知 的大小保持不变，功率因数角变化范围[-90°,90°]，U1的轨迹为一个半圆。




# 【保定华电 2013年专硕真题】

请用环网功率计算公式证明有功损耗最小时的功率分布应按线段的电阻分布而不是阻抗分布。

# 【火哥电气考研伟哥解析】，

以三节点环网为例，




网络中有功功率损耗，

$$
\Delta P _ {\Sigma} = R _ {1} \frac {P _ {a} ^ {2} + Q _ {a} ^ {2}}{U _ {N} ^ {2}} + R _ {2} \frac {\left(P _ {a} - P _ {2}\right) ^ {2} + \left(Q _ {a} - Q _ {2}\right) ^ {2}}{U _ {N} ^ {2}} + R _ {3} \frac {\left(P _ {a} - P _ {2} - P _ {3}\right) ^ {2} + \left(Q _ {a} - Q _ {2} - Q _ {3}\right) ^ {2}}{U _ {N} ^ {2}}
$$

该式对 $P _ { a }$ $Q _ { a }$ 求导，

$$
\frac {\partial \Delta P _ {\Sigma}}{\partial P _ {a}} = 0, \quad \frac {\partial \Delta P _ {\Sigma}}{\partial Q _ {a}} = 0
$$

$$
2 R _ {1} \frac {P _ {a}}{U _ {N} ^ {2}} + 2 R _ {2} \frac {P _ {a} - P _ {2}}{U _ {N} ^ {2}} + 2 R _ {3} \frac {P _ {a} - P _ {2} - P _ {3}}{U _ {N} ^ {2}} = 0
$$

$$
2 R _ {1} \frac {Q _ {a}}{U _ {N} ^ {2}} + 2 R _ {2} \frac {Q _ {a} - Q _ {2}}{U _ {N} ^ {2}} + 2 R _ {3} \frac {Q _ {a} - Q _ {2} - Q _ {3}}{U _ {N} ^ {2}} = 0
$$

$$
P _ {a} = \frac {P _ {1} \left(R _ {2} + R _ {3}\right) + P _ {2} R _ {3}}{R _ {1} + R _ {2} + R _ {3}} = \frac {\sum P _ {m} R _ {m}}{R _ {\sum}}
$$

$$
Q _ {a} = \frac {Q _ {1} \left(R _ {2} + R _ {3}\right) + Q _ {2} R _ {3}}{R _ {1} + R _ {2} + R _ {3}} = \frac {\sum Q _ {m} R _ {m}}{R _ {\Sigma}}
$$

$$
\dot {S} _ {a} = \frac {\dot {S} _ {1} \left(R _ {2} + R _ {3}\right) + \dot {S} _ {2} R _ {3}}{R _ {1} + R _ {2} + R _ {3}} = \frac {\sum \dot {S} _ {m} R _ {m}}{R _ {\Sigma}}
$$

推广至 $\mathbf { n }$ 节点有 $\dot { S } _ { a } = \frac { \sum \dot { S } _ { m } R _ { m } } { R _ { \Sigma } }$ 。 。

有功损耗最小时的功率分布应该按线段的电阻分布而不是阻抗分布。

# 【保定华电 2012 年专硕真题】

为什么要在环网中加装潮流控制器调控系统的潮流？

# 【火哥电气考研伟哥解析】，

环网的自然功率分布取决于线段的阻抗，而经济功率取决于线段电阻，为减少网络中消耗，实现经济功率分布，需要在网络中串加一个强制循环功率，潮流控制器则可以完成此功能。

# 【北京华电 2011 年真题】

试分析对于高压线路，改变电压的大小主要是改变无功功率分布，而改变电压的相位，所能改变的主要是有功功率分布。

# 【火哥电气考研伟哥解析】，

输电线路两端电压降落：纵分量 $\Delta U = { \frac { P R + Q X } { U } }$ ，横分量 $\delta U = { \frac { P X - Q R } { U } }$ 

超高压输电线路电抗 X 远大于电阻 R，忽略电阻，则纵分量 $\Delta U = { \frac { Q X } { U } }$ ，横分量电压纵分量改变影响无功功率分布，电压横分量的改变影响有功功率分布。




一般 $\delta U$ 较小， $\Delta U$ 主要影响电压 $U$ 的大小，因此改变电压 $U$ 的大小主要影响无功功率。

相角 $\delta = \arctan \frac { \delta U } { U _ { 1 } + \Delta U }$ ， $U _ { \mathrm { 1 } } + \Delta U \approx 1$ ， $\delta \sim \delta U$ ， $\delta$ 和 时等价无穷小，因此改变相角 $\delta$ 主要影响有功功率。

# 【保定华电 2011年真题】

线路的末端电压是否总是低于始端电压？为什么？

# 【火哥电气考研伟哥解析】，

不一定。

当线路空载或轻载时，线路末端的对地电容产生的无功功率会倒送至首端，使得末端电压高于始端电压。

# 【北京华电 2010年真题】

一条阻抗 ${ \cal Z } \mathrm { = } \mathrm { R } { + } \mathrm { j } X$ 的输电线路，末端带感性负荷 $\dot { \mathsf { S } } { = } \mathsf { P } { + } \dot { \mathsf { J } } \mathsf { Q }$ ，作该线路的电压相量图，并在相量图中以末端电压为基准作电压降落纵分量 $\Delta U$ 和横分量 ，写出它们的表达式。

【火哥电气考研伟哥解析】，







纵分量 $\Delta U = \frac { P R + Q X } { U } > 0$ ，横分量 $\delta U = { \frac { P X - Q R } { U } }$ 

【保定华电 2010年真题】

当交流输电线路空载运行时，为什么输电线路越长，末端电压越高？

【火哥电气考研伟哥解析】，

线路的等效电路如下图，其中 $\dot { S } _ { 2 } = 0$ 

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2}, \quad \dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = - \frac {1}{2} B X U _ {2} <   0, \delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U _ {2}} = \frac {1}{2} B R U _ {2} > 0,
$$




一般 $\delta U$ 比较小，忽略 $\delta U$ ，U =U2+△U， $U _ { 1 } < U _ { 2 }$ 

电压损耗 $\left| \Delta U \right| = \frac { 1 } { 2 } B X U _ { 2 } = \frac { 1 } { 2 } ( b _ { 1 } l ) ( x _ { 1 } l ) U _ { 2 } = \frac { 1 } { 2 } U _ { 2 } b _ { 1 } x _ { 1 } l ^ { 2 }$ BXU2= 2 ，电压损耗和线路长度的平方成正比，输电线路越长，末端电压越高。

【保定华电 2008年真题】

什么是电压降落、电压损耗、电压偏移？

【火哥电气考研伟哥解析】，

电压降落：线路始末两端的电压的相量之差。

电压损耗：线路始末两端的电压的数值之差。

电压偏移：线路始端或末端电压与线路额定电压的数值之差。

【华北电力 2001年真题】

（1）电力网络潮流的调整控制的主要方法有哪些？


（2）分析高压环形电网中串联电动势的纵分量及横分量对环网功率分布的影响。

# 【火哥电气考研伟哥解析】，

（1）串联电容器，串联电抗器，附加串联加压器。

（2）循环功率

$$
\dot {S} _ {C} = \frac {d \dot {U} ^ {*} U _ {N}}{Z _ {\Sigma} ^ {*}} = \frac {(\Delta U - j \delta U) U _ {N}}{R _ {\Sigma} - j X _ {\Sigma}} = \frac {(\Delta U - j \delta U) U _ {N} (R _ {\Sigma} + j X _ {\Sigma})}{R _ {\Sigma} ^ {2} + X _ {\Sigma} ^ {2}}
$$

$$
\begin{array}{l} \dot {S} _ {C} = [ (\Delta U R _ {\Sigma} + \delta U X _ {\Sigma}) + j (\Delta U X _ {\Sigma} - R _ {\Sigma} \delta U) ] \frac {U _ {N}}{R _ {\Sigma} ^ {2} + X _ {\Sigma} ^ {2}} \\ P _ {C} = \frac {\left(\Delta U R _ {\Sigma} + \delta U X _ {\Sigma}\right) U _ {N}}{R _ {\Sigma} ^ {2} + X _ {\Sigma} ^ {2}} \\ Q _ {C} = \frac {\left(\Delta U X _ {\Sigma} - R _ {\Sigma} \delta U _ {\Sigma}\right) U _ {N}}{R _ {\Sigma} ^ {2} + X _ {\Sigma} ^ {2}} \\ \end{array}
$$

高压环形电网中 $X _ { \Sigma } > > R _ { \Sigma }$ ，取 $R _ { \Sigma } = 0$ 

$$
P _ {C} = \frac {\delta U U _ {N}}{X _ {\Sigma}}, Q _ {C} = \frac {\Delta U U _ {N}}{X _ {\Sigma}}
$$

所以，横分量 主要影响有功功率 $P _ { C }$ ，纵分量 $\Delta U$ 主要影响无功功率 $Q _ { c }$ 

# 【华北电力 1999年真题】

某电力线路末端电压恒定不变，末端有功负荷恒定不变，试定性作出该线路末端无功负荷 Q变化时的电压相量图和末端电压相量的变化轨迹。

# 【火哥电气考研伟哥解析】，

电压降落公式纵分量 $\Delta U = \frac { P R + Q X } { U }$ ， 横分量 $\delta U = { \frac { P X - Q R } { U } }$ 

有功功率引起的电压降落 $d \dot { U } _ { P } = \Delta U _ { P } + j \delta U _ { P }$ ，不随 $Q _ { 2 }$ 变化。

纵分量 $\Delta U _ { _ { P } } = \frac { P _ { 2 } R } { U _ { _ { 2 } } } > 0$ ，横分量 $\delta U _ { _ P } = \frac { P _ { 2 } X } { U _ { _ 2 } } > 0$ 

无功功率引起的电压降落 $d \dot { U } _ { \it Q } = \Delta U _ { \it Q } + j \delta U _ { \it Q }$ ，随 $Q _ { 2 }$ 等比例伸缩。

纵分量 $\Delta U _ { _ { Q } } = \frac { Q _ { 2 } X } { U _ { _ { 2 } } } > 0$ ，横分量 $\delta U _ { _ Q } = - \frac { Q _ { 2 } R } { U _ { _ { 2 } } } < 0$ 0U

有功和无功引起的电压降落 $d \dot { U } = d \dot { U } _ { P } + d \dot { U _ { Q } } = ( \Delta U _ { P } + \Delta U _ { Q } ) + j ( \delta U _ { P } + \delta U _ { Q } )$ 

$$
\dot {U} _ {1} = \dot {U} _ {2} + d \dot {U} = \dot {U} _ {2} + d \dot {U} _ {P} + d \dot {U} _ {Q}
$$




# 【华北电力 1998年真题】

设电力线路始端电压为 $U _ { 1 }$ ，末端电压为 $U _ { 2 }$ ，试定性地画出该线路空载和线路末端接入感性负荷时的电压相量图。

【火哥电气考研伟哥解析】，

电压降落公式纵分量 $\Delta U = { \frac { P R + Q X } { U } }$ ，横分量 $\delta U = { \frac { P X - Q R } { U } }$ 

（1）线路空载时，线路的等效电路如下图，其中 ${ \dot { S } } _ { 2 } = 0$ 

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2} \dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = - \frac {1}{2} B X U _ {2} <   0, \quad \delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U} = \frac {1}{2} B R U _ {2} > 0,
$$




（2）末端为感性负载时，

纵分量 $\Delta U = \frac { P R + Q X } { U } > 0$ ，横分量 $\delta U = \frac { P X - Q R } { \overline { { \mathbf { \sigma } } } U }$ 




$$
\delta U > 0
$$




$$
\delta U <   0
$$

【上海电力 2020年真题】

对于两端供电网络而言，干线上电压最低点是有功功率分点还是无功功率分点或是两者皆有可能，为什么？

【火哥电气考研伟哥解析】，

对于输电网络，电抗远大于电阻，无功功率的变化主要影响电压幅值的变化，无功功率分点是电压最低点。

当网络的参数不满足电抗远大于电阻的条件时，电压最低点不一定是无功分点，也可能是有功功率分点。

【上海电力 2016 年真题】

线路末端电压是否绝对低于首端电压？为什么？

【火哥电气考研伟哥解析】，

不一定。

当线路空载或轻载时，由于线路对地电容提供无功充电功率，感性无功功率从线路末端流向始端，会使线路末端电压高于首端电压。

【东北电力 2024年真题】

电力系统中元件的电压损耗、电压偏移和电压降落区别是什么？

【火哥电气考研伟哥解析】，

（1）电压偏移：线路始端或末端电压与线路额定电压的数值差；

（2）电压损耗：线路始末两端电压的数值差；

（3）电压降落：线路始末两端电压的相量差。

【东北电力 2023年真题】

如图所示简单电力系统，请在图中标出电源功率、负荷功率、等值电源功率、等值负荷功率、运算负荷、运算功率。




【火哥电气考研伟哥解析】，




# 【东北电力 2021年真题】

试分析为何超高压线路轻载时末端电压会高于始端电压，而重载时末端电压会低于始端电压？若上述两种运行方式下，末端电压均不满足电压质量要求，可采取什么措施来改善？

# 【火哥电气考研伟哥解析】，

线路首末端电压的关系 $U _ { 1 } = U _ { 2 } + \frac { P R + Q X } { U _ { 2 } }$ （忽略横分量），超高压线路电抗远大于电阻，忽略U$U _ { 1 } = U _ { 2 } + \Delta U = U _ { 2 } + { \frac { Q X } { U _ { 2 } } }$ 

线路的等效电路如下图，轻载时线路末端对地支路产生的无功功率大于负荷无功功率，无功功率从末端流向首端， $\Delta U < 0$ ，末端电压会高于首端；重载时，线路末端对地支路产生的无功功率小于负荷无功功率，无功功率从首端流向末端， $\Delta U > 0$ ，首端电压会高于末端。

轻载时，末端电压可能会偏高，应采用并联电抗器吸收多余的无功；重载时，线路末端电压可能偏低，应采用并联电容器补偿。

# 【东北电力 2015年真题】

简单说明为什么空载高压输电线路会出现末端电压高于始端的现象。

# 【火哥电气考研伟哥解析】，

高压线路空载时消耗容性功率 $Q { \ < } 0 ,$ ，无功功率由末端流向始端，此时末端电压高于首端。

线路的等效电路如下图，其中 ${ \dot { S } } _ { 2 } = 0$ 

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2}, \quad \dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = - \frac {1}{2} B X U _ {2} <   0, \quad \delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U} = \frac {1}{2} B R U _ {2} > 0,
$$







一般 $\delta U$ 比较小， $U _ { 1 } = U _ { 2 } + \Delta U$ ，末端电压 U2 高于始端电压 U1。

# 【东北电力 2012年真题】

如下输电线路长 $1 0 0 \mathrm { k m }$ ，每公里线路参数如下图所示，末端负荷为 30+120MVA，线路首端电压为 $\mathrm { U } _ { 1 }$ 保持不变，当开关 K 闭合时，线路末端电压为 $\mathrm { U } _ { 2 }$ ，当开关 K 断开时，线路末端电压为 $\mathrm { { U } } _ { 3 }$ ，是比较 $\mathrm { U } _ { 1 }$ 和 $\mathrm { { U } } _ { 3 }$ ，以及U2和 $\mathrm { { U } } _ { 3 }$ 的大小，并说明为什么？




# 【火哥电气考研伟哥解析】，

$$
\mathrm {U} _ {1} <   \mathrm {U} _ {3}, \quad \mathrm {U} _ {2} <   \mathrm {U} _ {3}
$$

K断开时，线路空载，无功功率倒送，无功功率由末端流向始端， AU=u<0>U<U3 $\Delta U { = } \frac { Q X } { U } { < } 0 { \Rightarrow } U 1 { < } U 3$ K闭合时，线路重载，无功功率由始端流向末端， $\Delta U { = } \frac { Q X } { U } { > } 0$ ，U2<U3。

# 【东北电力 2009年真题】

某电力线路末端电压恒定不变，末端有功负荷为零，试定性作出该线路末端无功负荷 Q 变时的电压相量图和始端电压相量变化轨迹。

# 【火哥电气考研伟哥解析】，

电压降落公式纵分量 $\Delta U = \frac { P R + Q X } { U } = \frac { Q X } { U }$ ，横分量 $\delta { U } = \frac { P { X } - Q R } { U } = \frac { - Q R } { U }$ L

纵分量 $\Delta U _ { _ { Q } } = \frac { Q _ { 2 } X } { U _ { _ { 2 } } }$ ，横分量 $\delta { U _ { Q } } = - \frac { Q _ { 2 } R } { U _ { 2 } }$ U

无功功率引起的电压降落 $d \dot { U } _ { \it Q } = \Delta U _ { \it Q } + j \delta U _ { \it Q }$ ，随 $Q _ { 2 }$ 等比例伸缩。

$$
\dot {U} _ {1} = \dot {U} _ {2} + d \dot {U} = \dot {U} _ {2} + d \dot {U} _ {Q}
$$




【河海大学 2021年真题】

已知一条线路的始端电压 $\mathrm { U } _ { 1 }$ ，始端空载电压 U10；末端电压 $\mathrm { U } _ { 2 }$ ，末端空载电压 U20，线路的额定电压 $\mathrm { U } _ { \mathrm { N } }$ 。请写出电压损耗，电压偏移，电压调整的表达。

【火哥电气考研伟哥解析】，

电压损耗 $\mathrm { \Omega } ^ { 0 } / 0 = \frac { U _ { 1 } - U _ { 2 } } { U _ { _ { N } } } { \times } 1 0 0 \%$ ；末端电压偏移% $\% = \frac { U _ { 2 } - U _ { \scriptscriptstyle N } } { U _ { \scriptscriptstyle N } } \times 1 0 0 \%$ U2-UN ×100%

始端电压偏移 $\% = \frac { U _ { \scriptscriptstyle 1 } - U _ { \scriptscriptstyle N } } { \mathcal { U } _ { \scriptscriptstyle N } } { \times } 1 0 0 \%$ ；电压调整% $\% { = } \frac { U _ { 2 0 } - U _ { 2 } } { U _ { 2 0 } } { \times } 1 0 0 \%$ U20-U2x100% 《电力工程》P164）U20

【河海大学 2019 年真题】

考虑分布式可再生能源发电接入的配电网潮流如何求解？

【火哥电气考研伟哥解析】，

因为分布式电源的潮流计算模型和传统发电机组计算模型不同，使得传统的潮流计算方法不能适用于含分布式电源的配电网。常用的方法是通过对不同类型的分布式电源分别建立模型，使得分布式电源可以用通用的形式加入到配电网系统的潮流计算中去。

【河海大学 2019年真题】

根据接地的具体目的，电力系统的接地方式分为哪几种？

【火哥电气考研伟哥解析】，

根据接地的目的不同，分为工作接地和保护接地。

（工作接地是指为运行需要而将电力系统或设备的某一点接地。如：变压器中性点直接接地或经消弧线圈接地、避雷器接地等都属于工作接地。

保护接地是指为防止人身触电事故而将电气设备的某一点接地。如将电气设备的金属外壳接地、互感器二次线圈接地等。）

【河海大学 2018年真题】

请写出 UPFC 英文全称及功能。

【火哥电气考研伟哥解析】，

全称：Unified Power Flow Controller

功能：电压调节、相角调节、线路阻抗补偿、动态潮流控制、无功补偿。

【河海大学 2012年真题】

为什么要进行电力系统潮流计算？牛顿-拉夫逊法求解潮流方程的本质是什么？（5分）

【火哥电气考研伟哥解析】，

潮流计算的目的：

1）判断系统中所有的母线（或节点）电压是否在允许范围内。

2）判断系统中所有元件（如线路、变压器等）有没有出现过负荷。甚至当系统结线发生改变（如因为元件检修等原因）时，有无过负荷现象。

3）作为电力系统其他计算的基础,如后面介绍的电力系统稳定计算。（《电力工程》P161）牛拉法本质是将潮流方程逐次线性化，即使修正方程组成为线性方程组。（《电力工程》P187）


# 【昆明理工 2020年真题】

某变电站有三台同型号的变压器，已知单台变压器容量为 SN，空载损耗 $\mathrm { P _ { 0 } }$ ，短路损耗 $\mathrm { P _ { k } }$ 。请从降低网损的角度出发，导出在什么负荷水平下宜从三台变压器投运减少为两台变压器运行。

# 【火哥电气考研伟哥解析】，

设总负荷为S，当三台变压器并联运行时，有功损耗为：

$$
\Delta P _ {3} = 3 P _ {0} + 3 P _ {\mathrm {k}} \left(\frac {S / 3}{S _ {\mathrm {N}}}\right) ^ {2} = 3 P _ {0} + \frac {1}{3} P _ {\mathrm {k}} \left(\frac {S}{S _ {\mathrm {N}}}\right) ^ {2}
$$

当两台变压器并联运行时，有功损耗为：

$$
\Delta P _ {2} = 2 P _ {0} + 2 P _ {\mathrm {k}} \left(\frac {S / 2}{S _ {\mathrm {N}}}\right) ^ {2} = 2 P _ {0} + \frac {1}{2} P _ {\mathrm {k}} \left(\frac {S}{S _ {\mathrm {N}}}\right) ^ {2}
$$

要使得两台运行时有功损耗小，即 $\Delta P _ { 3 } > \Delta P _ { 2 }$ ，则：

$$
S <   S _ {\mathrm {N}} \sqrt {\frac {6 P _ {0}}{P _ {\mathrm {k}}}}
$$

# 【昆明理工 2015年真题】

是否在任何条件下，相同的两台变压器并联运行所产生的功率损耗总比一台变压器（承担相同的负荷）单独运行时小吗？为什么？

# 【火哥电气考研伟哥解析】，

$S _ { N }$ $\Delta P _ { 0 }$ 台变压器运行时，其功率损耗为：

$$
\Delta P _ {1} = \Delta P _ {0} + \Delta P _ {\mathrm {k}} \left(\frac {S}{S _ {\mathrm {N}}}\right) ^ {2}
$$

两台相同的变压器并联运行时，其功率损耗为；

$$
\Delta P _ {2} = 2 \Delta P _ {0} + 2 \Delta P _ {k} \left(\frac {S / 2}{S _ {N}}\right) ^ {2} = 2 \Delta P _ {0} + \frac {1}{2} \Delta P _ {k} \left(\frac {S}{S _ {N}}\right) ^ {2}
$$

当 $S = \sqrt { 2 \Delta P _ { 0 } / \Delta P _ { \mathrm { k } } } S _ { \mathrm { N } }$ 时， $\Delta P _ { 1 } = \Delta P _ { 2 }$ ，单台运行与两台并联运行功率损耗相同；当

$S < \sqrt { 2 \Delta P _ { 0 } / \Delta P _ { \mathrm { k } } } S _ { \mathrm { N } }$ 时， $\Delta P _ { 1 } < \Delta P _ { 2 }$ ，单台运行功率损耗较小；当 $S > \sqrt { 2 \Delta P _ { 0 } / \Delta P _ { \mathrm { k } } } S _ { \mathrm { N } }$ 时， $\Delta P _ { 1 } > \Delta P _ { 2 }$ 两台并联运行功率损耗较小。

# 【西安工程 2023年真题】

何为灵活交流输电系统?其特点是什么?

# 【火哥电气考研伟哥解析】，

定义：灵活交流输电系统，又称柔性交流输电系统（FACTS）的英文表达为 Flexible AlternativeCurrent Transmission Systems，是以电力电子器件（如晶闸管等电力电子器件）代替传统交流输电系统中各种机械式调节器和开关后所呈现的新系统。

特点：在这种系统中，网络的潮流更易于控制，线路的输送能力可大幅度提高，各种故障得以


及早隔离，以致系统的运行更灵活、稳定、可靠。

# 【西安工程 2021年真题】

简述调整控制潮流的必要性和措施

# 【火哥电气考研伟哥解析】，

环网潮流的自然功率分布是按阻抗分布的，经济功率分布是按电阻分布的，只有当环网为均一网时，自然功率分布和经济功率分布相等。对于非均一网，环网潮流的自然功率分布不是网络损耗最小时的最优分配。

串联电容器、串联电抗器、附加串联加压器。

# 【西安工程 2021年真题】

简述辐射性配电网潮流计算的特点。

# 【火哥电气考研伟哥解析】，

辐射性配电网潮流计算分为两类：

（1）已知末端电压和末端功率，或已知始端电压和始端功率。

（2）已知末端电压和始端功率，或已知始端电压和末端功率。

第（1）种直接利用已知的电压和功率进行计算；第（2）种先进行功率分布的计算，未知节点的电压用额定电压计算，然后利用已知的电压和求得功率，进行电压分布的计算。

# 【西安工程 2020年真题】

什么是线路的“充电功率”？它对线路输送容量及系统运行有何影响？

# 【火哥电气考研伟哥解析】，

（1）线路的“充电功率”是指输电线路对地分布电容发出的无功功率。

（2）影响：当线路空载或轻载的时候，线路自身产生的无功功率会从末端流向首端，使得线路末端的电压高于首端电源电压，产生过电压（此时可以通过在末端并联电抗器解决）。当线路重载时，线路的充电功率会提高负荷的功率因数，提供线路的输电能力。

# 【西安工程 2019年真题】

什么是线路的“充电功率”？它对线路输送容量及系统运行有何影响？

# 【西安工程 2018年真题】

什么是线路的“充电功率”？它对线路输送容量及系统运行有何影响？

# 【西安工程 2019年真题】

简述高压环形电网中串联电动势的纵分量及横分量对环网功率分布的影响。

# 【火哥电气考研伟哥解析】，

纵向串联电动势主要产生循环功率的无功部分，横向串联电动势主要产生有功部分。

# 【西安工程 2017年真题】

调整控制电力系统潮流的方法有哪些？

# 【火哥电气考研伟哥解析】，

串联电容器、串联电抗器、附加串联加压器。

# 【西安工程 2016年真题】

调整控制电力系统潮流的方法有哪些？

# 【西安工程 2015年真题】

调整控制电力系统潮流的方法有哪些？

# 【西安工程 2016年真题】

解释新型输电方式FACTS 与HVDC 的区别。

# 【火哥电气考研伟哥解析】，

（1）FACTS 全称是 Flexible Alternative Current Transmission Systems，是柔性交流输电系统。


HVDC 全称是 High Voltage Direct Current，是高压直流输电。

（2）相同点：两者都是利用电力电子器件对电力系统的控制；

不同点：FACTS 是交流，HVDC 是直流输电； HVDC 对器件的耐压和容量要求高；FACTS通过改变电网参数来控制，对器件的耐压和容量要求低。

【东北农业 2025年真题】

什么叫运算功率、运算负荷？如何计算变电所中运算功率、运算负荷？

【火哥电气考研伟哥解析】，

运算负荷：变压器低压侧的功率加上变压器的功率损耗 $\Delta \tilde { S } _ { \scriptscriptstyle T }$ ，再加上高压侧母线所连接线路对地电纳的无功功率的一半 $\Delta \tilde { S } _ { y }$ 

运算电源：发电厂发出的功率减去变压器的功率损耗 $\Delta \tilde { S } _ { \scriptscriptstyle T }$ ，再减去高压侧母线所连接线路对地电纳的无功功率的一半 。







运算负荷 $\tilde { S } _ { 1 } ^ { \prime } = \tilde { S } _ { 2 } + \Delta \tilde { S } _ { T } + \Delta \tilde { S } _ { y }$ ，运算电源 $\tilde { S } _ { 1 } ^ { \prime } = \tilde { S } _ { 2 } - \Delta \tilde { S } _ { T } - \Delta \tilde { S } _ { y }$ 

【东北农业 2024年真题】

什么是电压降落、电压损耗、电压偏移？

【火哥电气考研伟哥解析】，

电压降落：线路始末两端电压的相量差， $\dot { U } _ { 1 } - \dot { U } _ { 2 }$ ；

电压损耗：线路始末两端电压的数值差， 1 2 1 00% ； $\frac { U _ { \scriptscriptstyle 1 } - U _ { \scriptscriptstyle 2 } } { U _ { \scriptscriptstyle N } } \times 1 0 0 \%$ 

电压偏移：线路始端或末端电压与线路额定电压的数值差 ， 1 N 1 00% 或 $\frac { U _ { \scriptscriptstyle 1 } - U _ { \scriptscriptstyle N } } { U _ { \scriptscriptstyle N } } { \times } 1 0 0 \%$ 2 N 100%U U−  ； $\frac { U _ { 2 } - U _ { \scriptscriptstyle N } } { U _ { \scriptscriptstyle N } } { \times } 1 0 0 \%$ UN NU

【东北农业 2023年真题】

开式网潮流计算分哪两种类型，分别怎样计算。

【火哥电气考研伟哥解析】，

（1）已知一端的功率和电压。从功率和电压已知端向另一端，同时计算电压和功率。

（2）已知一端的功率和另一端的电压。采用“前推回代”，从功率已知端向另一端计算功率分布，电压未知点采用额定电压；求得电压端的功率，再用求得的功率和已知的电压，进行电压分布的计算。

【东北农业 2019年真题】


线路末端电压是否绝对低于首端电压？为什么？

【火哥电气考研伟哥解析】，

不一定。当线路空载或轻载时，由于线路对地电容提供无功充电功率，多余的无功功率倒送至首端，会使线路末端电压高于首端电压。

【东北农业 2016年真题】

输电线路和变压器阻抗元件上的电压降落如何计算？电压降落的大小主要由什么来决定？电压降落的相位主要由什么来决定？

【火哥电气考研伟哥解析】，

电压降落 $d \dot { U } = \Delta U + j \delta U = \frac { P R + Q X } { U } + j \frac { P X - Q R } { U }$ ， 高 压 电 力 网 络 参 数 电 抗 远 大 于 电 阻（ $X \gg R$ ），电压降落的大小主要取决于电压降落的纵分量 $\Delta U$ ，主要由流过的无功功率 Q决定。电压降落的相位主要取决于电压降落的横分量 ，主要由流过的有功功率 P 决定。

【贵州大学 2023年真题】

说明什么是最大负荷利用小时数 $T _ { m a x }$ 。

【火哥电气考研伟哥解析】，

最大负荷利用小时数是指全年负荷消耗电能 W 与一年之中的最大有功功率负荷 Pmax 之比。

$$
T _ {\max } = \frac {W}{P _ {\max }}
$$

【青岛科技 2024年真题】

什么是电压损耗和电压偏移?

【火哥电气考研伟哥解析】，

电压损耗：线路始末两端的电压的数值之差。

电压偏移：线路始端或末端电压与线路额定电压的数值之差。

【郑州大学 2025年真题】

某变压器的等值电路图如下图所示，已知其末端功率 $\tilde { S } _ { 2 }$ 与末端电压 $\dot { U } _ { 2 }$ ，求首端电压 $\dot { U } _ { 1 }$ 与首端功率 $\tilde { S } _ { 1 }$ 




【火哥电气考研伟哥解析】，

$$
\begin{array}{l} \Delta U = \frac {P _ {2} R _ {T} + Q _ {2} X _ {T}}{U _ {2}}, \quad \delta U = \frac {P _ {2} X _ {T} - Q _ {2} R _ {T}}{U _ {2}} \\ U _ {1} = \sqrt {\left(U _ {2} + \Delta U\right) ^ {2} + \left(\delta U\right) ^ {2}}, \quad \delta = t g ^ {- 1} \frac {\delta U}{U _ {2} + \Delta U}, \quad \dot {U} _ {1} = U _ {1} \angle \delta \\ \end{array}
$$


$$
\Delta \tilde {S} _ {Z T} = \frac {S _ {2} ^ {2}}{U _ {2} ^ {2}}, \quad \Delta \tilde {S} _ {Y T} = Y _ {T} ^ {*} U _ {2} ^ {2}, \quad \tilde {S} _ {1} = \tilde {S} _ {2} + \Delta \tilde {S} _ {Z T} + \Delta \tilde {S} _ {Y T}
$$

# 【郑州大学 2025年真题】

请分析同电压等级下为什么高压电缆空载时末端电压上升现象比高压架空线末端电压上升现象更显著。

# 【火哥电气考研伟哥解析】，

线路的等效电路如下图，空载时，线路末端的对地电容产生的无功功率，由末端向始端倒送，末端电压会高于始端电压，




电缆的三相几何均距比架空线小得多，单位长度的电纳比架空线大，对地电容产生的无功功率多，末端电压上升现象比架空线更显著。

# 【郑州大学 2024年真题】

描述电压质量的指标有哪些？写出计算公式。

# 【火哥电气考研伟哥解析】，

电压降落：线路始末两端电压的相量差， $\dot { U } _ { 1 } - \dot { U } _ { 2 }$ 

电压损耗：线路始末两端电压的数值差 ， 1 2 1 00% ； $\frac { U _ { \scriptscriptstyle 1 } - U _ { \scriptscriptstyle 2 } } { U _ { \scriptscriptstyle N } } \times 1 0 0 \%$ UN

电压偏移：线路始端或末端电压与线路额定电压的数值差 ， 1 N 1 00% 或 $\frac { U _ { \scriptscriptstyle 1 } - U _ { \scriptscriptstyle N } } { U _ { \scriptscriptstyle \bar { N } } } { \times } 1 0 0 \%$ 2 N 100%U U−  ； $\frac { U _ { 2 } - U _ { \scriptscriptstyle N } } { U _ { \scriptscriptstyle N } } { \times } 1 0 0 \%$ U NU

电压调整：线路末端空载与负载时电压的数值差， 20 2 。 $\frac { U _ { 2 0 } - U _ { 2 } } { U _ { 2 0 } } { \times 1 0 0 \% }$ U20

# 【郑州大学 2024年真题】

如图所示， $\mathtt { Q } _ { 2 } = 0$ ，不计末端励磁损耗（不计末端导纳），试分析随末端 $P _ { 2 }$ 变化的首末端电压相量图。




# 【火哥电气考研伟哥解析】，

设线路末端运算负荷功率 ${ \dot { S } } _ { 2 } = S _ { 2 } \angle \varphi = P _ { 2 }$ ，线路阻抗 ，末端电压 $\dot { U } _ { 2 } = U _ { 2 } < 0 ^ { \circ }$ 

$$
d \dot {U} = \vec {Z} \dot {I} = \vec {Z} \left(\frac {\dot {S}}{\dot {U} _ {2}}\right) ^ {*} = Z \angle \theta \frac {P _ {2}}{U _ {2}} = \frac {Z P _ {2}}{U _ {2}} \angle \theta , \text {或} d \dot {U} _ {P} = \frac {P _ {2} R}{U _ {2}} + j \frac {P _ {2} X}{U _ {2}} = P _ {2} \left(\frac {R}{U _ {2}} + j \frac {X}{U _ {2}}\right)
$$

可知 $P _ { 2 }$ 发生变化时， $d \dot { U }$ 的方向保持不变，

$\dot { U } _ { 1 } = \dot { U } _ { 2 } + d \dot { U } = \dot { U } _ { 2 } + d \dot { U } _ { P }$ $P _ { 2 }$ 大于 0，为一条射线。




# 【郑州大学 2023年真题】

如图所示通过线路l 向用户供电的简单电力网，用户处的负荷曲线和最大负荷已知，试写出计算如下内容的表达式。




$$
\tilde {S} (t) = P (t) + j Q (t) M V A \quad 0 \leq t \leq 8 7 6 0 h
$$

$$
\tilde {S} _ {\max } = P _ {\max } + j Q _ {\max } M V A
$$

（1）用户的年有功用电量 W（kWh）。

（2）用户的年最大负荷利用小时数 Tmax（h）

（3）线路l 的年有功电量损耗△W（kWh）。

（4）线路的年最大负荷损耗小时数 $\tau _ { \mathrm { m a x } }$ （h）。

# 【火哥电气考研伟哥解析】，

$$
W = 1 0 0 0 \int_ {0} ^ {8 7 6 0} P (t) d t (k W h)
$$

$$
T _ {\max } = \frac {W}{P _ {\max }} = \frac {\int_ {0} ^ {8 7 6 0} P (t) d t}{P _ {\max }} (h)
$$

（3） 

$$
\begin{array}{l} \Delta P (t) = 1 0 0 0 \frac {P (t) ^ {2} + Q (t) ^ {2}}{U _ {N} ^ {2}} R (k W) \\ \Delta W = \int_ {0} ^ {8 7 6 0} \Delta P (t) d t = 1 0 0 0 \int_ {0} ^ {8 7 6 0} \frac {P (t) ^ {2} + Q (t) ^ {2}}{U _ {N} ^ {2}} R d t = \frac {1 0 0 0 R}{U _ {N} ^ {2}} \int_ {0} ^ {8 7 6 0} P (t) ^ {2} + Q (t) ^ {2} d t (k W h) \\ \end{array}
$$

（4） 

$$
\begin{array}{l} \Delta P _ {\max } = 1 0 0 0 \frac {P _ {\max } ^ {2} + Q _ {\max } ^ {2}}{U _ {N} ^ {2}} R = \frac {1 0 0 0 R}{U _ {N} ^ {2}} \left(P _ {\max } ^ {2} + Q _ {\max } ^ {2}\right) (k W) \\ \tau_ {\max } = \frac {\Delta W}{\Delta P _ {\max }} = \frac {\frac {1 0 0 0 R}{U _ {N} ^ {2}} \int_ {0} ^ {8 7 6 0} P (t) ^ {2} + Q (t) ^ {2} d t}{\frac {1 0 0 0 R}{U _ {N} ^ {2}} \left(P _ {\max } ^ {2} + Q _ {\max } ^ {2}\right)} (h) = \frac {\int_ {0} ^ {8 7 6 0} P (t) ^ {2} + Q (t) ^ {2} d t}{P _ {\max } ^ {2} + Q _ {\max } ^ {2}} (h) \\ \end{array}
$$

# 【郑州大学 2022年真题】

如图所示电力网，并联无功补偿使功率因数由补偿前的cos $\varphi _ { 1 }$ 提高到 $\cos \varphi _ { 2 }$ $\varphi _ { 2 }$ ，试完成下面内容。







（1）证明并联无功补偿容量 $\begin{array} { r } { Q _ { c } = P \big ( \tan \varphi _ { 1 } - \tan \varphi _ { 2 } \big ) } \end{array}$ 

（2）证明无功补偿后，有功损耗减小

$$
\Delta P \% = \frac {\Delta P _ {1} - \Delta P _ {2}}{\Delta P _ {1}} \times 100 \% = \left[ 1 - \left(\frac {\tan \varphi_ {1}}{\tan \varphi_ {2}}\right) ^ {2} \right] \times 100 \%
$$

将 $\cos \varphi _ { 1 } = 0 . 7$ $\cos \varphi _ { 2 } = 0 . 9$ 代入，计算降损百分数。

# 【火哥电气考研伟哥解析】，

（1）证明：

无功 $Q = P$ tan $\varphi$ 

补偿前负荷无功功率 $Q _ { L } = P$ tan $\varphi _ { 1 }$ ，补偿后负荷无功功率 $Q _ { L } ^ { \prime } = P$ tan $\varphi _ { 2 }$ 

无功功率补偿容量 $\varphi _ { 2 } = P \big ( \tan \varphi _ { 1 } - \tan \varphi _ { 2 } \big )$ 

并联无功补偿容量 $Q _ { c } = P \big ( \tan \varphi _ { 1 } - \tan \varphi _ { 2 } \big )$ 

（2）证明：

$$
\begin{array}{l} \Delta P _ {\Sigma} = \frac {P ^ {2} + Q ^ {2}}{U _ {N} ^ {2}} R = \frac {P ^ {2} + P ^ {2} \tan \varphi^ {2}}{U _ {N} ^ {2}} R = \frac {P ^ {2} R}{U _ {N} ^ {2}} \left(1 + \tan \varphi^ {2}\right) \\ \Delta P _ {1} = \frac {P _ {1} ^ {2} R}{U _ {N} ^ {2}} \left(1 + \tan \varphi_ {1} ^ {2}\right), \quad \Delta P _ {2} = \frac {P _ {2} ^ {2} R}{U _ {N} ^ {2}} \left(1 + \tan \varphi_ {2} ^ {2}\right) \\ \frac {\Delta P _ {2}}{\Delta P _ {1}} = \frac {\frac {P _ {2} ^ {2} R}{U _ {N} ^ {2}} \left(1 + \tan \varphi_ {2} ^ {2}\right)}{\frac {P _ {1} ^ {2} R}{U _ {N} ^ {2}} \left(1 + \tan \varphi_ {1} ^ {2}\right)} = \frac {1 + \tan \varphi_ {2} ^ {2}}{1 + \tan \varphi_ {1} ^ {2}} = \frac {\cos \varphi_ {1} ^ {2}}{\cos \varphi_ {2} ^ {2}} \\ \end{array}
$$

无功补偿后，有功损耗减小【题目要证的式子错误】

$$
\Delta P \% = \frac {\Delta P _ {1} - \Delta P _ {2}}{\Delta P _ {1}} \times 100 \% = \left(1 - \frac {\Delta P _ {2}}{\Delta P _ {1}}\right) \times 100 \% = \left(1 - \frac {\cos \varphi_ {1} ^ {2}}{\cos \varphi_ {2} ^ {2}}\right) \times 100 \%
$$

将 $\cos \varphi _ { 1 } = 0 . 7 ~ , ~ \cos \varphi _ { 2 } = 0 . 9$ 代入，

$$
\Delta P \% = \left(1 - \frac {\cos \varphi_ {1} ^ {2}}{\cos \varphi_ {2} ^ {2}}\right) \times 100 \% = \left(1 - \frac {0.7 ^ {2}}{0.9 ^ {2}}\right) \times 100 \% = 39.51 \%
$$

# 【郑州大学 2016年真题】

$2 2 0 k V$ 线路空载运行时，线路首端、末端电压哪点高？为什么？

# 【郑州大学 2013年真题】

线路的末端电压是否总是低于始端电压？为什么？

# 【火哥电气考研伟哥解析】，

末端电压高。

线路的等效电路为，




空载时，末端负荷，其中 $\dot { S } _ { 2 } = 0$ 

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2}, \quad \dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = - \frac {1}{2} B X U _ {2} <   0, \delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U _ {2}} = \frac {1}{2} B R U _ {2} > 0,
$$

一般 比较小，忽略 $\delta U$ $U _ { 1 } = U _ { 2 } + \Delta U$ $U _ { 1 } < U _ { 2 }$ 

线路末端的对地电容产生的无功倒送，使得末端电压高于始端电压。

当线路重载时，首端电压高于末端电压。

# 【郑州大学 2009年真题】

给出三种调整/控制潮流的措施。

# 【火哥电气考研伟哥解析】，

串联电容、串联电抗、附加串联加压器。

# 【郑州大学 2009年真题】

设线路首端电压为 $U _ { 1 } \angle \delta$ ，未端电压为为 $U _ { 2 } \angle 0 ^ { \circ }$ ，线路电抗为 X，略去电阻，试推导线路中的有功表达式。

# 【火哥电气考研伟哥解析】，

$$
\dot {U} _ {1} = U _ {1} \cos \delta + j U _ {1} \sin \delta , \quad \dot {U} _ {2} = U _ {2} \angle 0, \quad \dot {U} _ {1} = U _ {1} \angle \delta
$$

忽略电阻，有

$$
\therefore \dot {I} = \frac {\dot {U} _ {1} - \dot {U} _ {2}}{j X} = \frac {U _ {1} \cos \delta - U _ {2} + j U _ {1} \sin \delta}{j X} = \frac {U _ {1} \sin \delta}{X} - j \frac {U _ {1} \cos \delta - U _ {2}}{X}
$$

线路末端功率

$$
\tilde {S} _ {2} = \dot {U} _ {2} \dot {I} ^ {*} = \dot {U} _ {2} \frac {\dot {U} _ {1} - \dot {U} _ {2}}{j X} = \frac {U _ {1} U _ {2} \cos \delta - U _ {2} ^ {2} + j U _ {1} U _ {2} \sin \delta}{j X} = \frac {U _ {1} U _ {2} \sin \delta}{X} - j \frac {U _ {1} U _ {2} \cos \delta - U _ {2} ^ {2}}{X}
$$

线路末端有功功率

$$
P _ {2} = \frac {U _ {1} U _ {2} \sin \delta}{X}
$$

线路为纯电抗电路，线路有功损耗为 0，始端有功功率和末端有功功率相等，

$$
P _ {1} = P _ {2} = \frac {U _ {1} U _ {2} \sin \delta}{X}
$$

# 【郑州大学 2008年真题】

简单系统的手工潮流计算中，哪个功率分点的电压最低，为什么？

# 【火哥电气考研伟哥解析】，

无功功率分点电压最低。

是从电压高的点流向电压低的点。 电力系统的电抗远大于电阻，电压损耗 $\Delta U = { \frac { P R + Q X } { { \mathcal { U } } } }$ 主要是无功功率流动所引起的，无功功率 

# 【山西大学 2025年真题】

若高压输电线路末端仅带无功功率 $\mathrm { Q } _ { 2 }$ ，试作图分析随着 $\mathbf { Q } _ { 2 }$ 的变动，始端电压相量 $\dot { U }$ 端点的运行轨迹。

# 【火哥电气考研伟哥解析】，

电压降落公式纵分量 $\Delta U = { \frac { P _ { 2 } R + Q _ { 2 } X } { U _ { 2 } } } = { \frac { Q _ { 2 } X } { U _ { 2 } } }$ ，横分量 $\delta U = { \frac { P _ { 2 } X - Q _ { 2 } R } { U _ { 2 } } } = { \frac { - Q _ { 2 } R } { U _ { 2 } } } ,$ U U U

无功功率 引起的电压降落 $Q _ { 2 }$ $d \dot { U } = \Delta U + j \delta U = \frac { Q _ { 2 } X } { U _ { 2 } } - j \frac { Q _ { 2 } R } { U _ { 2 } } = Q _ { 2 } \left( \frac { X } { U _ { 2 } } - j \frac { R } { U _ { 2 } } \right) \mathrm { ~ }$ △U+jSU--1U=0 ，随 $Q _ { 2 }$ 等比例伸U U缩

设 $\dot { U } _ { 2 } = U _ { 2 } { \angle 0 } ^ { \circ }$ 

$\dot { U } = \dot { U _ { 2 } } + d \dot { U } = U _ { 2 } + \Delta U + j \delta U$ ，始端电压的变化轨迹是一条直线。




# 【山西大学 2024年真题】

对于高压输电线路空载时，画出始端、末端电压的相量图，解释为什么出现这种现象，应该采用什么措施解决。

# 【火哥电气考研伟哥解析】，

空载时，末端对地电容产生的无功功率由末端流向始端，此时末端电压高于首端。

线路的等效电路如下图，其中 $\dot { S } _ { 2 } = 0$ 

$$
\Delta \dot {S} _ {y} = Y ^ {*} U _ {2} ^ {2} = - j \frac {1}{2} B U _ {2} ^ {2}, \quad \dot {S} _ {2} ^ {\prime} = \dot {S} _ {2} + \Delta \dot {S} _ {y} = - j \frac {1}{2} B U _ {2} ^ {2}
$$

$$
\Delta U = \frac {P _ {2} ^ {\prime} R + Q _ {2} ^ {\prime} X}{U _ {2}} = - \frac {1}{2} B X U _ {2} <   0, \quad \delta U = \frac {P _ {2} ^ {\prime} X - Q _ {2} ^ {\prime} R}{U} = \frac {1}{2} B R U _ {2} > 0,
$$







一般 $\delta U$ 比较小， $U _ { 1 } = U _ { 2 } + \Delta U$ ，末端电压 U2 高于始端电压 U1。

可以在末端并联电抗器，吸收多余的无功，降低末端电压。

# 第 4 章 复杂电力系统的机算潮流

# 【北京华电 2025年真题】

在牛顿-拉夫逊法潮流计算中，极坐标形式的功率方程如下式所示：

$$
\left\{ \begin{array}{l} P _ {i} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) \\ Q _ {i} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \end{array} \right.
$$

试据此推导雅可比矩阵中 PQ节点功率对角度的偏导数元素。

【火哥电气考研伟哥解析】，

$$
\delta_ {i j} = \delta_ {i} - \delta_ {j}
$$

$$
\frac {\partial \sin \delta_ {i j}}{\partial \delta_ {i}} = \cos \delta_ {i j}, \quad \frac {\partial \sin \delta_ {i j}}{\partial \delta_ {j}} = - \cos \delta_ {i j}, \quad \frac {\partial \cos \delta_ {i j}}{\partial \delta_ {i}} = - \sin \delta_ {i j}, \quad \frac {\partial \cos \delta_ {i j}}{\partial \delta_ {j}} = \sin \delta_ {i j}
$$

$$
H_{ii} = \frac{\partial P_{i}}{\partial\delta_{i}} = -U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij})  ,
$$

$$
H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right), \quad (j \neq i)
$$

$$
J_{ii} = \frac{\partial Q_{i}}{\partial\delta_{i}} = U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij})  ,
$$

$$
J _ {i j} = \frac {\partial Q _ {i}}{\partial \delta_ {j}} = - U _ {i} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right), \quad (j \neq i)
$$

# 【北京华电 2025年真题】

为什么要在计算机潮流计算中引入“理想变压器”？

# 【火哥电气考研伟哥解析】，

理想变压器的作用，将变压器等值成一个阻抗和一个理想变压器串联的等值电路，就不需要对变压器两侧的参数进行归算。

当变比变化时，节点导纳矩阵只修改理想变压器支路相关的局部参数，其他参数不用修改；理想变压器模型还可以解决环网中变压器变比不匹配时参数精确归算的问题。

# 【保定华电 2025年真题】

已知n节点的电力系统任一节点 i 的注入功率表达式如下：

$$
P _ {i} = \sum_ {j = 1} ^ {n} \left[ e _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) + f _ {i} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right]
$$

$$
Q _ {i} = \sum_ {j = 1} ^ {n} \left[ f _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) - e _ {i} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right]
$$

请推导或回答下述问题：

（1）写出牛顿-拉夫逊法直角坐标表示的修正方程，并推导出雅可比矩阵各元素的表达式；

（2）现有5节点电力系统，节点 1为平衡节点，节点 3、5为PV 节点，节点2、4为PQ节点。已知系统节点导纳矩阵如下所示：

$$
Y = \left[ \begin{array}{c c c c c} - j 4. 5 & j 2. 5 & j 2 & 0 & 0 \\ j 2. 5 & - j 5 & 0 & j 2. 5 & 0 \\ j 2 & 0 & - j 1 7 & j 1 0 & j 5 \\ 0 & j 2. 5 & j 1 0 & - j 1 2. 5 & 0 \\ 0 & 0 & j 5 & 0 & - j 5 \end{array} \right]
$$

请写出牛顿-拉夫逊法极坐标表示的修正方程（其中雅可比矩阵的中非零元素用“×”表示，零元素用“0”表示）；

（3）针对第（2）问写出 PQ 分解法潮流计算的修正方程（要求写出 B’和 B’’矩阵中的各元素）。

【火哥电气考研伟哥解析】，

（1） 

$$
\left[ \begin{array}{l} \Delta P _ {i} \\ \Delta Q _ {i} \\ \Delta P _ {j} \\ \Delta U _ {j} ^ {2} \end{array} \right] = \left[ \begin{array}{c c c c} H & N & H & N \\ J & L & J & L \\ H & N & H & N \\ R & S & R & S \end{array} \right] \left[ \begin{array}{l} \Delta f _ {i} \\ \Delta e _ {i} \\ \Delta f _ {j} \\ \Delta e _ {j} \end{array} \right]
$$

j 不等于 i 时，

$$
H _ {i j} = \frac {\partial P _ {i}}{\partial f _ {j}} = - B _ {i j} e _ {i} + G _ {i j} f _ {i}, N _ {i j} = \frac {\partial P _ {i}}{\partial e _ {j}} = G _ {i j} e _ {i} + B _ {i j} f _ {i}, J _ {i j} = \frac {\partial Q _ {i}}{\partial f _ {j}} = - G _ {i j} e _ {i} - B _ {i j} f _ {i}, L _ {i j} = \frac {\partial Q _ {i}}{\partial e _ {j}} = - B _ {i j} e _ {i} + G _ {i j} f _ {i}
$$

$$
R _ {i j} = \frac {\partial U _ {i} ^ {2}}{\partial f _ {j}} = 0, S _ {i j} = \frac {\partial U _ {i} ^ {2}}{\partial e _ {j}} = 0
$$

j 等于i 时，

$$
H _ {i i} = \frac {\partial P _ {i}}{\partial f _ {i}} = - B _ {i i} e _ {i} + G _ {i i} f _ {i} + \sum_ {j = 1} ^ {n} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right),
$$

$$
N _ {i i} = \frac {\partial P _ {i}}{\partial e _ {i}} = G _ {i i} e _ {i} + B _ {i i} f _ {i} + \sum_ {j = 1} ^ {n} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right),
$$

$$
J _ {i i} = \frac {\partial Q _ {i}}{\partial f _ {i}} = - G _ {i i} e _ {i} - B _ {i i} f _ {i} + \sum_ {j = 1} ^ {n} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right),
$$

$$
L _ {i i} = \frac {\partial Q _ {i}}{\partial e _ {i}} = - B _ {i i} e _ {i} + G _ {i i} f _ {i} - \sum_ {j = 1} ^ {n} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right)
$$

$$
R _ {i i} = \frac {\partial U _ {i} ^ {2}}{\partial f _ {i}} = 2 f _ {i}, S _ {i i} = \frac {\partial U _ {i} ^ {2}}{\partial e _ {i}} = 2 e _ {i}
$$

$$
\left[ \begin{array}{c} \Delta P _ {2} \\ \Delta Q _ {2} \\ \Delta P _ {3} \\ \Delta P _ {4} \\ \Delta Q _ {4} \\ \Delta P _ {5} \end{array} \right] = \left[ \begin{array}{c c c c c c} \times & \times & 0 & \times & \times & 0 \\ \times & \times & 0 & \times & \times & 0 \\ 0 & 0 & \times & \times & \times & \times \\ \times & \times & \times & \times & \times & 0 \\ \times & \times & \times & \times & \times & 0 \\ 0 & 0 & \times & 0 & 0 & \times \end{array} \right] \left[ \begin{array}{c} \Delta \delta_ {2} \\ \Delta U _ {2} / U _ {2} \\ \Delta \delta_ {3} \\ \Delta \delta_ {4} \\ \Delta U _ {4} / U _ {4} \\ \Delta \delta_ {5} \end{array} \right]
$$

（3） 

$$
\begin{array}{l} \left[ \begin{array}{c} \Delta P _ {2} / U _ {2} \\ \Delta P _ {3} / U _ {3} \\ \Delta P _ {4} / U _ {4} \\ \Delta P _ {5} / U _ {5} \end{array} \right] = - \left[ \begin{array}{c c c c} - 5 & 0 & 2. 5 & 0 \\ 0 & - 1 7 & 1 0 & 5 \\ 2. 5 & 1 0 & - 1 2. 5 & 0 \\ 0 & 5 & 0 & - 5 \end{array} \right] \left[ \begin{array}{c} U _ {2} \Delta \delta_ {2} \\ U _ {3} \Delta \delta_ {3} \\ U _ {4} \Delta \delta_ {4} \\ U _ {5} \Delta \delta_ {5} \end{array} \right] \\ \left[ \begin{array}{c} \Delta Q _ {2} / U _ {2} \\ \Delta Q _ {4} / U _ {4} \end{array} \right] = - \left[ \begin{array}{c c} - 5 & 2. 5 \\ 2. 5 & - 1 2. 5 \end{array} \right] \left[ \begin{array}{c} \Delta U _ {2} \\ \Delta U _ {4} \end{array} \right] \\ \end{array}
$$

# 【保定华电 2023年学硕真题】

已知功率方程及各元素表达式如下，请推导 PQ分解法潮流计算的公式，要求有推导过程。

功率方程Q=U≥U,(Gysinδ-Bcosδ）

$$
\begin{array}{l} H_{ii} = \frac{\partial P_{i}}{\partial\delta_{i}} = -U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij})  , N_{ii} = \frac{\partial P_{i}}{\partial U_{i}} U_{i} = 2U_{i}^{2}G_{ii} + U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij}) \\ H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right), \quad N _ {i j} = \frac {\partial P _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) \\ J_{ii} = \frac{\partial Q_{i}}{\partial\delta_{i}} = U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij}), L_{ii} = \frac{\partial Q_{i}}{\partial U_{i}} U_{i} = -2U_{i}^{2}B_{ii} + U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij}) \\ J _ {i j} = \frac {\partial Q _ {i}}{\partial \delta_ {j}} = - U _ {i} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right), L _ {i j} = \frac {\partial Q _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \\ \end{array}
$$

# 【火哥电气考研伟哥解析】，

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { \scriptscriptstyle i j } \approx 0$ 

$$
\begin{array}{l} \left[ \begin{array}{l} \Delta P \\ \Delta Q \end{array} \right] = \left[ \begin{array}{c c} H & 0 \\ 0 & N \end{array} \right] \left[ \begin{array}{l} \Delta \delta \\ \Delta U / U \end{array} \right] \\ H _ {i i} = U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} B _ {i j} = U _ {i} \sum_ {j = 1} ^ {n} U _ {j} B _ {i j} - U _ {i} ^ {2} B _ {i i} = Q _ {i} - U _ {i} ^ {2} B _ {i i}, \quad H _ {i j} = - U _ {i} U _ {j} B _ {i j}, \\ L_{ii} = -2U_{i}^{2}B_{ii} - U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}B_{ij} = -U_{i}^{2}B_{ii} - U_{i}\sum_{j = 1}^{n}U_{j}B_{ij} = -U_{i}^{2}B_{ii} - Q_{i}, L_{ij} = -U_{i}U_{j}B_{ij} \\ \end{array}
$$

（3）节点注入的无功负荷 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i } $ ，忽略 $Q _ { i }$ ，得 $H _ { i i } = - U _ { i } ^ { 2 } B _ { i i }$ ，L=-U²B

$$
\Delta P = H \Delta \delta , \quad H _ {i i} = - U _ {i} ^ {2} B _ {i i}, \quad H _ {i j} = - U _ {i} U _ {j} B _ {i j}
$$

所以 $\Delta P / U _ { i } = H \Delta \delta , H _ { i i } = - U _ { i } B _ { i i }$ $H _ { i j } = - U _ { j } B _ { i j }$ ，可得  = −  P U B U /  

$$
\Delta Q = N \Delta U / U, L _ {i i} = - U _ {i} ^ {2} B _ {i i}, L _ {i j} = - U _ {i} U _ {j} B _ {i j}
$$

可得， $\Delta Q / U = - N \Delta U / U$ $L _ { i i } = - U _ { i } B _ { i i }$ $L _ { i j } = - U _ { j } B _ { i j }$ ，可得 $\Delta Q / U = - B ^ { \prime \prime } \Delta U$ 

# 【北京华电 2022年真题】

在潮流和短路计算中发电机与负荷的模型有何不同？

# 【火哥电气考研伟哥解析】，

潮流计算：发电机为 PQ节点、PV节点、平衡节点；负荷为恒功率模型

短路计算：发电机采用电动势和电抗串联模型，各发电机电势相位相同，一般取 j1；负荷采用恒阻抗模型，或忽略负荷，认为空载。

# 【北京华电 2021年真题】

为什么采用牛顿法进行潮流计算时，对初值的依赖性比较强？

# 【火哥电气考研伟哥解析】，

采用牛拉法进行潮流计算时，对初值的选择比较敏感，选择不当，可能造成不收敛，以 $f ( x ) = f _ { 0 }$ 为例说明如下，情形 1或情形2（给出一种情形即可）。





情形1






情形2


情形 1 或情形 2 中，初值 $\mathbf { x } ( 0 )$ 选择不当，迭代过程在 $\mathbf { x } ( 0 )$ 和 x(1)循环，无法逼近真值 M 点。


具体过程为：给定初值 $\mathbf { x } ( 0 )$ ，在 $\mathbf { x } ( 0 )$ 处作垂线，与 $\operatorname { f } ( \mathbf { x } )$ 交点为 A，在 A 处作 f(x)的切线，与 f0的交点为 B，B 点横坐标即为 $\mathbf { x } ( 1 )$ ；继续在 B 点作垂线，与 f(x)交点为 C，在 C 处作 f(x)的切线，与f0的交点为D，D点横坐标为 $\mathbf { x } ( 0 )$ ；依次循环，无法逼近真值 M。

# 【保定华电 2021年学硕真题】

已知牛顿—拉夫逊法极坐标形式中，雅可比矩阵各元素表达式如下，请推导 PQ分解法的修正方程式。（无推导过程，只写结果不得分）

$$
\begin{array}{l} H_{ij} = \frac{\partial P_{i}}{\partial\delta_{j}} = U_{i}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij})\qquad H_{ii} = \frac{\partial P_{i}}{\partial\delta_{i}} = -U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij}) \\ J_{ij} = \frac{\partial Q_{i}}{\partial\delta_{j}} = -U_{i}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij})\qquad J_{ii} = \frac{\partial Q_{i}}{\partial\delta_{i}} = U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij}) \\ N_{ij} = \frac{\partial P_{i}}{\partial U_{j}} U_{j} = U_{i}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij})\quad N_{ii} = \frac{\partial P_{i}}{\partial U_{i}} U_{i} = 2U_{i}^{2}G_{ii} + U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij}) \\ L_{ij} = \frac{\partial Q_{i}}{\partial U_{j}} U_{j} = U_{i}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij})\quad L_{ii} = \frac{\partial Q_{i}}{\partial U_{i}} U_{i} = -2U_{i}^{2}B_{ii} + U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij}) \\ \end{array}
$$

# 【火哥电气考研伟哥解析】，

答案同保定学硕 2023年题目。

# 【北京华电 2020年真题】

潮流计算中为什么有时候需要将某些 PV节点转化为 PQ节点？

# 【火哥电气考研伟哥解析】，

PV节点向PQ节点转化。迭代过程中经验算发现，为保持给定的电压大小，某一个或几个 PV节点的注入无功功率已越出给定的限额。物理解释为 PV节点设置的无功补偿设备满足不了要求，无法维持电压在给定值。为了保证电源设备的安全运行，取 $Q _ { i } { = } Q _ { i m a x } { = }$ 定值或 Qi=Qimin=定值而任凭相应节点的电压偏离给定值。

# 【北京华电 2019年真题】

解释电力系统潮流计算中 PQ分解法速度快于牛顿-拉夫逊法的主要原因?

# 【火哥电气考研伟哥解析】，

新课本P109 PQ分解法与牛拉法比较

# 【北京华电 2018年真题】

对于一个 n 节点系统，简述 N-L 法主要步骤。

# 【火哥电气考研伟哥解析】，

1）原始数据和信息的处理；2）形成节点导纳矩阵；3）给定电压初值；4）求潮流方程的不平衡量；5）计算雅可比矩阵中各元素的值；6）解修正方程；7）修正节点电压；8）判断是否收敛；9）重复4-7步，直到满足 8步的收敛条件；10）求平衡节点的功率、PV节点的无功功率和各支路的功率。 

# 【北京华电 2017年专硕真题】

已知非线性方程组 $\left\{ \begin{array} { l l } { 2 x \cos y + x ^ { 2 } y + 3 y = 0 } \\ { 4 x y ^ { 2 } + x ^ { 2 } \sin y + 5 y = 0 } \end{array} \right.$ ，试写出牛顿拉夫逊法迭代求解的雅克比矩阵的迭代形式（无需计算）。

# 【火哥电气考研伟哥解析】，


给出 $x$ $y$ 的初值 $x ^ { ( k ) }$ $y ^ { ( k ) }$ 

计算不平衡量 $\Delta f _ { 1 } ^ { ( k ) }$ ${ \Delta f } _ { 2 } ^ { ( k ) }$ ， 

[△f(k）) x （k)根据修正方程求出修正量， [△f2] [△y(

$$
\left. \frac {\partial f _ {1}}{\partial x} \right| _ {\left(x ^ {(k)}, y ^ {(k)}\right)} = 2 \cos y ^ {(k)} + 2 x ^ {(k)} y ^ {(k)}, \left. \frac {\partial f _ {1}}{\partial y} \right| _ {\left(x ^ {(k)}, y ^ {(k)}\right)} = - 2 x ^ {(k)} \sin y ^ {(k)} + x ^ {(k) 2} + 3
$$

$$
\left. \frac {\partial f _ {2}}{\partial x} \right| _ {\left(x ^ {(k)}, y ^ {(k)}\right)} = 4 y ^ {(k) 2} + 2 x ^ {(k)} \sin y ^ {(k)}, \quad \left. \frac {\partial f _ {2}}{\partial y} \right| _ {\left(x ^ {(k)}, y ^ {(k)}\right)} = 8 x ^ {(k)} y ^ {(k)} + x ^ {(k) 2} \cos y ^ {(k)} + 5
$$

修正未知量 $\boldsymbol { x } ^ { ( k + 1 ) } = \boldsymbol { x } ^ { ( k ) } - \Delta \boldsymbol { x } ^ { ( k ) }$ $y ^ { ( k + 1 ) } = y ^ { ( k ) } - \Delta y ^ { ( k ) } ,$ 

# 【保定华电 2017年专硕真题】

低压配电网潮流计算，能否采用 PQ分解法？为什么？

# 【火哥电气考研伟哥解析】，

低压配电网潮流计算，不可以采用 PQ 分解法。因为配电网的线路电阻较大，不满足电抗远大于电阻的条件。

# 【保定华电 2016年学硕真题】

为什么采用牛拉法进行潮流计算时，对初值的选择比较严格？

# 【火哥电气考研伟哥解析】，

采用牛拉法进行潮流计算时，对初值的选择比较敏感，选择不当，可能造成不收敛，以 $f ( x ) = f _ { 0 }$ 为例说明如下，情形 1或情形2（给出一种情形即可）。





情形1






情形2


情形 1 或情形 2 中，初值 $\mathbf { x } ( 0 )$ 选择不当，迭代过程在 $\mathbf { x } ( 0 )$ 和 x(1)循环，无法逼近真值 M 点。具体过程为：给定初值 x(0)，在 $\mathbf { x } ( 0 )$ 处作垂线，与 f(x)交点为 A，在 A 处作 f(x)的切线，与 f0的交点为 B，B 点横坐标即为 x(1)；继续在 B 点作垂线，与 f(x)交点为 C，在 C 处作 f(x)的切线，与f0的交点为D，D点横坐标为 $\mathbf { x } ( 0 )$ ；依次循环，无法逼近真值 M。

# 【北京华电 2015年真题】


试根据节点电压方程 $\scriptstyle \mathrm { I _ { B } = Y _ { B } U _ { B } }$ 推导出如下的直角坐标系下的功率方程。

$$
P _ {i} = \sum_ {j = 1} ^ {n} \left[ e _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {i}\right) + f _ {i} \left(G _ {i j} f _ {i} + B _ {i j} e _ {j}\right) \right]
$$

$$
Q _ {i} = \sum_ {j = 1} ^ {n} \left[ f _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {i}\right) - e _ {i} \left(G _ {i j} f _ {i} + B _ {i j} e _ {j}\right) \right]
$$

【火哥电气考研伟哥解析】，

直角坐标表示电压 $\dot { U } = e + j f$ 

$$
\dot {I} _ {B} = Y _ {B} \dot {U} _ {B}, \quad \left(\frac {\dot {S}}{\dot {U}}\right) _ {B} = Y _ {B} \dot {U} _ {B}, \quad \frac {P _ {i} - j Q _ {i}}{\dot {U} _ {i} ^ {*}} = \sum_ {j = 1} ^ {n} Y _ {i j} \dot {U} _ {j}
$$

$$
P _ {i} - j Q _ {i} = \dot {U} _ {i} ^ {*} \sum_ {j = 1} ^ {n} Y _ {i j} \dot {U} _ {j} = \left(e _ {i} - j f _ {i}\right) \sum_ {j = 1} ^ {n} \left(G _ {i j} + j B _ {i j}\right) \left(e _ {i} + j f _ {i}\right)
$$

$$
P _ {i} - j Q _ {i} = \left(e _ {i} - j f _ {i}\right) \sum_ {j = 1} ^ {n} \left[ \left(G _ {i j} e _ {j} - B _ {i j} f _ {i}\right) + j \left(G _ {i j} f _ {i} + B _ {i j} e _ {j}\right) \right.
$$

展开后得，

$$
P _ {i} = \sum_ {j = 1} ^ {n} \left[ e _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {i}\right) + f _ {i} \left(G _ {i j} f _ {i} + B _ {i j} e _ {j}\right) \right]
$$

$$
Q _ {i} = \sum_ {j = 1} ^ {n} \left[ f _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {i}\right) - e _ {i} \left(G _ {i j} f _ {i} + B _ {i j} e _ {j}\right) \right]
$$

【保定华电 2015年专硕真题】

PQ分解法中将修正方程式简化如下的原因？详述。

$$
\left[ \begin{array}{l} \Delta P \\ \Delta Q \end{array} \right] = \left[ \begin{array}{l l} H & 0 \\ 0 & L \end{array} \right] \left[ \begin{array}{l} \Delta \delta \\ \Delta U / U \end{array} \right]
$$

【火哥电气考研伟哥解析】，

对于N、J 的简化：计及电力网络中各元件的电抗一般远大于电阻，以致各节点电压相位的改变主要影响各元件中的有功功率潮流从而影响各节点的注入有功功率；各节点电压大小的改变主要影响各元件中的无功功率潮流从而影响各节点的注入无功功率，因此 N、J 可省去。

【北京华电 2014年真题】

试比较潮流计算中的牛顿法和 PQ分解的差别及其联系。

【火哥电气考研伟哥解析】，

（1）牛顿拉夫逊法有直角坐标和极坐标的形式；PQ 牛拉法极坐标形式，在考虑实际输电网$X > > R$ ，认为电压幅值只与无功有功，相角只与有功有关，线路两端电压相角改变量很小，$\delta _ { _ { i j } } \approx 0$ ，sin $\delta _ { _ { i j } } \approx 0$ $\cos \delta _ { i j } \approx 1$ ，简化后得到的。

（2）牛顿法每次迭代都要重新计算雅克比矩阵，并要对其求逆，PQ的系数矩阵为常数，不需要每次计算，因此PQ 分解法每次计算速度快，计算需要存储容量小，迭代次数虽然比牛拉法多，但总体的计算时间短。两种方法收敛精度一样。

（3）牛顿法应用范围更广，可以计算输电网和配电网潮流；由于配电网不满足 $X > > R$ ，PQ分解法一般不用于配电网潮流计算。

联系：

（1）两种方法的精度相同

（2）PQ 分解法派生于以极坐标形式表示的牛拉法，是记及电力系统特点对牛拉法的简化

# 【北京华电 2013年真题】

简述牛顿-拉夫逊法潮流计算的基本步骤。

# 【火哥电气考研伟哥解析】，

牛顿-拉夫逊法潮流计算的基本步骤：

（1）输入原始数据和信息。

$\textcircled{1}$ 支路导纳；

$\textcircled{2}$ 所有节点注入的有功功率????′（i=1,2,···，m-1,m+1,···,n,i≠m），n-1 个；

$\textcircled{3}$ PQ 节点注入的无功功率 $Q _ { i } ^ { \prime } \stackrel { } { = } 1 \mathrm { , } 2$ ，···，m-1），m-1 个；

$\textcircled{4}$ PV 节点的电压幅值 $( i { = } m { + } 1 , \cdots , n )$ ，n-m 个；

$\textcircled{5}$ 节点功率范围 $P _ { m a x } \setminus P _ { m i n } \setminus Q _ { m a x } \setminus P _ { m i n } ;$ $P _ { m i n }$ 

$\textcircled{6}$ 平衡节点 m 的电压 $\dot { U } _ { s }$ （ $[ U _ { s } \angle \delta _ { s } )$ ）。

（2）形成节点导纳矩阵 $Y _ { _ B }$ 

（3）输入电压初试值 ${ e _ { i } ^ { ( 0 ) } }$ $f _ { i } ^ { ( 0 ) }$ （i=1,2,···,n,i≠m）。

（4）求不平衡量 $\Delta P _ { i } ^ { ( 0 ) }$ $\Delta Q _ { i } ^ { ( 0 ) }$ △U （0)2 S 即

$$
\left\{ \begin{array}{l} \Delta P _ {i} ^ {(0)} = P _ {i} - \sum_ {j = 1} ^ {n} \left[ e _ {i} ^ {(0)} \left(G _ {i j} e _ {j} ^ {(0)} - B _ {i j} f _ {j} ^ {(0)}\right) + f _ {i} ^ {(0)} \left(G _ {i j} f _ {j} ^ {(0)} + B _ {i j} e _ {j} ^ {(0)}\right) \right] \\ \Delta Q _ {i} ^ {(0)} = Q _ {i} - \sum_ {j = 1} ^ {n} \left[ f _ {i} ^ {(0)} \left(G _ {i j} e _ {j} ^ {(0)} - B _ {i j} f _ {j} ^ {(0)}\right) - e _ {i} ^ {(0)} \left(G _ {i j} f _ {j} ^ {(0)} + B _ {i j} e _ {j} ^ {(0)}\right) \right] \\ \Delta U _ {i} ^ {(0) 2} = U _ {i} ^ {2} - \left(e _ {i} ^ {(0) 2} + f _ {i} ^ {(0) 2}\right) \end{array} \right.
$$

（5）计算雅克比矩阵 $J ^ { ( 0 ) }$ 

$$
J ^ {(0)} = \left[ \begin{array}{c c} H & N \\ J & L \\ R & S \end{array} \right]
$$

（6）解修正方程，求 $\Delta { e _ { i } ^ { ( 0 ) } }$ $\Delta f _ { i } ^ { ( 0 ) }$ （i=1,2,···,n,i≠m），即

$$
\left[ \begin{array}{l} \Delta P _ {i} ^ {(0)} \\ \Delta Q _ {i} ^ {(0)} \\ \Delta U _ {i} ^ {(0) 2} \end{array} \right] = \left[ \begin{array}{l l} H & N \\ J & L \\ R & S \end{array} \right] \left[ \begin{array}{l} \Delta f _ {i} ^ {(0)} \\ \Delta e _ {i} ^ {(0)} \end{array} \right]
$$

（7）求节点电压新值

$$
\left\{ \begin{array}{l} e _ {i} ^ {(1)} = e _ {i} ^ {(0)} - \Delta e _ {i} ^ {(0)} \\ f _ {i} ^ {(1)} = f _ {i} ^ {(0)} - \Delta f _ {i} ^ {(0)} \end{array} \right.
$$

（8）判断是否收敛

$$
\max  \left| \Delta e _ {i} ^ {(k)}, \Delta f _ {i} ^ {(k)} \right| \leq \varepsilon
$$

（9）重复迭代（4）、（5）、（6）、（7）步，直至满足第（8）步的条件。

（10）求平衡节点的功率和 PV节点的无功功率及各支路的功率。

平衡节点功率为： $\dot { S } _ { s } = \dot { U } _ { s } \sum _ { j = 1 } ^ { n } Y _ { s j } ^ { * } \dot { U } _ { j } ^ { * } = P _ { s } + j Q _ { s }$ 

线路功率： $\dot { S } _ { i j } = \dot { U } _ { i } \dot { I } _ { i j } ^ { * } = \dot { U } _ { i } [ \dot { U } _ { i } ^ { * } y _ { i 0 } ^ { * } + ( \dot { U } _ { i } ^ { * } - \dot { U } _ { j } ^ { * } ) y _ { i j } ^ { * } ] = P _ { i j } + j Q _ { i j }$ 

$$
\dot {S} _ {j i} = \dot {U} _ {j} \dot {I} _ {j i} ^ {*} = \dot {U} _ {j} \left[ \dot {U} _ {j} ^ {*} y _ {j 0} ^ {*} + \left(\dot {U} _ {j} ^ {*} - \dot {U} _ {i} ^ {*}\right) y _ {j i} ^ {*} \right] = P _ {j i} + j Q _ {j i}
$$

线路上损耗： $\Delta \dot { S } _ { i j } = \dot { S } _ { i j } + \dot { S } _ { j i } = \Delta P _ { i j } + j \Delta Q _ { i j }$ 

# 【保定华电 2013年专硕真题】

PQ分解法潮流计算利用了电力系统哪些特征对修正方程进行简化？

# 【火哥电气考研伟哥解析】，

第一个简化条件：电力系统中各元件的电抗远大于电阻，以致各节点电压相位角的改变主要影响各元件的有功功率潮流，各节点电压的大小改变主要影响无功潮流。

# 【北京华电 2010年真题】

试比较和分析牛顿法和 PQ 分解法的差别以及联系。

# 【火哥电气考研伟哥解析】，

差别：

（1）P-Q 分解法以一个（n-1）阶和一个（m-1）阶系数矩阵 $B ^ { \prime } , B ^ { \prime \prime }$ 替代原有的（ $\mathrm { \cdot n } { + } \mathrm { m } { - } 2$ ）阶系数矩阵，提高了计算速度，降低了对储存的要求。

（2）以迭代过程中不变的 $B ^ { \prime } , B ^ { \prime \prime }$ ，替代了变化的系数矩阵 J，显著的提高了计算速度。

（3）以对称的 $B ^ { \prime } , B ^ { \prime \prime }$ 替代了不对称的 J，使求逆运算量和所需的储存容量大为减小。

（4）P-Q 分解法迭代次数比牛拉法多，但每次迭代所需要的时间比较少，总的计算速度仍是P-Q分解法快。

联系：

（1）两种方法精度相同。

（2）P-Q分解法派生于以极坐标形式表示的牛拉法，是记及电力系统特点对牛拉法的简化。

# 【北京华电2009年真题】

PQ分解法潮流计算的原理和简化条件是什么？写出其修正方程式。

# 【火哥电气考研伟哥解析】，


P-Q分解法的潮流计算是记及电力系统特点之后，对电力系统极坐标表示的牛拉法的简化。

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为

（3）节点注入的无功负荷 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i }$ ，忽略

$$
\Delta P / U = - B ^ {\prime} U \Delta \delta , \quad \Delta Q / U = - B ^ {\prime \prime} \Delta U
$$

# 【保定华电 2009年真题】

PQ 分解法潮流计算和 N-R 法潮流计算相比有何优缺点？这两种算法可得到相同精度的结果吗？

# 【火哥电气考研伟哥解析】，

N-R 法的优点：收敛速度很快，相同的收敛精度，计算次数少。

N-R 法的缺点：对初值依赖性强，如果初值选择不当可能导致迭代不收敛。迭代的每一步雅可比矩阵许重新形成，单次迭代计算时间长。

PQ 法的优点：修正方程的系数为常数矩阵，在迭代过程中保持不变，单次迭代计算时间短，结合采用稀疏技巧，还可以进一步节省机器内存和计算时间。

PQ 法的缺点：收敛速度不如 N-R 法快。当线路的 r/x 比值较大，如配电网中，在迭代过程中可能出现不收敛的情况。

PQ分解法未改变潮流方程，计算结果的精度和 N-R 法一致。

# 【北京华电 2008年真题】

试写出牛顿-拉夫逊法潮流计算的基本步骤。

# 【火哥电气考研伟哥解析】，

牛顿-拉夫逊法潮流计算的基本步骤：

（1）输入原始数据和信息。

（2）形成节点导纳矩阵 $Y _ { B }$ 

（3）输入电压初试值 $f _ { i } ^ { ( 0 ) }$ （i=1,2,···,n,i≠m）。

（4）求不平衡量 $\Delta P _ { i } ^ { ( 0 ) }$ $\Delta Q _ { i } ^ { ( 0 ) }$ $\Delta U _ { i } ^ { ( 0 ) 2 }$ 

（5）计算雅克比矩阵 ${ \cal J } ^ { ( 0 ) }$ 

（6）解修正方程，求 $\Delta { e _ { i } ^ { ( 0 ) } }$ $\Delta f _ { i } ^ { ( 0 ) }$ （i=1,2,···,n,i≠m），即

（7）求节点电压新值

（8）判断是否收敛

（9）重复迭代（4）、（5）、（6）、（7）步，直至满足第（8）步的条件。

（10）求平衡节点的功率和 PV节点的无功功率及各支路的功率。

# 【北京华电 2008年真题】

牛顿-拉夫逊法潮流计算中，极坐标形式的修正方程式可以写成如下形式：

$$
\left[ \begin{array}{c} \Delta P \\ \Delta Q \end{array} \right] = \left[ \begin{array}{c c} H & N \\ J & L \end{array} \right] \left[ \begin{array}{c} \Delta \delta \\ \Delta U / U \end{array} \right]
$$

说明为什么节点电压相位角的改变主要影响有功潮流、节点电压幅值的改变主要影响无功潮流？并写出PQ分解法的修正方程式。

# 【火哥电气考研伟哥解析】，

输电线路两端电压降落：设线路末端电压为 $U _ { 2 }$ ，始端电压为 $U _ { 1 }$ 

纵分量 $\Delta U = { \frac { P R + Q X } { U } }$ ，横分量 $\delta U = { \frac { P X - Q R } { U } }$ 

超高压输电线路电抗 X 远大于电阻 R，忽略电阻，则

纵分量 $\Delta U = { \frac { Q X } { U } }$ ，横分量 $\delta U = { \frac { P X } { U } }$ 电压纵分量改变影响无功功率分布，电压横分量的改变影响有功功率分布，电压横分量主要影响相位的大小。

PQ 分解法的修正方程式： $\Delta P / U = - B ^ { \prime } U \Delta \delta$ ， △Q/U =-B"△U

# 【华北电力 2001年真题】

什么是电力系统的潮流计算？简述牛顿-拉夫逊法计算潮流的主要步骤。

# 【火哥电气考研伟哥解析】，

电力系统的潮流分布是表明电力系统在某一确定的运行方式和接线方式，系统中从电源到负荷各处的电压、电流的大小和方向以及功率的分布情况。电力系统的潮流计算就是求取电力系统的潮流分布。

牛顿-拉夫逊法潮流计算的基本步骤：

（1）输入原始数据和信息。

1）支路导纳；

2）所有节点注入的有功功率 $P _ { i } ^ { \prime }$ （i=1,2,···，m-1,m+1,···,n,i≠m），n-1 个；

3）PQ 节点注入的无功功率 $Q _ { i } ^ { \prime } - ( \mathrm { i } \mathrm { = } 1 , 2$ ，···，m-1），m-1 个；

4）PV 节点的电压幅值 $( i { = } m { + } 1 , \cdots , n )$ ）， $n { - } m$ 个；

5）节点功率范围 $P _ { m a x }$ 、 $P _ { m i n }$ 、????????、 $P _ { m i n }$ ；

6）平衡节点 m 的电压 $\dot { U } _ { s }$ $( U _ { s } \angle \delta _ { s } )$ 

（2）形成节点导纳矩阵 $Y _ { B }$ 

（3）输入电压初试值 ${ e _ { i } ^ { ( 0 ) } }$ $f _ { i } ^ { ( 0 ) }$ 

（4）求不平衡量 $\Delta P _ { i } ^ { ( 0 ) }$ $\Delta Q _ { i } ^ { ( 0 ) }$ $\Delta U _ { i } ^ { ( 0 ) 2 }$ ，即

$$
\left\{ \begin{array}{l} \Delta P _ {i} ^ {(0)} = P _ {i} - \sum_ {j = 1} ^ {n} \left[ e _ {i} ^ {(0)} \left(G _ {i j} e _ {j} ^ {(0)} - B _ {i j} f _ {j} ^ {(0)}\right) + f _ {i} ^ {(0)} \left(G _ {i j} f _ {j} ^ {(0)} + B _ {i j} e _ {j} ^ {(0)}\right) \right] \\ \Delta Q _ {i} ^ {(0)} = Q _ {i} - \sum_ {j = 1} ^ {n} \left[ f _ {i} ^ {(0)} \left(G _ {i j} e _ {j} ^ {(0)} - B _ {i j} f _ {j} ^ {(0)}\right) - e _ {i} ^ {(0)} \left(G _ {i j} f _ {j} ^ {(0)} + B _ {i j} e _ {j} ^ {(0)}\right) \right] \\ \Delta U _ {i} ^ {(0) 2} = U _ {i} ^ {2} - \left(e _ {i} ^ {(0) 2} + f _ {i} ^ {(0) 2}\right) \end{array} \right.
$$

（5）计算雅克比矩阵 ${ \boldsymbol J } ^ { ( 0 ) }$ 

$$
J ^ {(0)} = \left[ \begin{array}{c c} H & N \\ J & L \\ R & S \end{array} \right]
$$

（6）解修正方程，求 （i=1,2,···,n,i≠m），即

$$
\left[ \begin{array}{l} \Delta P _ {i} ^ {(0)} \\ \Delta Q _ {i} ^ {(0)} \\ \Delta U _ {i} ^ {(0) 2} \end{array} \right] = \left[ \begin{array}{c c} H & N \\ J & L \\ R & S \end{array} \right] \left[ \begin{array}{l} \Delta f _ {i} ^ {(0)} \\ \Delta e _ {i} ^ {(0)} \end{array} \right]
$$

（7）求节点电压新值

$$
\left\{ \begin{array}{l} e _ {i} ^ {(1)} = e _ {i} ^ {(0)} - \Delta e _ {i} ^ {(0)} \\ f _ {i} ^ {(1)} = f _ {i} ^ {(0)} - \Delta f _ {i} ^ {(0)} \end{array} \right.
$$

（8）判断是否收敛

$$
\max  \left| \Delta e _ {i} ^ {(k)}, \Delta f _ {i} ^ {(k)} \right| \leq \varepsilon
$$

（9）重复迭代（4）、（5）、（6）、（7）步，直至满足第（8）步的条件。

（10）求平衡节点的功率和 PV节点的无功功率及各支路的功率。

平衡节点功率为： $\dot { S } _ { s } = \dot { U } _ { s } \sum _ { j = 1 } ^ { n } Y _ { s j } ^ { * } \dot { U } _ { j } ^ { * } = P _ { s } + j Q _ { s }$ 

线路功率： $\dot { S } _ { i j } = \dot { U _ { i } } \dot { I } _ { i j } ^ { * } = \dot { U _ { i } } [ \dot { U _ { i } ^ { * } } y _ { i 0 } ^ { * } + ( \dot { U _ { i } ^ { * } } - \dot { U _ { j } ^ { * } } ) y _ { i j } ^ { * } ] = P _ { i j } + j Q _ { i j }$ 

$$
\dot {S} _ {j i} = \dot {U} _ {j} \dot {I} _ {j i} ^ {*} = \dot {U} _ {j} \left[ \dot {U} _ {j} ^ {*} y _ {j 0} ^ {*} + \left(\dot {U} _ {j} ^ {*} - \dot {U} _ {i} ^ {*}\right) y _ {j i} ^ {*} \right] = P _ {j i} + j Q _ {j i}
$$

线路上损耗： $\Delta \dot { S } _ { i j } = \dot { S } _ { i j } + \dot { S } _ { j i } = \Delta P _ { i j } + j \Delta Q _ { i j }$ 

【华北电力 1996年真题】

电力系统潮流计算时，节点因给定变量的不同分为哪三类？列出相应的给定变量和待求变量。

【火哥电气考研伟哥解析】，

PQ节点：给定注入有功功率和无功功率，待求节点电压和电压相位角。

PV节点：给定注入有功功率和节点电压，待求无功功率和电压相位角。

平衡节点：给定节点电压和电压相位角，待求注入有功功率和无功功率。

【上海电力 2025年真题】


PQ 分解法与牛拉法计算相比有何优缺点？

# 【火哥电气考研伟哥解析】，

N-R 法的优点：收敛速度很快，相同的收敛精度，计算次数少。

N-R 法的缺点：对初值依赖性强，如果初值选择不当可能导致迭代不收敛。迭代的每一步雅可比矩阵许重新形成，单次迭代计算时间长。

PQ 法的优点：修正方程的系数为常数矩阵，在迭代过程中保持不变，单次迭代计算时间短，结合采用稀疏技巧，还可以进一步节省机器内存和计算时间。

PQ 法的缺点：收敛速度不如 N-R 法快。当线路的 $\mathbf { r } / \mathbf { x }$ 比值较大，如配电网中，在迭代过程中可能出现不收敛的情况。

# 【上海电力 2024年真题】

列举出两种复杂电力系统的潮流计算方法？简要说明各自的优缺点

# 【火哥电气考研伟哥解析】，

以下任选2种。

高斯赛德尔法：对初值不敏感，收敛速度慢。

牛顿拉夫逊法：对初值敏感，初值选择不合理可能不收敛，收敛速度快。

PQ 分解法：由极坐标的牛拉法简化而来，相同的计算精度，PQ 分解法每次计算时间短，迭代次数多，总体计算时间比牛拉法少。

# 【上海电力 2023年真题】

采用牛拉法计算时，雅克比矩阵的特点？PQ 与牛拉法相比的优缺点？两者能得到相同的精度吗？为什么？

# 【火哥电气考研伟哥解析】，

采用牛拉法计算时，分块雅克比矩阵和节点导纳矩阵相似，每次迭代，雅克比矩阵各元素都是变化的。

PQ 分解法的雅克比矩阵各元素为常数，每次迭代不需要重新计算雅克比矩阵，每次迭代计算时间角度，相同的收敛精度，PQ分解法迭代次数多，总的计算时间比牛拉法短。

可以达到相同的精度。计算精度可以设置，和迭代次数有关，和算法无关。

# 【上海电力 2021年真题】

采用极坐标牛拉法时，雅可比矩阵有哪些特点，为什么？

# 【火哥电气考研伟哥解析】，

（1）雅可比矩阵各元素都是节点电压的函数，他们的数值将在迭代过程中不断的改变。

（2）雅可比矩阵的子块 $J _ { i j }$ 中的元素的表达式只用到导纳矩阵中的对应元素 $Y _ { i j }$ 。若 $Y _ { i j } = 0$ ，则必有 $J _ { _ { i j } } = 0$ ，因此分块形式的雅可比矩阵同节点导纳矩阵一样系数，修正方程的求解同样可以应用系数矩阵的求解技巧。

（3）雅可比矩阵的元素或子块都不具有对称性。

# 【上海电力 2020年真题】

对于 $3 5 \mathrm { k V }$ 以下的配电网，其潮流计算是否适用 PQ分解法，为什么？

# 【火哥电气考研伟哥解析】，

不适用。

PQ 分解法是有牛拉法的极坐标形式简化而来的，电力网的电抗远大于电阻，使得网络中无功功率流动主要影响电压幅值的变化，有功功率流动主要影响电压相位的变化。配电网中线路电阻较大，不满足 $X > > R$ 的条件。


# 【上海电力 2020年真题】

简述单电源供电的简单环网潮流计算基本流程。

# 【火哥电气考研伟哥解析】，

（1）做简化的等值电路及其相应的运算负荷或运算功率；

（2）忽略功率损耗，计算初步功率分布（即不计损耗时的功率分布）；

（3）根据初步功率分布，找功率分点，并用 “▼”或“▽”加以标记；

（4）将两端供电网在功率分点处拆开成两个开式网；

（5）计算开式网潮流。

# 【上海电力 2019年真题】

牛拉法和PQ分解法有何不同？极坐标形式下牛拉法为什么可简化为 PQ分解法？

# 【火哥电气考研伟哥解析】，

PQ 分解法和牛顿法的不同： PQ 分解法修正方程系数矩阵（雅克比矩阵）的元素是常数，每次迭代计算不需要重新形成，PQ 分解法的计算机存储比牛拉法小，每次迭代的计算时间比牛拉快，精度相同时，PQ分解法的迭代次数多，总体计算时间比牛拉短。

极坐标形式下牛拉法可以简化为PQ原因是考虑电力网自身的参数特点和运行的实际情况：（1）输电线路的电抗远大于电阻，认为有功功率的变化主要影响电压相位的改变，无功功率的变化主要影响电压幅值的改变，使得有功和无功的修正方程解耦，即 PQ分解；（2）线路两端电压的相角差不大，认为 $\cos \delta _ { i j } \approx 1$ $G _ { i j } \sin \delta _ { i j } \ll B _ { i j }$ $G _ { i j }$ ；（3）与系统各节点无功功率相适应的导纳远小于该节点自导纳的虚部。

# 【上海电力 2018年真题】

采用PQ分解法进行电力系统潮流计算时，其雅可比矩阵有什么特点？

# 【火哥电气考研伟哥解析】，

PQ 分解法的雅可比矩为稀疏阵、对称方阵，潮流计算过程中每次迭代，雅克比矩阵的元素为常数，不发生变化。

# 【上海电力 2017年真题】

PQ分解法和牛拉法精度是否相同？为什么？

# 【火哥电气考研伟哥解析】，

相同。计算精度和收敛判据有关，可以设置，两种方法的计算过程不一样，计算精度可以一样。

# 【上海电力 2016年真题】

写出雅可比矩阵的特点并说明原因。

# 【火哥电气考研伟哥解析】，

雅克比矩阵的特点，

（1）雅克比矩阵各元素都是节点电压的函数，他们的均值将在迭代过程中不断的改变；

（2）PQ节点，PV节点的雅克比矩阵子块 $J _ { i j }$ 均不对称，雅克比矩阵整体也不对称；

（3）雅克比矩阵是稀疏矩阵，其 $J _ { i j }$ 子块对应节点导纳矩阵中的 $Y _ { i j }$ ，若 $Y _ { i j } = 0$ ，则有 ${ \boldsymbol { J } } _ { i j } { = } 0$ ，故雅克比矩阵与节点导纳矩阵一样，是一个稀疏矩阵。

# 【上海电力 2015年真题】

电力系统潮流计算中，牛拉法和 PQ分解法各自有什么特点？如何比较二者不同？

# 【火哥电气考研伟哥解析】，

牛拉法收敛速度快，对初值敏感，初值选择不合适可能不收敛。和 PQ分解法相比，相同的计
算精度，每次迭代都要重新形成雅克比矩阵，迭代一次的计算时间长，迭代次数少，总体计算时间长。

PQ分解法：由电压用极坐标形式表示的牛拉法简化而来，修正方程的系数矩阵（雅克比矩阵）为常数，和牛拉法相比，收敛速度慢，相同的计算精度，迭代次数多，每次迭代的计算时间短，总的计算时间也短。

# 【上海电力 2013 年真题】

写出用直角坐标表示的牛拉法计算此系统潮流时的修正方程（其中雅克比矩阵只需用×表示非零元素，用0表示零元素即可）





中：节点1、2为PQ节点节点3为PV节点节点4为平衡节点


【火哥电气考研伟哥解析】，

节点导纳矩阵为，

$$
Y _ {B} = \left[ \begin{array}{c c c c} X & X & X & X \\ X & X & 0 & X \\ X & 0 & X & 0 \\ X & X & 0 & X \end{array} \right]
$$

分块雅克比矩阵和节点导纳矩阵结构相同，则

$$
\left\{ \begin{array}{l} \Delta P _ {1} \\ \Delta Q _ {1} \\ \Delta P _ {2} \\ \Delta Q _ {2} \\ \Delta P _ {3} \\ \Delta V _ {3} ^ {2} \end{array} \right\} = - \left[ \begin{array}{c c c c c c} X & X & X & X & X & X \\ X & X & X & X & X & X \\ X & X & X & X & 0 & 0 \\ X & X & X & X & 0 & 0 \\ X & X & 0 & 0 & X & X \\ 0 & 0 & 0 & 0 & X & X \end{array} \right] \left[ \begin{array}{l} \Delta e _ {1} \\ \Delta f _ {1} \\ \Delta e _ {2} \\ \Delta f _ {2} \\ \Delta e _ {3} \\ \Delta f _ {3} \end{array} \right]
$$

【火哥电气考研伟哥解析】，雅克比矩阵形成的方法：

（1）去掉节点导纳矩阵平衡节点所在的行与列，本题 4 节点是平衡节点，去掉第 4 行和第 4列；

（2）剩下的元素，一个元素变成一个 $2 \times 2$ 的分块矩阵；

（3）修正PV节点电压 V所在的行与列，PV节点所在位置的对角元非零，其他都是 0。本题3节点是PV节点，PV 节点所在位置的第 5-6行的对角元非零，其他元素都是 0。




【东北电力 2024年真题】

采用计算机求解电力系统潮流时的节点类型有哪些？极坐标下各节点类型对应的已知量和待求量都是什么？假设某系统有 39个节点，其中 10个节点接有大型同步发电机，极坐标下应列写多少个无功平衡方程？

【火哥电气考研伟哥解析】，

PQ 节点、PV 节点、平衡节点。

极坐标下的已知量，PQ 节点：节点注入的有功和无功功功率，PV 节点：节点注入的有功功率和节点电压幅值；平衡节点：节点电压幅值和相角。

极坐标下无功平衡方程有 $3 9 - 1 0 = 2 9$ 个。

【东北电力 2023年真题】

请给出极坐标下潮流雅可比矩阵中非对角线元素的通用表达式。

【火哥电气考研伟哥解析】，

$$
\begin{array}{l} H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right), \quad N _ {i j} = \frac {\partial P _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) \\ J _ {i j} = \frac {\partial Q _ {i}}{\partial \delta_ {j}} = - U _ {i} U _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right), L _ {i j} = \frac {\partial Q _ {i}}{\partial U _ {j}} U _ {j} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \\ \end{array}
$$

【东北电力 2022年真题】

请列写节点电压采用极坐标表示的牛顿-拉夫逊法潮流计算方法中PQ节点和PV节点的不平衡方程表达式。

【火哥电气考研伟哥解析】，

PQ节点A-)△Q =Q-U,∑U(Gjsinδ -B cos δ)

PV 节点 ∑U,(G)cosδj +Bsinδj) i=

【东北电力 2021年真题】

请简述电力系统潮流计算中的极坐标计算形式和直角坐标计算形式是相对哪个变量而言的？为何直角坐标形式的潮流方程数量相对极坐标形式的潮流方程数量多？

【火哥电气考研伟哥解析】，

针对节点电压而言的，极坐标为 $\dot { U } _ { i } = U _ { i } \angle \delta _ { i }$ ，直角坐标为 $\dot { U } _ { i } = e _ { i } + j f _ { i }$ 


原因：两种坐标下，PQ 节点的潮流方程数量一样，区别在于 PV 节点。直角坐标 $\dot { U } _ { i } = e _ { i } + j f _ { i }$ $\dot { U _ { i } } = U _ { i } \angle \delta _ { i }$ $U _ { i }$ 知量，仅有1个未知量 $\delta _ { i }$ ，潮流方程数量少。

# 【东北电力 2021年真题】

采用牛顿-拉夫逊法和 PQ 解耦法进行潮流计算时，其形式的雅克比矩阵各有什么特点？为什么？

# 【火哥电气考研伟哥解析】，

牛顿-拉夫逊法雅克比矩阵中的各元素是节点电压的函数，在迭代过程中，这些元素随着节点电压的变化而变化；分开雅克比矩阵和导纳矩阵相似；雅可比矩阵不是对称矩阵。

PQ 解耦法雅克比矩阵中的各元素是常数，迭代过程中不发生变化。

# 【东北电力 2020年真题】

请说明为什么电力网络的无功功率与电压幅值强相关，有功功率与电压相角强相关？

# 【火哥电气考研伟哥解析】，

阻抗电压压降计算公式：纵分量 $\Delta U = \frac { P R + Q X } { U }$ ，横分量 $\delta U = { \frac { P X - Q R } { U } }$ 。对于高压电力网络，电抗远大电阻，忽略电阻 $R$ ，则纵分量 $\Delta U = { \frac { Q X } { U } }$ ，横分量 $\delta U = { \frac { P X } { U } }$ 由纵分量 $\Delta U = { \frac { Q X } { U } }$ ， ，无功的改变主要改变电压降落的纵分量 $\Delta U$ ，主要影响电压幅值的大小。

# 【东北电力 2020年真题】

电力系统潮流计算有哪些节点类型，其中哪类节点易发生节点类型转换，为什么出现这种现象？

# 【火哥电气考研伟哥解析】，

平衡节点、PQ节点、PV节点

PV节点向PQ节点转化。迭代过程中经验算发现，为保持给定的电压大小，某一个或几个 PV节点的注入无功功率已越出给定的限额。物理解释为 PV节点设置的无功补偿设备满足不了要求，无法维持电压在给定值。为了保证电源设备的安全运行，取 $Q _ { i } { = } Q _ { i m a x } { = }$ 定值或 $Q _ { i } { = } Q _ { i m i n } { = }$ 定值而任凭相应节点的电压偏离给定值。

# 【东北电力 2020年真题】

节点电压采用极坐标的牛顿拉夫逊法推导 P-Q分解法过程中的主要化简依据和化简步骤。

# 【火哥电气考研伟哥解析】，

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

$$
\left[ \begin{array}{l} \Delta P \\ \Delta Q \end{array} \right] = \left[ \begin{array}{l l} H & 0 \\ L & N \end{array} \right] \left[ \begin{array}{l} \Delta \delta \\ \Delta U / U \end{array} \right]
$$

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { \scriptscriptstyle i j } \approx 0$ 

$$
\left[ \begin{array}{l} \Delta P \\ \Delta Q \end{array} \right] = \left[ \begin{array}{c c} H & 0 \\ 0 & N \end{array} \right] \left[ \begin{array}{l} \Delta \delta \\ \Delta U / U \end{array} \right]
$$

（3）节点注入的无功负荷 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i }$ ，忽略

$$
H _ {i i} = - U _ {i} ^ {2} B _ {i i}, \quad N _ {i i} = - U _ {i} ^ {2} B _ {i i}
$$

可得， $\Delta P / U = - B ^ { \prime } U \Delta \delta$ ,△Q/U =-B"△U

# 【东北电力 2018 年真题】

电力系统中平衡节点的作用？能否设置多个平衡节点？

# 【火哥电气考研伟哥解析】，

电力系统中平衡节点的作用：（1）为其他节点提供电压相位参考；（2）平衡网络的功率。不可以，平衡节点一般只有 1个。

# 【东北电力 2017年真题】

牛拉法潮流计算求解的是线性还是非线性方程，代数还是微分方程，对应修正方程是什么类型，为什么可以保证计算精度。

# 【火哥电气考研伟哥解析】，

潮流计算的是非线性代数方程，修正方程为线性方程。

通过修正方程得到变量的修正量，求出修正后变量，再代入精确的潮流方程，和已知的量相比较，因此是精确度。

# 【东北电力 2014年真题】

电力系统计算机计算潮流节点类型有哪些，参数应满足哪些约束条件。

# 【火哥电气考研伟哥解析】，

PQ节点、PV节点、平衡节点

（1）为保证发电机的安全稳定运行，发电机的功率应在允许的范围内，即

$$
P _ {G i \min } \leq P _ {G i} \leq P _ {G \max }
$$

$$
Q _ {G i \min } \leq Q _ {G i} \leq Q _ {G \max }
$$

（2）为保证合格的电压质量，母线或节点电压应在允许的范围内，即

$$
U _ {i \min } \leq U _ {i} \leq U _ {i \max }
$$

（3）为保证电力系统的稳定性，某些母线或节点间的电压相位差应在允许的范围内，即

$$
\left| \delta_ {i} - \delta_ {j} \right| \leq \left| \delta_ {i} - \delta_ {j} \right| _ {\max }
$$

# 【东北电力 2013年真题】

为什么潮流方程是非线性代数方程？需采用什么样的方法进行求解？

# 【火哥电气考研伟哥解析】，

当电压采用直角坐标 $\dot { U } = e + j f$ 表示时，潮流方程含有 e 和 f 的平方项或乘积项；当电压采用

极坐标 $\dot { U } = U \angle \delta$ 表示时，潮流方程含有电压 U 的乘积或角度的三角函数项，所以潮流方程是非线性方程。

采用迭代法求解，如高斯赛德尔法、牛顿-拉夫逊法、PQ 分解法。

# 【东北电力 2010年真题】

试着说明为什么电力系统的潮流方程是非线性代数方程？求解电力系统潮流方程主要采用的方法有哪些？

# 【火哥电气考研伟哥解析】，

为什么潮流方程是非线性代数方程？需采用什么样的方法进行求解？

# 【火哥电气考研伟哥解析】，

当电压采用直角坐标 $\dot { U } = e + j f$ 表示时，潮流方程含有 e 和 f 的平方项或乘积项；当电压采用极坐标 $\dot { U } = U \angle \delta$ 表示时，潮流方程含有电压 U 的乘积或角度的三角函数项，所以潮流方程是非线性方程。

采用迭代法求解，如高斯赛德尔法、牛顿-拉夫逊法、PQ 分解法。

# 【东北电力 2009年真题】

电力网络潮流调整控制方法有哪些？简述牛拉法主要步骤？

# 【火哥电气考研伟哥解析】，

潮流的控制手段：串联电容、串联电抗、附加串联加压器。

牛顿-拉夫逊法潮流计算的基本步骤：

（1）输入原始数据和信息。

$\textcircled{1}$ 支路导纳；

$\textcircled{2}$ 所有节点注入的有功功率 $P _ { i } ^ { \prime }$ （i=1,2,···， $m { - } 1 , m { + } 1 , \cdots , n , i { \neq } m )$ ），n-1 个；

$\textcircled{3}$ PQ 节点注入的无功功率 $Q _ { i } ^ { \prime }$ （i=1,2，···，m-1），m-1 个；

$\textcircled{4}$ PV 节点的电压幅值（ $( i { = } m { + } 1 , \cdots , n )$ ，n-m 个；

$\textcircled{5}$ 节点功率范围 $P _ { m a x }$ 、 $P _ { m i n } \setminus Q _ { m a x } \setminus P _ { m i n }$ 

$\textcircled{6}$ 平衡节点 $\mathbf { m }$ 的电压 $\dot { U } _ { s } ~ ( U _ { s } \angle \delta _ { s } )$ ）。

（2）形成节点导纳矩阵 $Y _ { _ B }$ 

（3）输入电压初试值 ${ e _ { i } ^ { ( 0 ) } }$ $f _ { i } ^ { ( 0 ) }$ （i=1,2,···,n,i≠m）。

（4）求不平衡量 $\Delta P _ { i } ^ { ( 0 ) }$ $\Delta Q _ { i } ^ { ( 0 ) }$ $\Delta U _ { i } ^ { ( 0 ) 2 }$ ，即

$$
\left\{ \begin{array}{l} \Delta P _ {i} ^ {(0)} = P _ {i} - \sum_ {j = 1} ^ {n} \left[ e _ {i} ^ {(0)} \left(G _ {i j} e _ {j} ^ {(0)} - B _ {i j} f _ {j} ^ {(0)}\right) + f _ {i} ^ {(0)} \left(G _ {i j} f _ {j} ^ {(0)} + B _ {i j} e _ {j} ^ {(0)}\right) \right] \\ \Delta Q _ {i} ^ {(0)} = Q _ {i} - \sum_ {j = 1} ^ {n} \left[ f _ {i} ^ {(0)} \left(G _ {i j} e _ {j} ^ {(0)} - B _ {i j} f _ {j} ^ {(0)}\right) - e _ {i} ^ {(0)} \left(G _ {i j} f _ {j} ^ {(0)} + B _ {i j} e _ {j} ^ {(0)}\right) \right] \\ \Delta U _ {i} ^ {(0) 2} = U _ {i} ^ {2} - \left(e _ {i} ^ {(0) 2} + f _ {i} ^ {(0) 2}\right) \end{array} \right.
$$

（5）计算雅克比矩阵 $J ^ { ( 0 ) }$ 

$$
J ^ {(0)} = \left[ \begin{array}{c c} H & N \\ J & L \\ R & S \end{array} \right]
$$

（6）解修正方程，求 $\Delta e _ { i } ^ { ( 0 ) }$ $\Delta f _ { i } ^ { ( 0 ) }$ （i=1,2,···,n,i≠m），即

$$
\left[ \begin{array}{l} \Delta P _ {i} ^ {(0)} \\ \Delta Q _ {i} ^ {(0)} \\ \Delta U _ {i} ^ {(0) 2} \end{array} \right] = \left[ \begin{array}{l l} H & N \\ J & L \\ R & S \end{array} \right] \left[ \begin{array}{l} \Delta f _ {i} ^ {(0)} \\ \Delta e _ {i} ^ {(0)} \end{array} \right]
$$

（7）求节点电压新值

$$
\left\{ \begin{array}{l} e _ {i} ^ {(1)} = e _ {i} ^ {(0)} - \Delta e _ {i} ^ {(0)} \\ f _ {i} ^ {(1)} = f _ {i} ^ {(0)} - \Delta f _ {i} ^ {(0)} \end{array} \right.
$$

（8）判断是否收敛

$$
\max  \left| \Delta e _ {i} ^ {(k)}, \Delta f _ {i} ^ {(k)} \right| \leq \varepsilon
$$

（9）重复迭代（4）、（5）、（6）、（7）步，直至满足第（8）步的条件。

（10）求平衡节点的功率和 PV 节点的无功功率及各支路的功率。

平衡节点功率为： $\dot { S } _ { s } = \dot { U } _ { s } \sum _ { j = 1 } ^ { n } Y _ { s j } ^ { * } \dot { U } _ { j } ^ { * } = P _ { s } + j Q _ { s }$ 

线路功率： $\dot { S } _ { i j } = \dot { U } _ { i } \dot { I } _ { i j } ^ { * } = \dot { U } _ { i } [ \dot { U } _ { i } ^ { * } y _ { i 0 } ^ { * } + ( \dot { U } _ { i } ^ { * } - \dot { U } _ { j } ^ { * } ) y _ { i j } ^ { * } ] = P _ { i j } + j Q _ { i j }$ 

$$
\dot {S} _ {j i} = \dot {U} _ {j} \dot {I} _ {j i} ^ {*} = \dot {U} _ {j} [ \dot {U} _ {j} ^ {*} y _ {j 0} ^ {*} + (\dot {U} _ {j} ^ {*} - \dot {U} _ {i} ^ {*}) y _ {j i} ^ {*} ] = P _ {j i} + j Q _ {j i}
$$

线路上损耗： $\Delta \dot { S } _ { i j } = \dot { S } _ { i j } + \dot { S } _ { j i } = \Delta P _ { i j } + j \Delta Q _ { i j }$ 

【河海大学 2025年真题】

用计算机进行潮流计算时，是否一定需要 PV 节点？当 PV 节点的无功功率越限时，节点类型会发生怎样变化？

【火哥电气考研伟哥解析】，

不一定需要 PV 节点。

PV 节点的无功功率越限时，取 $Q _ { i } { = } Q _ { i m a x } { = }$ 定值或 Qi=Qimin=定值，在迭代进行过程中 PV 节点转化为PQ节点。

【河海大学 2022年真题】

在电力系统的潮流计算中，可将节点分成 3 类：PQ节点、PV节点和平衡节点。请判断以下叙述是否正确，并说明原因。（1）PQ节点数量最多；（2）一定要设置 PV节点；（3）总是把平衡节点与电压基准点选成同一个节点。

【火哥电气考研伟哥解析】，

（1）正确。


PQ节点对应于实际系统中的纯负荷节点（如降压变电所节点），有功和无功输出都给定的发电机节点（包括节点上带有负荷），以及联络节点。因为系统中降压变电所众多，因此这类节点的数量最多。

（2）不正确。

PV节点一般为有一定无功功率储备的发电厂母线和有一定无功功率电源的变电所母线，此类节点较少，甚至可能没有。手算时之所以不设 PV节点，是由于设置这些节点后，就不免要以试探法求解，而就手算法而言，不胜负担。

（3）正确

平衡节点是根据潮流计算的需要人为确定的一个节点，担当功率平衡的任务此外，为了计算的需要必须设定一个节点的电压相位角为 0，作为其它节点电压的参考，称为电压基准点。实际潮流计算中，总是把平衡节点与电压基准点选头同一个点。

# 【河海大学 2022 年真题】

复杂电力系统潮流计算为什么一般采用节点电压法，不采用回路电流法？

# 【火哥电气考研伟哥解析】，

（1）节点电压能唯一确定电力网络的运行状态；

（2）知道了节点电压，很容易算出节点功率、支路功率和电流；

（3）实际系统中节点电压方程数少于回路电流方程；

（4）当系统运行方式（如网络结构等）发生变化时，可方便地对方程式行修改。（《电力工程》P172）

# 【河海大学 2021 年真题】

写出极坐标表示的牛顿-拉夫逊法潮流计算的修正方程式（简写的矩阵形式）。

# 【火哥电气考研伟哥解析】，

${ \left[ \begin{array} { l } { \Delta P } \\ { \Delta Q } \end{array} \right] } = - { \left[ \begin{array} { l l } { H } & { N } \\ { J } & { L } \end{array} \right] } { \left[ \begin{array} { l } { \Delta \delta } \\ { \Delta U / U } \end{array} \right] } ,$ J ，其中 {AP=Q-Qm， H= (△P= P- p(n) ， au △Q

或者 ${ \left[ \begin{array} { l } { \Delta P } \\ { \Delta Q } \end{array} \right] } = { \left[ \begin{array} { l l } { H } & { N } \\ { J } & { L } \end{array} \right] } { \left[ \begin{array} { l } { \Delta \delta } \\ { \Delta U / U } \end{array} \right] }$ aAQ{△P=Q-Qm， H=9

$$
J = \frac {\partial \Delta Q}{\partial U} U
$$

# 【河海大学 2021年真题】

PQ分解法潮流计算的修正方程式是计及电力系统特点后对牛顿-拉夫逊法修正方程式的简化。请指出做了哪些简化。

# 【火哥电气考研伟哥解析】，

简化一：电力网络中各元件的电抗远大于电阻，即 $X > > R$ ，认为电压相位的变化主要影响有功功率，电压幅值的变化主要影响无功功率；

简化二：一般情况下，线路两端电压的相角差不是很大， $\delta _ { _ { i j } } \approx 1$ $\sin \delta _ { i j } \approx 0$ 

简化三：除节点i 外其他节点都接地时，由节点 i 注入的无功功率必然远大于正常运行时节点i 的注入无功功率，即 $U _ { i } ^ { 2 } B _ { i i } > > Q _ { i }$ 。（《电力工程》P195）

# 【河海大学 2021年真题】

写出PQ分解法潮流计算的修正方程式。


【火哥电气考研伟哥解析】，

$$
\Delta P / U = - B ^ {\prime} U \Delta \delta , \quad \Delta Q / U = - B ^ {\prime \prime} \Delta U 。 (\text {《 电 力 工 程 》 P 1 9 6})
$$

【河海大学 2021年真题】

与牛顿-拉夫逊法相比，PQ分解法的修正方程式有什么特点？

【火哥电气考研伟哥解析】，

1）以一个 n-1 阶和一个 m 阶系数矩阵 B’、B’’替代原有的 n-m-1 阶系数矩阵 J，提高了计算速度，降低了对存储容量的要求

2）以迭代过程中保持不变的系数矩阵 B’、B’’替代变化的系数矩阵 J，显著地提高了计算速度；3）以对称的系数矩阵 B’、B’’替代不对称的系数矩阵 J，使求逆等运算量和所需的存储容量都大为减小。（《电力工程》P196）

【河海大学 2021年真题】

导出PQ分解法的修正方程式时做了一些简化，这些简化是否会影响 PQ分解法潮流计算的精确度，为什么？

【火哥电气考研伟哥解析】，

PQ分解法的种种简化只涉及解题过程，而收敛条件的校验仍然是以精确模型为依据，所以计算结果的精度是不受影响的。（《电力工程》P197-198）

【河海大学 2019年真题】

写出极坐标表示的牛-拉法潮流计算的修正方程式（用简写矩阵形式）。

【火哥电气考研伟哥解析】，

$$
\left[ \begin{array}{c} \Delta P \\ \Delta Q \end{array} \right] = - \left[ \begin{array}{c c} \frac {\partial \Delta P}{\partial \delta} & \frac {\partial \Delta P}{\partial U} U \\ \frac {\partial \Delta Q}{\partial \delta} & \frac {\partial \Delta Q}{\partial U} U \end{array} \right] \left[ \begin{array}{c} \Delta \delta \\ \Delta U / U \end{array} \right]
$$

【河海大学 2019年真题】

PQ分解法潮流计算的修正方程式是涉及电力系统特点后对牛-拉法修正方程式的简化，请指出做了哪些简化。

【火哥电气考研伟哥解析】，

（1）在高压输电网中，元件参数的电抗远远大于电阻，有功功率的变化主要取决于电压相角的变化，无功功率的变化主要取决于电压幅值的变化。可将修正

OAP方程简化为 08 △8△0 △Q △U/U0 Uau

（2）考虑非长距离及非重载电路，其线路两端的相角相差不大，即 $\mathrm { \partial } \xi { \partial } _ { i j } \approx 1$ $\sin \delta _ { i j } \approx 0$ ；

（3）考虑到 $U _ { i } ^ { 2 } B _ { i i } \gg Q _ { i }$ ，忽略无功功率Qi。

【河海大学 2019年真题】

写出PQ分解法潮流计算的修正方程式（简写的矩阵形式）。

【火哥电气考研伟哥解析】，


$$
\left\{ \begin{array}{l} \Delta P / U = - B ^ {\prime} U \Delta \delta \\ \Delta Q / U = - B ^ {\prime \prime} \Delta U \end{array} \right.
$$

【河海大学 2019年真题】

与牛拉法相比，PQ分解法的修正方程有什么特点？

【火哥电气考研伟哥解析】，

（1）以一个（n-1）阶和一个（m-1）阶系数矩阵 B’、B’’代替原有的（ $\mathrm { . n { + } m { - } } 2$ ）阶系数矩阵 J，提高了计算速度，降低了对计算机储存容量的要求；

（2）以选代过程中保持不变的系数矩阵B’、B’’代替变化的系数矩阵J显著的提高了计算速度；

（3）以对称的系数矩阵 B’、B’’代替不对称的系数矩阵 J，使求等计算量和所需的储存容量都大为减少；

【河海大学 2019 年真题】

导出PQ分解法的修正方程式时做了一些简化，这些简化是否会影响 PQ分解法潮流计算的精确度？为什么？

【火哥电气考研伟哥解析】，

不会影响精度。收敛精度和收敛判据有关，迭代过程中，迭代收敛判据仍是 $\Delta P _ { i } < \varepsilon$ $\Delta Q _ { i } < \varepsilon$ 

度。

【河海大学 2018年真题】

导纳矩阵的特点？

【火哥电气考研伟哥解析】，

1）节点导纳矩阵是一个复数方阵，阶数等于网络的独立节点数。对角元等于各节点自导纳，非对角元为该两节点之间的互导纳的相反数；

2）对称阵，Yij=Yji；

3）稀疏矩阵。各行非零非对角元个数等于与该行相应节点所连的不接地支路数。（《电力工程》P176）

【河海大学 2018年真题】

潮流计算的目的是？优化潮流和常规潮流的区别？

【火哥电气考研伟哥解析】，

目的：（《电力工程》P161）

1）判断系统中所有母线（节点）是否在允许范围内；

2）判断系统中所有元件有没有出现过负荷，或结线改变时有无过负荷；

3）作为电力系统其他计算的基础。

区别：（《电力工程》P198）

常规潮流指通过对已知电力系统参数，根据给定的指控变量，求出相应的状态变量；优化潮流要求当系统的结构参数及负荷情况给定时,通过调整控制变量找到能满足所有指定约束条件，并使系统的某个性能指标或目标函数达到最优时的潮流分布。

【河海大学 2016年真题】

复杂系统中潮流计算的母线的类型有哪些？那种节点类型最多？并列出各种节点类型的已知量和待求量。

【火哥电气考研伟哥解析】，


PQ、PV、平衡节点，其中 PQ节点最多。PQ节点：给定节点的注入有功功率 P 和注入无功功率Q，而节点电压幅值 U和相量δ是待求的；

PV节点：给定节点的注入有功功率 P，同时又规定节点电压的幅值 U，待求的是节点注入无功功率Q和节点电压的相位 δ；

平衡节点：平衡节点是根据潮流计算的需要人为确定的一个节点。常设 $\mathrm { U } { = } 1$ 、 $\delta . = 0$ ，而功率 P和Q待求。（《电力工程》P180）

【河海大学 2015年真题】

在电力系统分析与计算过程中引入 $\pi$ 型等值变压器模型的意义。

【火哥电气考研伟哥解析】，

因为变压器电压比发生变化时，它可以方便地考虑导纳矩阵元素的变化只需改变输入数据，变压器电压比，而不需要改变源程序。（《电力工程》P175）

【河海大学 2015 年真题】

潮流计算中，用直角坐标系形式与用极坐标形式表示的不平衡方程式的个数有何不同？

【火哥电气考研伟哥解析】，

设有 n 节点网络，PQ 节点为 m 个，则 PV 节点的个数为 n-m-1。

直角坐标方程不平衡方程数为 2（n-1）个，极标形式为 $\mathrm { n } { + } \mathrm { m } { - } 1$ 个，采用极坐标表示时，比直角坐标少了n-m-1个关于 PV节点电压大小的表达式。因对PV 节点，采用极坐标表示时，待求的只有电压的相位角 δ和注入的无功功率 Q，而采用直角坐标表示时，待求的有电压的实数部分 e、虚数部分 f 和注入无功功率 Q。前者未知变量少了 n-m-1 个，方程数也相应减少 n-m-1个。（《电力工程》P192）

【河海大学 2014年真题】

在复杂电力系统潮流的计算机解法中，节点被分为哪几种类型，分别对应的已知量和未知量是什么？用直角坐标形式表示和极坐标形式表示的功率不平衡方程的个数有何不同？为什么？

【火哥电气考研伟哥解析】，

PQ节点：已知节点的注入有功功率 P 和注入无功功率 Q，未知节点电压大小 V和节点电压相位δ；

PV 节点：己知节点注入有功功率 P 和节点电压大小 U，未知注入无功功率 Q 和节点电压相位δ；

平衡节点：已知节点电压大小 U 和电压相位 δ，未知注入有功功率 P 和注入无功功率 Q。

若节点为n个，PQ节点为m个，则极坐标形式的功率不平衡方程数比直角坐标形式少n（- $\mathrm { . m } { + } 1 \mathrm { . }$ ）个，因为直角坐标形式共有 n-1个不平衡方程，而极坐标中 PV 节点中的电压不平衡方程无需列出。

【昆明理工 2025年真题】

某环形供电网如图1 所示，已知变压器的额定容量均为 100MVA，短路电压百分数为 $10 \%$ ，线路 $\mathrm { L _ { 1 }  – L _ { 4 } }$ 的电抗标幺值均为0.3（基准容量为100MVA），忽略线路电阻，负荷 $\tilde { S } _ { _ { L D 1 } } = \left( 2 0 + j 4 \right) M V A$ ，$\tilde { S } _ { _ { L D 2 } } = \left( 3 0 + j 1 0 \right) M V A$ $\tilde { S } _ { L D 3 } = \left( 1 0 + j 2 \right) M V A$ ，变压器均为有载调压变压器。

（1）若变压器均工作于主接头，请分别给出自然功率分布下的网络中有功和无功分点的位置；

（2）若 T-1 工作于 $+ 2 . 5 \%$ 分接头，T-3 工作于 $- 2 . 5 \%$ 分接头，其他变压器均工作于主抽头，确定变压器各绕组的额定电压；

（3）若 T-1 工作于 $+ 5 \%$ 分接头，其他变压器均工作于主抽头，网络中有功和无功功率分布是否会发生变化，主要影响什么功率的分布，请给出原因分析？





【火哥电气考研伟哥解析】，

（1） $X _ { T } = 0 . 1$ 

$$
\tilde {S} _ {A D} = \frac {\tilde {S} _ {L D 3} \times (0 . 3 + 0 . 1 + 0 . 3 + 0 . 3 + 0 . 1) + \tilde {S} _ {L D 2} \times (0 . 1 + 0 . 3 + 0 . 3 + 0 . 1) + \tilde {S} _ {L D 1} \times (0 . 3 + 0 . 1)}{0 . 1 + 0 . 3 + 0 . 3 + 0 . 1 + 0 . 3 + 0 . 3 + 0 . 1}
$$

$$
\tilde {S} _ {A D} = \frac {(1 0 + j 2) \times 1 . 1 + (3 0 + j 1 0) \times 0 . 8 + (2 0 + j 4) \times 0 . 4}{1 . 5} = 2 8. 6 7 + j 7. 8 7 M V A
$$

$$
\tilde {S} _ {D C} = \tilde {S} _ {L 4 D} - \tilde {S} _ {L D 3} = 1 8. 6 7 + j 5. 8 7 M V A
$$

$$
\tilde {S} _ {B C} = - \left(\tilde {S} _ {D C} - \tilde {S} _ {L D 2}\right) = 1 1. 3 3 + j 4. 1 3 M V A
$$

$$
\tilde {S} _ {A B} = \tilde {S} _ {B C} + \tilde {S} _ {L D 1} = 3 1. 3 3 + j 8. 1 3 M V A
$$

有功和无功分点均为 C 点。

（2）变压器额定电压 T-1：10.5/242kV、T-2：10.5/121kV、T-3：220/121kV

变压器实际电压T-1： $1 0 . 5 / 2 4 8 . 0 5 \mathrm { k V }$ 、T-2：10.5/117.975kV、T-3：220/121kV

（3） 

变压器变比改变时， 主要影响无功功功率分布。因为变比不匹配时会产生循环功率s=du'UN Z * (△U - j8U)UN = R-jx SUUN+i X △UUN X （ ），变比改变时主要影响电压的纵分量 $\Delta U$ ，因此主要影响无功功功率分布。

# 【昆明理工 2025年真题】

某地区电网近期进行了大规模扩建与改造，新增多座变电站及输电线路，同时部分老旧输变电设备完成更新升级。在此情景下，电力系统潮流计算结果经常出现不收敛与观测数据差异较大的情况，请结合该场景详细分析可能的原因，并阐述针对各原因可采取的排查与解决措施。

# 【火哥电气考研伟哥解析】，

1.模型数据不准确

原因：新增设备（如变压器、线路）的参数（如阻抗、导纳、变比）可能未正确录入或估算错误；老旧设备更新后，参数变化未及时更新数据库；发电机、负荷参数不准确。


排查与解决措施：

核对设备铭牌数据与潮流计算数据库，重点检查新增线路的电阻、电抗、电纳值，以及变压器的短路阻抗、变比；核对发电机出力、负荷数据。

2.系统拓扑结构错误

原因分析：电网扩建后，节点、支路连接关系变化（如新变电站接入点错误、线路连接遗漏），导致潮流模型拓扑与实际不符。

排查与解决措施：

检查系统单线图与潮流模型的一致性，确认所有新增线路、变电站的连接节点，重新构建模型，确保拓扑反映实际电网结构。

3.负荷建模不当

原因分析：负荷特性变化（如新增工业负荷、老旧负荷更新）未在模型中体现；负荷模型过于简化（如仅用恒功率模型），忽略电压/频率特性；负荷分布与实际测量不符。

排查与解决措施：

采用更精确的负荷模型（如 ZIP 模型或动态负荷模型），根据实测数据调整参数。

4.发电机及无功功率问题

原因分析：发电机出力计划（尤其无功出力）与实际不匹配；新增发电机参数错误；无功补偿设备（如电容器、电抗器）投切状态未更新，导致电压控制失灵。

5.无功设备参数错误

原因分析：变压器分接头位置、无功补偿设备（如电容器、电抗器）投切状态未更新等排查与解决措施：

检查变压器分接头实际位置、无功补偿设备投切状态与模型中是否一致。

6.潮流计算算法的问题

原因分析：潮流算法（如牛顿-拉夫逊法、快速解耦法）初始值选择不当，可能不收敛。

排查措施：

检查初始电压值、收敛精度、最大迭代次数，尝试不同算法（如用高斯-赛德尔法迭代的结果作为牛拉法的初值）比较收敛性。

# 【昆明理工 2024年真题】

如图所示三节点电力系统，两台发电机向负荷供电，已知发电机 G1 的机端电压幅值和相角，母线2的电压幅值 U2 和节点注入有功功率，3节点的负荷功率。

（1）试确定潮流计算中不等式约束条件及各节点类型划分；

（2）若各支路有功无功实际流向如图所示，试问各节点电压之间的幅值相位超前与滞后关系；

（3）请写出网络的导纳阵；

（4）若断开断路器 K，使发电机 G2 退出网络，不考虑功率损耗，请给出 $\mathsf { S } _ { 1 2 }$ 的表达式；

（5）如果希望控制支路 12的有功和无功功率潮流，可采取何种技术措施（请给出任意两种）？




# 【火哥电气考研伟哥解析】，

（1）节点 1 为平衡节点，

$U _ { 3 M I N } \leq U _ { 3 } \leq U _ { 3 M A X }$ 

（2）电压幅值:节点 1 >节点2>节点3;

电压相位:节点 1 超前节点 2超前节点3。

（3） 

$$
Y _ {B} = \left[ \begin{array}{c c c} - j \frac {1}{X _ {1 3}} - j \frac {1}{X _ {1 2}} & j \frac {1}{X _ {1 2}} & j \frac {1}{X _ {1 3}} \\ j \frac {1}{X _ {1 2}} & - j \frac {1}{X _ {1 2}} - j \frac {1}{X _ {2 3}} & j \frac {1}{X _ {2 3}} \\ j \frac {1}{X _ {1 3}} & j \frac {1}{X _ {2 3}} & - j \frac {1}{X _ {1 3}} - j \frac {1}{X _ {2 3}} \end{array} \right]
$$

（4） 

$$
\tilde {S} _ {1 2} = \frac {\tilde {S} _ {L D 2} \left(X _ {2 3} + X _ {1 3}\right) + \tilde {S} _ {L D 3} X _ {1 3}}{X _ {1 2} + X _ {2 3} + X _ {1 3}}
$$

（5）如果希望控制支路 12的有功和无功功率潮流，可采取何种技术措施（请给出任意两种）？方法有：在支路12（或支路 23、支路13）上串联电容器、串联电抗器或附加串联加压器（其他方法，调整发电机 G2的输出的功率或机端电压）

# 【昆明理工 2023年真题】

如图所示 4 节点系统，已知系统节点导纳矩阵 Y，其中 $Y _ { i j } = G _ { i j } + j B _ { i j }$ ，请给出图中各个节点的节点类型，在极坐标系下各个节点的已知量和待求量，并列写出 P-Q 分解法求解该系统潮流时的修正方程；确定该系统潮流计算可行结果的不等式约束条件。





# 【火哥电气考研伟哥解析】，

节点 1 为平衡节点，节点 2、节点 3、节点 4 均为 PQ 节点；

节点 1 的电压幅值和相位为已知量，有功和无功为待求量；

节点2、节点3、节点 4的有功和无功为已知量，电压幅值和相位为待求量；

$$
\begin{array}{l} \left[ \begin{array}{l} \Delta P _ {2} / U _ {2} \\ \Delta P _ {3} / U _ {3} \\ \Delta P _ {4} / U _ {4} \end{array} \right] = - \left[ \begin{array}{l l l} B _ {2 2} & B _ {2 3} & 0 \\ B _ {3 2} & B _ {3 3} & B _ {3 4} \\ 0 & B _ {4 3} & B _ {4 4} \end{array} \right] \left[ \begin{array}{l} U _ {2} \Delta \delta_ {2} \\ U _ {3} \Delta \delta_ {3} \\ U _ {4} \Delta \delta_ {4} \end{array} \right] \\ \left[ \begin{array}{c} \Delta Q _ {2} / U _ {2} \\ \Delta Q _ {3} / U _ {3} \\ \Delta Q _ {4} / U _ {4} \end{array} \right] = - \left[ \begin{array}{c c c} B _ {2 2} & B _ {2 3} & 0 \\ B _ {3 2} & B _ {3 3} & B _ {3 4} \\ 0 & B _ {4 3} & B _ {4 4} \end{array} \right] \left[ \begin{array}{c} \Delta U _ {2} \\ \Delta U _ {3} \\ \Delta U _ {4} \end{array} \right] \\ \end{array}
$$

不等式约束：

节点 1： $P _ { \mathrm { m i n } } \leq P _ { 1 } \leq P _ { \mathrm { m a x } }$ ,Qmn ≤Q≤Qmax

节点2、节点3、节点 4的电压和相位满足：

$$
U _ {i \min } \leq U _ {i} \leq U _ {i \max }, \left| \delta_ {i} - \delta_ {j} \right| <   \left| \delta_ {i} - \delta_ {j} \right| _ {\max }
$$

# 【昆明理工 2022年真题】

在潮流计算中会对节点进行分类，试说出节点之间的分类原则及约束条件，对节点有时候会出现节点类型之间出现某种转化，请说出节点变化的原因及影响。

# 【火哥电气考研伟哥解析】，

分类原则：根据节点变量（P、Q、U、δ）的已知量来确定。

约束条件：（ ）发电机的有功无功 $P _ { \mathit { G i } \operatorname* { m i n } } \leq P _ { \mathit { G i } } \leq P _ { \mathit { G } \operatorname* { m a x } }$ 

$$
Q _ {G i \min } \leq Q _ {G i} \leq Q _ {G \max }
$$

（2）节点电压幅值 $U _ { i \operatorname* { m i n } } \le U _ { i } \le U _ { i \operatorname* { m a x } }$ 

（3）节点电压的相位 $\left| \delta _ { i } - \delta _ { j } \right| \leq \left| \delta _ { i } - \delta _ { j } \right| _ { \mathfrak { n } }$ 

潮流计算过程中，某个节点的电压幅值或无功越限，会引起 PV 节点和 PQ 节点相互转换，使得潮流方程的已知量和未知量的发生变化。

迭代过程中，某一个或几个 PV 节点的注入无功功率已越出给定的限额。为了保证电源设备的安全运行，取 $Q _ { i } { = } Q _ { i m a x } { = }$ 定值或 $Q _ { i } { = } Q _ { i m i n } { = }$ 定值，而任凭相应节点的电压偏离给定值。就是在迭代进行过程中让PV 节点转化为PQ 节点。


# 【昆明理工 2021年真题】

一段超高压交流输电线路，其电阻远小于电抗，运行中其首端电压为 $\mathrm { U } _ { 1 } \angle \delta$ ，末端电压为 $\mathrm { U } _ { 2 } \angle 0$ ，且 $\mathrm { U } _ { 1 } { < } \mathrm { U } _ { 2 }$ ， $\delta > 0$ 。试判断推导并判断该线路有功功率和无功功率的传输方向，解释其原因。

# 【火哥电气考研伟哥解析】，

忽略电阻时，

$$
\tilde {S} = \dot {U} _ {2} \dot {I} ^ {*} = \dot {U} _ {2} \left(\frac {\dot {U} _ {1} - \dot {U} _ {2}}{j X _ {d}}\right) ^ {*} = U _ {2} \frac {U _ {1} \angle - \delta - U _ {2}}{- j X _ {d}} = \frac {U _ {2} U _ {1} \cos \delta - j U _ {2} U _ {1} \sin \delta - U _ {2} ^ {2}}{- j X _ {d}}
$$

$$
\tilde {S} = \frac {U _ {2} U _ {1} \sin \delta}{X _ {d}} + j \frac {U _ {2} U _ {1} \cos \delta - U _ {2} ^ {2}}{X _ {d}} = P + j Q
$$

$$
P = \frac {U _ {2} U _ {1} \sin \delta}{X _ {d}}, Q = \frac {U _ {2} U _ {1} \cos \delta - U _ {2} ^ {2}}{X _ {d}}
$$

有功功率的符号和角度 δ的相同，有功功率从角度超前的节点流向滞后的节点。一般 δ 较小，cosδ≈1，则

$Q \approx \frac { U _ { 2 } U _ { 1 } - U _ { 2 } ^ { ~ 2 } } { X _ { d } } { = } U _ { 2 } \frac { U _ { 1 } - U _ { 2 } } { X _ { d } }$ U ，无功功率的符号和电压 U1 和 U2 的幅值有关，从电压幅值高的流X向低的节点。

# 【昆明理工 2020年真题】

电力系统潮流方程的基本原理是什么？说明基于极坐标潮流方程的牛顿拉夫逊法在什么条件可以简化推导出PQ分解法，并比较两种方法的修正方程式的特点。

# 【火哥电气考研伟哥解析】，

潮流方程的基本原理是基尔霍夫电流定律。将各支路的电流用复功率的形式表示，即可得到潮流方程。

$\textcircled{1}$ 对于高压输电网， $X \gg R$ ，有功功率的变化主要受电压相位的影响，无功功率的变化主要受电压幅值的影响。雅可比矩阵中的元素 $\partial \Delta P / \partial U \approx 0$ $\partial \Delta Q / \partial \delta \approx 0$ ，其子块N和K略去不计，P、Q 解耦：②一般情况下，线路两端电压的相角差不大，认为 $\delta _ { _ { i j } } \approx 0$ ，则 $\cos \delta _ { i j } \approx 1$ 

$G _ { i j }$ ；③认为各节点的无功功率 $Q _ { i }$ 远小于该节点自导纳的虚部 $B _ { i i }$ 产生的无功功率，即 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i }$ 

对于 $n$ 节点的网络，其中 $m$ 个 $P Q$ 节点， $\left( n - m - 1 \right)$ 个 PV 节点，1 个平衡节点，其极坐标系下的牛拉法的修正方程为 $( n + m - 1 )$ 阶，且雅可比矩阵中的元素随每次迭代均会发生变化；P-Q分解法的修正方程一个为 $\left( n - 1 \right)$ 阶和一个为 $m$ 阶，且其系数矩阵中的元素与节点导纳矩阵中各元素的虚部，为常数，不会随迭代发生变化。

# 【昆明理工 2019年真题】

试述PQ分解法是如何利用电力系统特征的，与牛顿拉夫逊法相比有何特征？

# 【火哥电气考研伟哥解析】，

对于高压输电网， $X \gg R$ ，有功功率的变化主要受电压相位的影响，无功功率的变化主要受电压幅值的影响。雅可比矩阵中的元素 $\partial \Delta P / \partial U \approx 0$ $\partial \Delta Q / \partial \delta \approx 0$ ，其子块 N 和 K 略去不计，P、Q 解耦；一般情况下，线路两端电压的相角差不大，认为 $\delta _ { \scriptscriptstyle i j } \approx 0$ ，则 $\cos \delta _ { i j } \approx 1$ $G _ { i j }$ sin $\delta _ { i j } \ll B _ { i j }$ ；认为各节点的无功功率 $Q _ { i }$ 远小于该节点自导纳的虚部 $B _ { i i }$ 产生的无功功率，即 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i }$ 。综上，矩阵H和L中的元素系数即为常数，大大简化了迭代运算。P-Q 分解法相对于牛拉法，其雅可比矩阵分解为两个小的常数矩阵，在相同计算精度的前提下，大大节约了计算机的存储量和计算时间，显著提高了计算速度；同时，P-Q分解法的收敛速度稍慢于牛拉法。

# 【昆明理工 2018年真题】

试结合电压相量图，推导分析超高压输电线路（ $\mathrm { \Delta } X { > } { > } \mathrm { \Delta } R$ ，忽略线路并联导纳支路）的支路有功和无功潮流，说明支路有功功率和无功功率的传输与线路首、末端电压的大小和相位的关系。【火哥电气考研伟哥解析】，




$\dot { U } _ { 2 } ,$ $P + j Q$ 率。当 $X \gg R$ 时，电压降落纵分量 $\Delta U = ( P R + Q X ) / U _ { 2 } \approx Q X / U _ { 2 }$ ，电压降落横分量

$\delta U = ( P X - Q R ) / U _ { 2 } \approx P X / Q _ { 2 }$ 。若 $\Delta U$ 和 $\delta U$ 较小，则首段电压大小 $U _ { 1 } \approx U _ { 2 } + \Delta U$ ，可以看出 $\Delta U$ $Q > 0$ ；反之， $U _ { 1 } < U _ { 2 }$ 。首末两端电压相位差 $\delta = \tan ^ { - 1 } \frac { \delta U } { U _ { 2 } + \Delta U } \approx \tan ^ { - 1 } \frac { \delta U } { U _ { 2 } }$ tan ，可以看出， $\delta$ 的符号取决于线路上有功功率的流$P > 0$ $\delta > 0$ $\dot { U _ { 1 } }$ $\dot { U } _ { 2 }$ $\dot { U } _ { 1 }$ $\dot { U } _ { 2 }$ 

# 【昆明理工 2017年真题】

潮流计算的高斯-塞德尔法、PQ 分解法、牛顿-拉夫逊法使用的迭代、修正方法各不相同，请问若上述三种潮流计算方法均收敛，它们的计算精度有本质上差别吗？为什么？

# 【火哥电气考研伟哥解析】，

三种方法的计算精度本质上没有差别。潮流计算的计算精度取决于给定的 $\varepsilon$ ，若三种潮流计算方法均收敛，则说明经过若干次迭代，其结果均可无限接近于方程的真解，即每种方法均可达


到相同的精度。因此，计算精度没有本质差别。

# 【昆明理工 2016年真题】

PQ 分解法潮流计算利用了电力系统的哪些特征对修正方程进行简化？为什么在简化后仍不失计算精度？

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 对于高压输电网， $X \gg R$ ，有功功率的变化主要受电压相位的影响，无功功率的变化主要受电压幅值的影响。雅克比矩阵中的元素 $\partial \Delta P / \partial U \approx 0$ ， $\partial \Delta Q / \partial \delta \approx 0$ ，其子块 N和K略去不计；

$\textcircled{2}$ 一般情况下，线路两端电压的相角差不大，认为 $\delta _ { i j } \approx 0$ ，则 $\cos \delta _ { i j } \approx 1$ ，G sing<B； $\textcircled{3}$ 认为各节点的无功功率 $Q _ { i }$ 远小于该节点自导纳的虚部 $B _ { i i }$ 产生的无功功率，即 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i }$ 。综上，矩阵H和L中的元素系数即为常数，大大简化了选代运算。P-Q 分解法是利用高压输电网的参数特点，对迭代的计算过程进行了适当的简化，而计算精度取决于迭代收敛的判据$\left| \Delta P _ { i } , \Delta Q _ { i } \right| < \varepsilon$ $\Delta P _ { i }$ 和Q的计算公式仍和牛拉法相同，故不影响其计算精度。

# 【昆明理工 2016年真题】

请解释在已知节点导纳阵的条件下用解方程法求取节点阻抗阵元素的原理。

# 【火哥电气考研伟哥解析】，

已知节点导纳矩阵，可列写网络方程 ${ \dot { I } } = Y U$ ，以f点通以单位电流(其他节点电流均为零)时，1-n点的电压，可通过求解下列方程

$$
\left[ \begin{array}{c c c c c} Y _ {1 1} & \dots & Y _ {1 f} & \dots & Y _ {1 n} \\ \dots & & \dots & & \dots \\ Y _ {f 1} & & Y _ {f f} & \dots & Y _ {f n} \\ \dots & & \dots & & \dots \\ Y _ {n 1} & \dots & Y _ {n f} & \dots & Y _ {n n} \end{array} \right] \left[ \begin{array}{c} \dot {U} _ {1} \\ \dots \\ \dot {U} _ {f} \\ \dots \\ \dot {U} _ {n} \end{array} \right] = \left[ \begin{array}{c} 0 \\ \dots \\ 1 \\ \dots \\ 0 \end{array} \right]
$$

得 $\dot { U } _ { 1 } \sim \dot { U } _ { n }$ ，即为 $Z _ { 1 f } \sim Z _ { n f }$ Zf

# 【昆明理工 2016年真题】

利用输电线路模型简单证明有功潮流方向与电压相角的关系，无功潮流方向与电压幅值的关系。

# 【火哥电气考研伟哥解析】，

输电线路等值电路如图所示。其中，线路导纳支路的充电功率已合并至末端功率 $\tilde { S } = P + \mathrm { j } Q$ 中。已知末端电压 $\dot { U } _ { 2 } = U _ { 2 } < 0 ^ { \circ }$ 




$$
\Delta U = \frac {P R + Q X}{U _ {2}}, \delta U = \frac {P X - Q R}{U _ {2}}
$$

一般情况下， $\Delta U \ll U _ { 2 }$ $\delta U \ll U _ { 2 }$ 

由几何关系可知：

$$
U _ {1} \approx U _ {2} + \Delta U = U _ {2} + \frac {P R + Q X}{U _ {2}}, \quad \delta = \tan^ {- 1} \frac {\delta U}{U _ {2} + \Delta U} \approx \tan^ {- 1} \frac {\delta U}{U _ {2}} = \tan^ {- 1} P X / U ^ {2}
$$

高压输电网中，有 $R \ll X$ ，故 $\Delta U \approx Q X / U _ { 2 }$ $\delta U \approx P X / U _ { 2 }$ 

因此， $\Delta U$ 和 $\delta U$ 的符号分别与 Q和P 的符号有关，即有功功率从电压相位超前的一侧流向电压相位滞后的一侧，无功功率(感性)从电压幅值较高的一侧流向电压幅值较低的一侧。

# 【昆明理工 2015年真题】

请问高压电力网络中，有功功率和无功功率的传输分别取决于什么？是如何传输的？

# 【火哥电气考研伟哥解析】，

在高压电力网络中，有 $R \ll X$ ，故 $\Delta U \approx Q X / U _ { 2 }$ = 。即线路两端电压存在幅值差是无功功率传输的条件，无功功率(感性)总是从电压幅值较高的一端流向电压幅值较低的一端；线路两端电压存在相位差时有功功率传输的条件，有功功率总是从电压相位超前的一端流向电压相位滞后的一端。

# 【昆明理工 2014年真题】

在做潮流计算时，是如何对节点进行分类的？通常如何选取各类节点？

# 【火哥电气考研伟哥解析】，

按照节点已知变量和待求变量的不同，通常分为 $P Q$ 节点、 $P V$ 节点和平衡节点。①РQ 节点：给定节点注入的有功功率和无功功率，节点的电压幅值和相位待求，通常选取给定有功、无功功率的发电厂母线和没有电源的变电站母线； $\textcircled{2} P V$ 节点：给定节点注入有功功率和电压幅值，节点注入的无功功率和电压相位待求，同创选取由一定无功功率储备的发电厂和有一定无功功率电源的变电站母线； $\textcircled{3}$ 平衡节点：给定节点的电压幅值和相位，节点注入的有功功率和无功功率待求，通常选取主调频发电厂的母线。

# 【昆明理工 2014年真题】

请解释PQ分解法对牛顿拉夫逊法所做的改进。

# 【火哥电气考研伟哥解析】，

对于高压输电网， $X \gg R$ ，有功功率的变化主要受电压相位的影响，无功功率的变化主要受电压幅值的影响。雅可比矩阵中的元素 $\hat { \sigma } \Delta P / \hat { \sigma } U \approx 0 , \hat { \sigma } \Delta Q / \hat { \sigma } \delta \approx 0$ ，其子块 N和K略去不计， $P$ 、$\mathcal { Q }$ $\delta _ { i j } \approx 0$ $\cos { \delta _ { i j } } \approx 1$ $G _ { i j } \sin \delta _ { i j } \ll B _ { i j }$ $G _ { i j }$ 认为各节点的无功功率 $Q _ { i }$ 远小于该节点自导纳的虚部 $B _ { i i }$ 产生的无功功率，即 $Q _ { i } \ll U _ { i } ^ { 2 } B _ { i i }$ 。综上，矩阵H和L中的元素系数即为常数，大大简化了迭代运算。 $P - Q$ 分解法相对于牛拉法，其雅可比矩阵分解为两个小的常数矩阵，在相同计算精度的前提下，大大节约了计算机的存储量和计算时间，显著提高了计算速度。

# 【昆明理工 2013年真题】

试以单变量非线性方程为例，结合图示解释牛顿拉夫逊法的一般思路。

【火哥电气考研伟哥解析】，




$f ( x ) = 0$ $x = x _ { 0 }$ $x = x ^ { ( 0 ) }$ $f ( x )$ $x = x _ { 0 }$ $f ( x ^ { ( 0 ) } ) = f ^ { \prime } ( x ^ { ( 0 ) } ) \Delta x ^ { ( 0 ) }$ $\Delta x ^ { ( 0 ) } = \frac { f ( x ^ { ( 0 ) } ) } { f ^ { \prime } ( x ^ { ( 0 ) } ) }$ $x ^ { ( 1 ) } = x ^ { ( 0 ) } - \Delta x ^ { ( 0 ) }$ ，依次不停迭代，不断逼近真解，可以得到满足一定精度的解。

# 【昆明理工 2011年真题】

简要回答潮流计算过程中节点类型发生变化的原因及其产生的影响。

# 【火哥电气考研伟哥解析】，

在潮流计算的迭代过程中，必须时刻注意节点注入功率约束、节点电压幅值约束和相位约束是否满足。若在迭代过程中经验算发现，对于 PV节点为保持给定的电压大小，某些节点的注入无功功率已越限，只能按照无功功率的上限值或下限值进行取值。此时，该节点已有 PV节点转化为了PQ节点，即该节点的有功功率和无功功率已知，电压的幅值和相位待求。在列写潮流方程时，应根据已知的功率大小，分别列写该节点的有功功率和无功功率平衡方程，从而求取在此情况下的节点电压水平。

# 【昆明理工 2010年真题】

潮流计算的PQ分解法是基于什么简化条件提出的？其修正方程式有什么特点？

# 【火哥电气考研伟哥解析】，

对于高压输电网， $X > > R$ ，有功功率的变化主要受电压相位的影响，无功功率的变化主要受电压幅值的影响。雅可比矩阵中的元素 $\hat { \sigma } \Delta P / \hat { \sigma } U \approx 0 , \hat { \sigma } \Delta Q / \hat { \sigma } \delta \approx 0$ ，其子块N和K略去不计，P、Q 解耦；一般情况下，线路两端电压的相角差不大，认为 $\delta _ { i j } \approx 0$ ，则 $\cos \delta _ { i j } \approx 1 , { \bf G } \delta _ { i i } \sin \delta _ { i j } < < B _ { i j }$ 认为各节点的无功功率 $Q _ { i }$ 远小于该节点自导纳的虚部 $B _ { i i }$ 产生的无功功率，即 $Q _ { i } < < U ^ { 2 } { } _ { i } B _ { i i }$ 。综上，矩阵 H 和 L 中的元素系数即为常数，其修正方程即为两组常系数线性方程组，且系数矩阵B'和B"为对称阵，大大简化了迭代运算

# 【昆明理工 2009年真题】

经典的电力系统潮流计算机算法有哪儿种?井比较其特点。

# 【火哥电气考研伟哥解析】，

经典方法有， $\textcircled{1}$ 高斯-塞德尔法。对初值要求不高但收效速度慢，里在迭代计算过程中，PV节
点箱进行特称处理(修正)； $\textcircled{3}$ 牛顿-拉夫逊法。对初值要求较高，当初值选取接近真解时，收敛速度很快。但每次迭代后，其雅可比矩阵中的元素都会对应发生变化，计算量大，存储量也大，计算速度较慢； $\textcircled { 3 } \textcircled { \mathrm { P - } }$ 分解法，本质上是对极坐标下的牛顿-拉夫逊法的简化，仅适用于高压电网，即 $P < < X$ 的情况。其雅可比矩阵可分解为两个常系数对称矩阵，迭代后其中元素不变，大大简化了迭代过程，计算速度非常快，存储量小，适用于在线分析，但其收敛速度略慢于牛顿-拉夫逊法。

# 【昆明理工 2008年真题】

绘制牛顿拉大逊法潮流计算的流程图。

# 【火哥电气考研伟哥解析】，




# 【昆明理工 2007年真题】

试述PQ分解法是如何利用电力系统特征的？与牛顿拉夫逊法比较有何特点？

# 【火哥电气考研伟哥解析】，

对于高压输电网， $X > > R$ ，有功功率的变化主要受电压相位的影响，无功功率的变化主要受电压幅值的影响，雅可比矩阵中的元素 $\partial \Delta P / \partial U \approx 0$ $\partial \Delta Q / \partial \delta \approx 0$ ，其子块 $N$ 和 $K$ 略去不计，P、Q 解耦；一般情况下，线路两端电压的相角差不大，认为 $\delta _ { i j } \approx 0$ ，则 $\cos \delta _ { i j } \approx 1 , G _ { i j } \sin \delta _ { i j } < < B _ { i j }$ ；认为各节点的无功功率 $Q _ { i }$ 远小于该节点自导纳的虚部 $B _ { i i }$ 产生的无功功率，即 $Q _ { i } < < U _ { i } ^ { 2 } B _ { i i }$ 。综


上，矩阵 H 和 L 中的元素系数即为常数，大大简化了迭代运算。P-Q 分解法相对于牛拉法，其雅可比矩阵分解为两个小的常数矩阵，在相同计算精度的前提下，大大节约了计算机的存储量和计算时间，显著提高了计算速度。

# 【昆明理工 2007年真题】

为什么在用计算机对某网络初次进行潮流计算时往往是要调潮流，而并非任何情况下只一次送入初始值算出结果就行呢?要考虑什么条件?各变量是如何划分的?哪些可调?哪些不可调?

# 【火哥电气考研伟哥解析】，

电力系统的规流程是一组非线性代数方程组，无法用解析的方法求解，只能采用数值的方法求解。在假设初始值代入计算时，得到的修正量的大小不满足计算精度的要求，因此需要进行迭代计算，以求得满足计算精度的解。

在潮流计算的迭代过程中，需要考虑电源发出的有功功率、无功功率是否超限，各节点的电压水平是否在合理范围内，重要线路两端电压的相位差不能过大。负荷消耗的有功功率和无功功率不可调，取决于用户本身，称为不可控变量；电源发出的有功功率和无功率可以调节，称为控制变量；各节点电压的幅值和相位受电源发出的有功功率和无功功率的控制，称为状态变量。

# 【西安工程 2025年真题】

电力系统潮流计算为什么用节点电压法而不用回路电流法？

# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 电力系统等值网络中独立节点数远少于独立回路数（因存在大量接地支路，回路数远多于节点数）； $\textcircled{2}$ 对交叉跨接的非平面网络，建立节点电压方程更方便； $\textcircled{3}$ 建立节点电压方程前无需合并并联支路，而回路电流方程需合并并联支路以减少方程数量； $\textcircled{4}$ 网络结构或变压器变比改变时，节点导纳矩阵的修改更便捷。

# 【西安工程 2023年真题】

何为最优潮流?描述其数学模型。

# 【火哥电气考研伟哥解析】，

最优潮流可描述为在满足等式约束和不等式约束的条件下，求得一组控制变量和状态变量的值，使得系统的目标函数，如系统发电费用最小、有功网损最小等，达到最优。

目标函数： $f \left( x \right)$ 

约束条件：等式约束 $g \left( x \right) = 0 ,$ 不等式约束 $h \left( x \right) \leq 0$ 

最优潮流数学上可描述为在网络结构、参数和系统负荷给定的条件下，确定系统的控制变量 u，使某一给定的目标函数取极小值。系统的控制变量 u一般有：发电机有功输出功率、机端电压、可调变比变压器分接头等。最优潮流的目标函数通常选取为：系统的发电费用(或发电煤耗)最小，系统的网损最小等。等式约束为潮流方程。不等式约束包括控制变量的约束和状态变量的纵束。控制变量的约束主要有：发电机有功输出的器变比上下限约束等。状态变量的约束主要有功率上下限、发电机端电压上下限、变尸负荷母线节点电压幅值上下限约束，各和函数不等式约束。如线路传输功率的限值约束，发电机无功输出的功率上下限约束等。

# 【西安工程 2020年真题】

节点导纳矩阵中，自导纳和互导纳的物理意义是什么？节点导纳矩阵有什么特点？

# 【火哥电气考研伟哥解析】，

自导纳 $Y _ { i i }$ 物理意义：在数值上等于，节点 i 施加单位电压，其他节点全部接地时，经过节点 i注入网络的电流。

互导纳 $Y _ { i j }$ 物理意义：在数值上等于，节点 i 施加单位电压，其他节点全部接地时，经过节点 j


注入网络的电流。

节点导纳矩阵是方阵，具有对称性、稀疏性、主对角占有（主对角元素数值较大）的特点。

# 【西安工程 2022年真题】

节点导纳矩阵的特点?

# 【西安工程 2017年真题】

极坐标下N-R 法与P-Q分解法的区别与联系？

# 【西安工程 2016年真题】

极坐标下N-L法与PQ 分解法的区别与联系？

# 【火哥电气考研伟哥解析】，

区别：牛拉法每次迭代都需要重新计算雅克比矩阵，雅克比矩阵是变化的，每次计算的迭代时间长；PQ分解法的雅克比矩阵是常数，每次迭代计算的时间短；相同的收敛精度，PQ分解法计算次数多，但是总计算时间短。

联系：PQ 分解法是电压用极坐标表示的牛拉法经过简化得到的。

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { { \scriptscriptstyle i j } } \approx 0$ 

（3）正常运行时注入无功远小于其他节点接地时注入无功。

# 【西安工程 2015年真题】

电力网络节点的分类有哪些？

# 【火哥电气考研伟哥解析】，

节点分类：PQ节点、PV节点、平衡节点。

# 【东北农业 2025年真题】

节点导纳矩阵 $\mathrm { Y _ { B } }$ 中各元素物理意义?

# 【火哥电气考研伟哥解析】，

自导纳 $Y _ { i i }$ 物理意义：在数值上等于，节点 i 施加单位电压，其他节点全部接地时，经过节点 i注入网络的电流。

互导纳 $Y _ { i j }$ 物理意义：在数值上等于，节点 i 施加单位电压，其他节点全部接地时，经过节点 j注入网络的电流。

# 【东北农业 2024年真题】

节点导纳矩阵是如何形成的，有什么特点?

# 【火哥电气考研伟哥解析】，

自导纳 Yii：所有 i节点相连的导纳之和，在数值上等于，节点 i施加单位电压，其他节点全部接地时，经过节点 i注入网络的电流。

互导纳 $Y _ { j j }$ ：两节点之间的导纳相反数，在数值上等于，节点 i施加单位电压，其他节点全部接地时，经过节点 j注入网络的电流。 公

节点导纳矩阵是方阵，具有对称性、稀疏性、主对角占有（主对角元素数值较大）的特点。

# 【东北农业 2023年真题】

电力系统潮流计算中节点是如何分类的？

# 【火哥电气考研伟哥解析】，

（1）PQ节点：注入节点的功率 Pi、Qi 已知，节点电压大小 Ui 和相角δi 未知。

（2）PV节点：注入节点的有功 Pi 和电压大小 Ui 已知，注入无功 Qi 和电压相角δi 未知。

（3）平衡节点或Vθ 节点：一般只设一个平衡节点，已知电压的大小和相角，求注入功率。


# 【东北农业 2019年真题】

PQ分解法与牛拉法的对比有什么区别？

# 【火哥电气考研伟哥解析】，

PQ 分解法：雅可比矩阵是常数阵，不随迭代次数变化而变化，存储容量小，相同的迭代精度时，迭代次数多，但是计算总时长比牛拉法更短。

牛顿拉夫逊法：雅可比矩阵是变系数的，矩阵中的元素会随着迭代而不断更新，存储容量较大，迭代次数较少，牛拉法的收敛性能好，但是对初值的要求较高。

# 【贵州大学 2024年真题】

PQ分解法简化条件，PQ分解法与牛拉的对比。

# 【火哥电气考研伟哥解析】，

简化条件：

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { { \scriptscriptstyle i j } } \approx 0$ 

（3）正常运行时注入无功远小于其他节点接地时注入无功。

PQ分解法与牛拉的对比：

PQ 分解法：PQ 分解法是电压用极坐标表示的牛拉法经过简化得到的，雅可比矩阵是常数阵，不随迭代次数变化而变化，存储容量小，相同的迭代精度时，迭代次数多，但是计算总时长比牛拉法更短。

牛顿拉夫逊法：雅可比矩阵是变系数的，矩阵中的元素会随着迭代而不断更新，存储容量较大，迭代次数较少，牛拉法的收敛性能好，但是对初值的要求较高。

# 【贵州大学 2023年真题】

电力系统有哪几类的节点，分别说出其定义及适用对象。

# 【火哥电气考研伟哥解析】，

（1）PQ节点：注入节点的功率 Pi、Qi 已知，节点电压大小 Ui 和相角δi 未知。

通常可以将给定有功、无功功率的发电厂母线和没有电源的变电所母线看作 PQ节点。

（2）PV节点：注入节点的有功 Pi 和电压大小 Ui 已知，注入无功 Qi 和电压相角δi 未知。通常可以将有一定无功储备的发电厂母线和有一定无功电源的变电所母线看作 PV节点。

（3）平衡节点（或Vθ 节点）：一般只设一个平衡节点，已知电压的大小和相角，求注入功率。通常可以将担负系统调频任务的发电厂母线看作平衡节点。

# 【贵州大学 2022年真题】

PQ 分解法简化条件，PQ 分解法与牛拉法的对比及其适用范围。

# 【火哥电气考研伟哥解析】，

简化条件：

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { { \scriptscriptstyle i j } } \approx 0$ 

（3）节点注入功率 $Q _ { i } < < B _ { i i } U _ { i } ^ { 2 }$ 

PQ法和牛拉法对比，

（1）以常系数矩阵B 代替原有的系数矩阵 J，提高了计算速度，降低了对贮存容量的要求。


（2）以迭代过程中保持不变的 B 代替变化的系数矩阵 J，显著提高了计算速度。

（3）以对称的系数矩阵代替不对称的系数矩阵 J，使求逆等运算量和所需要的贮存容量都大为减少。

（4）一般情况下，采用 P-Q分解法计算时要求的迭代次数较采用牛顿-拉夫逊法时多，但每次迭代所需的时间则较采用牛顿-拉夫逊法时少，以致总的计算速度仍是 P-Q分解法快。

PQ分解法适用于满足（1）、（2）两个简化条件的输网潮流计算，配电网不满足简化条件（1），

PQ分解法可能不收敛。

# 【贵州大学 2021年真题】

电力系统节点有哪几类?分别对应实际电力系统中哪些节点?

# 【火哥电气考研伟哥解析】，

PQ 节点：按给定有功、无功功率发电的发电厂母线和没有其他电源的变电站母线。

PV 节点：有一定无功功率储备的发电厂和有一定无功功率电源的变电站母线都可选作为 PV节点。

平衡节点：担负调整系统频率任务的发电厂母线往往被选作为平衡节点。

# 【贵州大学 2020年真题】

简述一下电力系统节点分类有哪些?并说明给出量和待求量以及常用什么作为该节点?

# 【火哥电气考研伟哥解析】，

PQ 节点：节点注入功率 Pi、Qi 是给定的，待求量是节点电压的大小 Ui 和相位角 δi。这一类节点有按给定有功、无功功率发电的发电厂母线和没有其他电源的变电站母线。

PV节点：节点注入有功功率 Pi、电压的大小 Ui 是给定的，待求量是节点注入无功功率 Qi 和节点电压的相位角δi。有一定无功功率储备的发电厂和有一定无功功率电源的变电站母线都可选作为PV节点。

平衡节点：节点电压的大小 Ui 和相位角δi 是给定的，待求量是注入功率 Pi、Qi。担负调整系统频率任务的发电厂母线往往被选作为平衡节点。

# 【青岛科技 2024年真题】

简述P-Q分解法潮流计算的本质并说明其适用条件。

# 【火哥电气考研伟哥解析】，

本质是电压用极坐标表示的牛拉法。

PQ分解法适用于满足（1）、（2）两个简化条件的电力网潮流计算。

（1）输电线路的电抗远大于电阻， $X > > R$ ，相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { { \scriptscriptstyle i j } } \approx 0$ 

# 【青岛科技 2024年真题】

试分析如图的节点导纳矩阵如何修改。

从网络的原有节点 $m$ 引出一条导纳为 $y _ { m k }$ 的支路，同时增加一个节点 k。从网络的原有节点 $m _ { \setminus }$ 之间增加一条导纳为 $y _ { m n }$ 的支路。




【火哥电气考研伟哥解析】，

新的节点导纳矩阵，增加 1维数

$$
Y _ {k k} ^ {\prime} = y _ {m k}, \quad Y _ {k m} ^ {\prime} = Y _ {m k} ^ {\prime} = - y _ {m k}, \quad Y _ {m m} ^ {\prime} = Y _ {m m} + y _ {m k} + y _ {m n}, \quad Y _ {k j, j \neq i} ^ {\prime} = Y _ {j k, j \neq i} ^ {\prime} = 0
$$

$$
Y _ {n n} ^ {\prime} = Y _ {n n} + y _ {m n}, \quad Y _ {m n} ^ {\prime} = Y _ {n m} ^ {\prime} = Y _ {m n} - y _ {m n}
$$

其他元素不变。

【青岛科技 2023年真题】

如图的节点导纳矩阵如何修改？

从网络的原有节点 i 引出一条导纳为 yik的支路，同时增加一个节点 k。




【火哥电气考研伟哥解析】，

新的节点导纳矩阵，增加 1维数

$$
Y _ {k k} ^ {\prime} = y _ {i k}, \quad Y _ {k i} ^ {\prime} = Y _ {i k} ^ {\prime} = - y _ {i k}, \quad Y _ {i i} ^ {\prime} = Y _ {i i} + y _ {i k}, \quad Y _ {k j, j \neq i} ^ {\prime} = Y _ {j k, j \neq i} ^ {\prime} = 0
$$

其他元素不变。

【青岛科技 2023年真题】

PQ分解法为什么不会降低潮流计算的精确度？

【火哥电气考研伟哥解析】，

PQ 分解法是有极坐标形式下的牛拉法的简化而来，简化了修正方程的系数，雅可比矩阵变成了常数，每次迭代的不需要重新计算雅克比矩阵，功率方程没有简化，还是原来的功率方程，功率不平衡量的表达式没变。因此影响每次迭代的修正量，不影响精确度。

【郑州大学 2025年真题】

某系统接线方式如下图所示，节点 1 处负荷功率为 $0 . 4 \substack { + } \mathrm { j } 0 . 0 5$ ，节点 2 处发电机发电功率为$0 . 2 \mathrm { + j } 0 . 2 $ ，节点3处负荷功率为 $0 . 4 5 { + } \mathrm { j } 0 . 1 5$ ，节点 4处电压大小恒为 1，有功功率为0.6，节点5处电压为 $\dot { U } _ { 5 } = 1 . 0 6 + j 0$ ，各支路导纳值均已标在图中。

（1）请写出节点导纳矩阵中 $\mathrm { Y } _ { 2 3 }$ 、 $\mathrm { Y } _ { 3 3 }$ 的值；

（2）若支路1，2断开连接，写出 YB中的变化量；

（3）请写出 $\mathrm { Y _ { B } }$ 中哪些数值为 0；

（4）请写出各个节点的类型。





# 【火哥电气考研伟哥解析】，

（1） $Y _ { 2 3 } = - 2 + j 5 , Y _ { 3 3 } = 1 3 - j 3 9$ 

（2）变化的是 $Y _ { 1 1 }$ $Y _ { 2 2 }$ 

（3） $Y _ { 3 4 }$ $Y _ { 4 3 }$ $Y _ { 4 5 }$ $Y _ { 5 4 }$ 为 0

（4）节点1、节点节点 2、节点3为平衡节点，节点 4为PV节点，节点 5为平衡节点。

# 【郑州大学 2024年真题】

简述高压输电网络中 PQ解耦特性，以及极坐标下牛拉法简化 PQ 分解的条件。

# 【火哥电气考研伟哥解析】，

相角的改变主要影响有功功率，电压大小的改变主要影响无功功率。

简化条件：

（1）输电线路的电抗远大于电阻， $X > > R$ ；

（2）线路两端的相角差 $\left| { \delta _ { i } - \delta _ { j } } \right| = \left| { \delta _ { i j } } \right|$ 比较小，认为 $\delta _ { { \scriptscriptstyle i j } } \approx 0$ 

（3）节点注入功率 $Q _ { i } < < B _ { i i } U _ { i } ^ { ~ 2 }$ 

# 【郑州大学 2024年真题】

如图所示，在节点 i 和 j 中间加一个变压器，求 $\Delta Y _ { i j }$ $\Delta Y _ { _ { j i } }$ 




# 【火哥电气考研伟哥解析】，

支路ij 用 $\pi$ 型等值电路表示




$$
\Delta Y _ {i i} = \frac {k - 1}{k} Y _ {i j} ^ {\prime} + \frac {Y _ {i j} ^ {\prime}}{k} - Y _ {i j} ^ {\prime} = 0, \quad \Delta Y _ {j j} = \frac {Y _ {i j} ^ {\prime}}{k} + \frac {1 - k}{k ^ {2}} Y _ {i j} ^ {\prime} - Y _ {i j} ^ {\prime} = \left(\frac {1}{k ^ {2}} - 1\right) Y _ {i j} ^ {\prime},
$$

$$
\Delta Y _ {i j} = \Delta Y _ {j i} = - \frac {Y _ {i j} ^ {\prime}}{k} - \left(- Y _ {i j} ^ {\prime}\right) = \left(1 - \frac {1}{k}\right) Y _ {i j} ^ {\prime}
$$

# 【郑州大学 2023年真题】

如图（a）所示电力网络 N，ij 为其中的一条线路，其阻抗为 zij，长度为 l。已形成电力网络 N的节点导纳矩阵Y。由于分析计算的需要，拟在线路 ij 上距离i 节点 $30 \%$ 全长的位置增加一个节点k，如图（b）所示，形成新的网络 N’，如何在已知网络的节点导纳阵 Y上基础上，经修改得到新的节点导纳矩阵 Y’？要求写出有关节点导纳矩阵元素的修改的具体形式。





（a)






(b)


【火哥电气考研伟哥解析】，

节点导纳矩阵的维数增加 1，

节点 i、j 之间的互导纳变化，

$$
Y _ {i j} ^ {\prime} = Y _ {j i} ^ {\prime} = Y _ {i j} + \frac {1}{z _ {i j}}
$$

节点i 的自导纳变化

$$
Y _ {i i} ^ {\prime} = Y _ {i i} - \frac {1}{z _ {i j}} + \frac {1}{0 . 3 z _ {i j}} = Y _ {i i} + \frac {7}{3 z _ {i j}}
$$

节点j 的自导纳变化

$$
Y _ {j j} ^ {\prime} = Y _ {j j} - \frac {1}{z _ {i j}} + \frac {1}{0 . 7 z _ {i j}} = Y _ {i i} + \frac {3}{7 z _ {i j}}
$$

节点k的自导纳

$$
Y _ {k k} ^ {\prime} = \frac {1}{0 . 3 z _ {i j}} + \frac {1}{0 . 7 z _ {i j}} = \frac {1 0 0}{2 1 z _ {i j}}
$$

节点k、i 的互导纳

$$
Y _ {k i} ^ {\prime} = Y _ {i k} ^ {\prime} = - \frac {1}{0 . 3 z _ {i j}} = - \frac {1 0}{3 z _ {i j}}
$$

节点 k、j 的互导纳

$$
Y _ {k j} ^ {\prime} = Y _ {j k} ^ {\prime} = - \frac {1}{0 . 7 z _ {i j}} = - \frac {1 0}{7 z _ {i j}}
$$

节点k与其他节点（非 i、j）的互导纳

$$
Y _ {k m (m \neq i, j)} ^ {\prime} = Y _ {m k (m \neq i, j)} ^ {\prime} = 0
$$

# 【郑州大学 2023年真题】

设 n 节点电力系统，1~m 为 PQ 节点，其节点注入功率 Pis、Qis， $\mathrm { m } { + } 1 { \sim } \mathrm { n - } 1$ 为 PV 节点，其节点注入功率和电压幅值为 Pis、Uis，n为平衡节点，其电压幅值和相角为 Un、δn。设节点注入功率和节点电压（直角坐标形式）的关系为：

$$
P _ {i} = P _ {i} (e, f) = P _ {i} \left(e _ {1}, e _ {2},..., f _ {1}, f _ {2},..., f _ {n}\right) \text {和} Q _ {i} = Q _ {i} (e, f) = Q _ {i} \left(e _ {1}, e _ {2},..., f _ {1}, f _ {2},..., f _ {n}\right)
$$

采用直角坐标形式的牛顿拉夫逊法进行潮流计算，试完成下面内容。

（1）写出潮流计算要求的非线性方程组

（2）迭代计算要求的变量是什么

（3）写出修正方程。

# 【火哥电气考研伟哥解析】，

$$
\left\{ \begin{array}{l} \Delta P _ {1} = P _ {1} (e, f) - P _ {1 s} = 0 \\ \Delta Q _ {1} = Q _ {1} (e, f) - Q _ {1 s} = 0 \\ \dots \\ \Delta P _ {m} = P _ {m} (e, f) - P _ {m s} = 0 \\ \Delta Q _ {m} = Q _ {m} (e, f) - Q _ {m s} = 0 \\ \Delta P _ {m + 1} = P _ {m + 1} (e, f) - P _ {m + 1 s} = 0 \\ \Delta U _ {m + 1} ^ {2} = e _ {m + 1} ^ {2} + f _ {m + 1} ^ {2} - U _ {m + 1 s} ^ {2} = 0 \\ \dots \\ \Delta P _ {n - 1} = P _ {n - 1} (e, f) - P _ {n - 1 s} = 0 \\ \Delta U _ {n - 1} ^ {2} = e _ {n - 1} ^ {2} + f _ {n - 1} ^ {2} - U _ {n - 1 s} ^ {2} = 0 \end{array} \right.
$$

（2）PQ 节点和 PV 节点的电压 e、f，即 $e _ { 1 } , . . . , e _ { n - 1 } f _ { 1 } , . . . , f _ { n - 1 }$ 

（3） 

$$
\left[ \begin{array}{l} \Delta P _ {1} \\ \Delta Q _ {1} \\ \dots \\ \Delta P _ {m} \\ \Delta Q _ {m} \\ \Delta P _ {m + 1} \\ \Delta U _ {m + 1} ^ {2} \\ \dots \\ \Delta P _ {n - 1} \\ \Delta U _ {n - 1} ^ {2} \end{array} \right] = \left[ \begin{array}{l l l l l l l l} \frac {\partial P _ {1}}{\partial f _ {1}} & \frac {\partial P _ {1}}{\partial e _ {1}} & \frac {\partial P _ {1}}{\partial f _ {m}} & \frac {\partial P _ {1}}{\partial e _ {m}} & \frac {\partial P _ {1}}{\partial f _ {m + 1}} & \frac {\partial P _ {1}}{\partial e _ {m + 1}} & \frac {\partial P _ {1}}{\partial f _ {n - 1}} & \frac {\partial P _ {1}}{\partial e _ {n - 1}} \\ \frac {\partial Q _ {1}}{\partial f _ {1}} & \frac {\partial Q _ {1}}{\partial e _ {1}} & \frac {\partial Q _ {1}}{\partial f _ {m}} & \frac {\partial Q _ {1}}{\partial e _ {m}} & \frac {\partial Q _ {1}}{\partial f _ {m + 1}} & \frac {\partial Q _ {1}}{\partial e _ {m + 1}} & \frac {\partial Q _ {1}}{\partial f _ {n - 1}} & \frac {\partial Q _ {1}}{\partial e _ {n - 1}} \\ \frac {\partial P _ {m}}{\partial f _ {1}} & \frac {\partial P _ {m}}{\partial e _ {1}} & \frac {\partial P _ {m}}{\partial f _ {m}} & \frac {\partial P _ {m}}{\partial e _ {m}} & \frac {\partial P _ {m}}{\partial f _ {m + 1}} & \frac {\partial P _ {m}}{\partial e _ {m + 1}} & \frac {\partial P _ {m}}{\partial f _ {n - 1}} & \frac {\partial P _ {m}}{\partial e _ {n - 1}} \\ \frac {\partial Q _ {m}}{\partial f _ {1}} & \frac {\partial Q _ {m}}{\partial e _ {1}} & \frac {\partial Q _ {m}}{\partial f _ {m}} & \frac {\partial Q _ {m}}{\partial e _ {m}} & \frac {\partial Q _ {m}}{\partial f _ {m + 1}} & \frac {\partial Q _ {m}}{\partial e _ {m + 1}} & \frac {\partial Q _ {m}}{\partial f _ {n - 1}} & \frac {\partial Q _ {m}}{\partial e _ {n - 1}} \\ \frac {\partial P _ {m + 1}}{\partial f _ {1}} & \frac {\partial P _ {m + 1}}{\partial e _ {1}} & \frac {\partial P _ {m + 1}}{\partial f _ {m}} & \frac {\partial P _ {m + 1}}{\partial e _ {m}} & \frac {\partial P _ {m + 1}}{\partial f _ {m + 1}} & \frac {\partial P _ {m + 1}}{\partial e _ {m + 1}} & \frac {\partial P _ {m + 1}}{\partial f _ {n - 1}} & \frac {\partial P _ {m + 1}}{\partial e _ {n - 1}} \\ 0 & 0 & 0 & 0 & 2 f _ {m + 1} & 2 e _ {m + 1} & 0 & 0 \\ \dots \\ \Delta P _ {n - 1} \\ 0 & 0 & 0 & 0 & 0 & 0 & 2 f _ {n - 1} & 2 e _ {n - 1} \end{array} \right] \left[ \begin{array}{l} \Delta f _ {1} \\ \Delta e _ {1} \\ \dots \\ \Delta f _ {m} \\ \Delta e _ {m} \\ \Delta f _ {n + 1} \\ \Delta e _ {n + 1} \\ \dots \\ \Delta f _ {n - 1} \\ \Delta e _ {n - 1} \end{array} \right]
$$

【郑州大学 2023年真题】

变压器和输电线路支路可以统一用如图所示的 П 型等值电路描述，其中参数 yij、yi0、yj0 已知。潮流迭代计算结束后，已计算出该支路的端电压 Ui、Uj，试写出计算下面内容的表达式。




（1）功率分布 $\tilde { S } _ { i j }$ 和 $\tilde { S } _ { j i }$ 

（2）支路的总功率损耗 $\Delta \tilde { S } _ { i j }$ 

# 【火哥电气考研伟哥解析】，

（1） 

$$
\begin{array}{l} \tilde {S} _ {i j} = \dot {U} _ {i} \dot {I} _ {i j} ^ {*} = \dot {U} _ {i} \left(\dot {U} _ {i} y _ {i 0} + \left(\dot {U} _ {i} - \dot {U} _ {j}\right) y _ {i j}\right) ^ {*} = U _ {i} ^ {2} y _ {i 0} ^ {*} + U _ {i} ^ {2} y _ {i j} ^ {*} - \dot {U} _ {i} \dot {U} _ {j} ^ {*} y _ {i j} ^ {*} \\ \tilde {S} _ {j i} = \dot {U} _ {j} \dot {I} _ {j i} ^ {*} = \dot {U} _ {j} \left(\dot {U} _ {j} y _ {j 0} + \left(\dot {U} _ {j} - \dot {U} _ {i}\right) y _ {i j}\right) ^ {*} = U _ {j} ^ {2} y _ {j 0} ^ {*} + U _ {j} ^ {2} y _ {i j} ^ {*} - \dot {U} _ {j} \dot {U} _ {i} ^ {*} y _ {i j} ^ {*} \\ \end{array}
$$

$$
\Delta \tilde {S} _ {i j} = \tilde {S} _ {i j} + \tilde {S} _ {j i} = U _ {i} ^ {2} y _ {i 0} ^ {*} + U _ {i} ^ {2} y _ {i j} ^ {*} - \dot {U} _ {i} \dot {U} _ {j} ^ {*} y _ {i j} ^ {*} + U _ {j} ^ {2} y _ {j 0} ^ {*} + U _ {j} ^ {2} y _ {i j} ^ {*} - \dot {U} _ {j} \dot {U} _ {i} ^ {*} y _ {i j} ^ {*}
$$

# 【郑州大学 2022年真题】

如图所示，输出线路两端电压相角差 δ 较小，




（1）试述有功功率 P 的流向与端电压 $\dot { V _ { 1 } }$ $\dot { V } _ { 2 }$ 的关系。,

（2）试述无功功率Q 的流向与端电压 $\dot { V } _ { 1 }$ $\dot { V } _ { 2 }$ 的关系。

（3）证明上述（1）、（2）的结论。

# 【火哥电气考研伟哥解析】，

（1）有功功率从电压相位超前的节点流向滞后的节点。

（2）无功功率从电压幅值大的节点流向小的节点。

（3）证明，取 $\scriptstyle \mathrm { R = } 0$ 

$$
\begin{array}{l} P + j Q = \dot {V} _ {2} \left(\dot {I} _ {1 2}\right) ^ {*} = \dot {V} _ {2} \left(\frac {\dot {V} _ {1} - \dot {V} _ {2}}{j X}\right) ^ {*} = V _ {2} \left(\frac {V _ {1} \angle \delta - V _ {2}}{j X}\right) ^ {*} = V _ {2} \left(\frac {V _ {1} \cos \delta + j V _ {1} \sin \delta - V _ {2}}{j X}\right) ^ {*} \\ P + j Q = \frac {V _ {1} V _ {2} \cos \delta - j V _ {1} V _ {2} \sin \delta - V _ {2} ^ {2}}{- j X} = \frac {V _ {1} V _ {2}}{X} \sin \delta + j \frac {V _ {1} V _ {2} \cos \delta - V _ {2} ^ {2}}{X} \\ \end{array}
$$

$$
P = \frac {V _ {1} V _ {2}}{X} \sin \delta , Q = \frac {V _ {1} V _ {2} \cos \delta - V _ {2} ^ {2}}{X}
$$

P=VVs $P = { \frac { V _ { 1 } V _ { 2 } } { X } } \sin \delta$ ，当功角 $\delta > 0$ 时，有功功率 $\mathrm { P } { > } 0$ ，节点 1 的电压相位超前节点 2，有功功率由节点1流向节点2；反之，有功功率由节点 2 流向节点1。

$Q = { \frac { V _ { 1 } V _ { 2 } \cos \delta - V _ { 2 } ^ { ~ 2 } } { X } }$ ，功角 $\delta$ 较小， $\cos \delta \approx 1 , \ Q \approx \frac { V _ { 1 } V _ { 2 } - V _ { 2 } ^ { \ 2 } } X = V _ { 2 } \frac { V _ { 1 } - V _ { 2 } } X$ V 当电压幅值 $V _ { 1 } > V _ { 2 }$ 时，无功功率 $\mathrm { Q } { \mathrm { > } } 0$ ，节点 1 的电压幅值大于节点 2，无功功率由节点 1 流向节点 2；反之，无功功率由节点2流向节点 1。

# 【郑州大学 2022年真题】

如下图所示电力系统，图中有关功率、电压视为已知量。用直角坐标牛顿-拉夫逊法求解该系统潮流，试完成下面内容。




（1）指出各节点的类型。

（2）写出潮流计算要求解的非线性方程组，并指出迭代计算待求解的变量。（节点注入功率与$P _ { 1 } ( x _ { 1 } , x _ { 2 } , . . . , x _ { n } )$ $\mathcal { Q } _ { 1 } ( x _ { 1 } , x _ { 2 } , . . . , x _ { n } )$ 的具体内容和名称。

（3）写出修正方程的形式（雅克比矩阵中的零元素用“0”表示）。

# 【火哥电气考研伟哥解析】，

（1）节点1：平衡节点；节点 2：PV节点；节点 3：PQ节点；节点 4：PQ节点。（2）

$$
\left\{ \begin{array}{l} P _ {2 S} = P _ {2} \left(e _ {1}, f _ {1}, e _ {2}, f _ {2}, e _ {3}, f _ {3}, e _ {4}, f _ {4}\right) \\ V _ {2 S} ^ {2} = e _ {2} ^ {2} + f _ {2} ^ {2} \\ - P _ {3 L} = P _ {3} \left(e _ {1}, f _ {1}, e _ {2}, f _ {2}, e _ {3}, f _ {3}, e _ {4}, f _ {4}\right) \\ - Q _ {3 L} = Q _ {3} \left(e _ {1}, f _ {1}, e _ {2}, f _ {2}, e _ {3}, f _ {3}, e _ {4}, f _ {4}\right) \\ - P _ {4 L} = P _ {4} \left(e _ {1}, f _ {1}, e _ {2}, f _ {2}, e _ {3}, f _ {3}, e _ {4}, f _ {4}\right) \\ - Q _ {4 L} = Q _ {4} \left(e _ {1}, f _ {1}, e _ {2}, f _ {2}, e _ {3}, f _ {3}, e _ {4}, f _ {4}\right) \end{array} \right.
$$

$e _ { 1 } , f _ { 1 } , e _ { 2 } , f _ { 2 } , e _ { 3 } , f _ { 3 } , e _ { 4 } , f _ { 4 }$ 分别指直角坐标系下节点 1、2、3、4 的电压。其中， $e _ { 1 } , f _ { 1 }$ 是已知量，

$e _ { 2 } , f _ { 2 } , e _ { 3 } , f _ { 3 } , e _ { 4 } , f _ { 4 }$ 是待求量。

（3） 

$$
\left[ \begin{array}{l} \Delta P _ {2} \\ \Delta V _ {2} ^ {2} \\ \Delta P _ {3} \\ \Delta Q _ {3} \\ \Delta P _ {4} \\ \Delta Q _ {4} \end{array} \right] = \left[ \begin{array}{c c c c c c} X & X & X & X & X & X \\ X & X & 0 & 0 & 0 & 0 \\ X & X & X & X & X & X \\ X & X & X & X & X & X \\ X & X & X & X & X & X \\ X & X & X & X & X & X \end{array} \right] \left[ \begin{array}{l} f _ {2} \\ e _ {2} \\ f _ {3} \\ e _ {3} \\ f _ {4} \\ e _ {4} \end{array} \right]
$$

【郑州大学 2016年真题】

计算机算法计算复杂电网潮流时将节点分为哪几类？通常把一般的降压变电所母线归为哪类节点？

【火哥电气考研伟哥解析】，

分为 3 类：PQ 节点、PV 节点、平衡节点。

降压变电所母线一般为负荷节点，已知负荷的有功和无功功率，归为PQ节点。

【郑州大学 2014年真题】

如图3节点电力系统，图中符号为已知量。




试完成下列问题(只需按计算顺序列写有关算式):

1.求节点导纳矩阵;

2.电压用极坐标形式表示，写出潮流计算要求解的方程组，指出待求量;

3.写出极坐标牛顿-拉夫逊法潮流计算的修正方程;

4.推导雅克比矩阵中元素的表达式(雅克比矩阵中每一行选择推导一个表达式即可);

5.简述利用牛顿-拉夫逊法进行潮流计算的步骤。

提示:节点注入功率与各节点电压的关系式为:

$$
\left\{ \begin{array}{l} P _ {i} = V _ {i} \sum_ {j = 1} ^ {n} V _ {j} \left(G _ {i j} \cos \delta_ {i j} + B _ {i j} \sin \delta_ {i j}\right) \\ Q _ {i} = V _ {i} \sum_ {j = 1} ^ {n} V _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \end{array} \right.
$$


# 【火哥电气考研伟哥解析】，

1.节点导纳矩阵参数为：

导纳矩阵中的自导纳元素为：

$$
\begin{array}{l} Y _ {1 1} = y _ {1 0} + y _ {1 2} + y _ {1 3} = \frac {y _ {2}}{2} + \frac {y _ {3}}{2} + \frac {1}{z _ {2}} + \frac {1}{z _ {3}} = j \frac {b _ {2}}{2} + j \frac {b _ {3}}{2} + \frac {1}{r _ {2} + j x _ {2}} + \frac {1}{r _ {3} + j x _ {3}} \\ Y _ {2 2} = y _ {2 0} + y _ {2 1} + y _ {2 3} = \frac {y _ {1}}{2} + \frac {y _ {3}}{2} + \frac {1}{z _ {1}} + \frac {1}{z _ {3}} = j \frac {b _ {1}}{2} + j \frac {b _ {3}}{2} + \frac {1}{r _ {1} + j x _ {1}} + \frac {1}{r _ {3} + j x _ {3}} \\ Y _ {3 3} = y _ {3 0} + y _ {3 1} + y _ {3 2} = \frac {y _ {2}}{2} + \frac {y _ {1}}{2} + \frac {1}{z _ {1}} + \frac {1}{z _ {2}} = j \frac {b _ {1}}{2} + j \frac {b _ {2}}{2} + \frac {1}{r _ {1} + j x _ {1}} + \frac {1}{r _ {2} + j x _ {2}} \\ \end{array}
$$

互导纳为：

$$
Y _ {1 2} = - y _ {1 2} = - \frac {1}{r _ {3} + j x _ {3}}, Y _ {1 3} = - y _ {1 3} = - \frac {1}{r _ {2} + j x _ {2}}, Y _ {2 3} = - y _ {2 3} = - \frac {1}{r _ {1} + j x _ {1}}
$$

最终形成的Y矩阵为：

$$
Y = \left[ \begin{array}{c c c} j \frac {b _ {2} + b _ {3}}{2} + \frac {1}{r _ {2} + j x _ {2}} + \frac {1}{r _ {3} + j x _ {3}} & - \frac {1}{r _ {3} + j x _ {3}} & - \frac {1}{r _ {2} + j x _ {2}} \\ - \frac {1}{r _ {3} + j x _ {3}} & j \frac {b _ {1} + b _ {3}}{2} + \frac {1}{r _ {1} + j x _ {1}} + \frac {1}{r _ {3} + j x _ {3}} & \frac {1}{r _ {1} + j x _ {1}} \\ - \frac {1}{r _ {2} + j x _ {2}} & - \frac {1}{r _ {1} + j x _ {1}} & j \frac {b _ {2} + b _ {1}}{2} + \frac {1}{r _ {1} + j x _ {1}} + \frac {1}{r _ {3} + j x _ {3}} \end{array} \right]
$$

2.节点1为PQ节点，节点 2为PV节点，节点 3为平衡节点

$$
\left\{ \begin{array}{l} P _ {1 S} = V _ {1} V _ {1} G _ {1 1} + V _ {1} V _ {2 S} \left(G _ {1 2} \cos \delta_ {1 2} + B _ {1 2} \sin \delta_ {1 2}\right) + V _ {1} V _ {3 S} \left(G _ {1 3} \cos \delta_ {1 3} + B _ {1 3} \sin \delta_ {1 3}\right) \\ Q _ {1 S} = - V _ {1} V _ {1} B _ {1 1} + V _ {1} V _ {2 S} \left(G _ {1 2} \sin \delta_ {1 2} - B _ {1 2} \cos \delta_ {1 2}\right) + V _ {1} V _ {3 S} \left(G _ {1 3} \sin \delta_ {1 3} - B _ {1 3} \cos \delta_ {1 3}\right) \\ - P _ {2 S} = V _ {2 S} V _ {1} \left(G _ {2 1} \cos \delta_ {2 1} - B _ {2 1} \sin \delta_ {2 1}\right) + V _ {2 S} V _ {2 S} G _ {2 2} + V _ {2 S} V _ {3 S} \left(G _ {2 3} \cos \delta_ {2 3} - B _ {2 3} \sin \delta_ {2 3}\right) \end{array} \right.
$$

$V _ { 1 S } , \delta _ { 1 S } , V _ { 2 S } , \delta _ { 2 S } , V _ { 3 S } , \delta _ { 3 S }$ 分别指极坐标系下节点 1、2、3 的电压幅值和相位。其中， $V _ { 2 S } , V _ { 3 S } , \delta _ { 3 S }$ 是已知量， $V _ { 1 S } , \delta _ { 1 S } , \delta _ { 2 S }$ 是待求量。

3. 

$$
\left[ \begin{array}{l} P _ {1} - P _ {1 S} \\ P _ {2} + P _ {2 S} \\ Q _ {1} - Q _ {1 S} \end{array} \right] = \left[ \begin{array}{l l l} H _ {1 1} & H _ {1 2} & N _ {1 1} \\ H _ {2 2} & H _ {2 2} & N _ {2 1} \\ J _ {1 1} & J _ {1 2} & L _ {1 1} \end{array} \right] \left[ \begin{array}{l} \Delta \delta_ {1} \\ \Delta \delta_ {2} \\ \Delta U _ {1} / U _ {1} \end{array} \right]
$$

$$
J = \left[ \begin{array}{l l l} H _ {1 1} & H _ {1 2} & N _ {1 1} \\ H _ {2 2} & H _ {2 2} & N _ {2 1} \\ J _ {1 1} & J _ {1 2} & L _ {1 1} \end{array} \right] = \left[ \begin{array}{l l l} \frac {\partial P _ {1}}{\partial \delta_ {1}} & \frac {\partial P _ {1}}{\partial \delta_ {2}} & \frac {\partial P _ {1}}{\partial U _ {1}} U _ {1} \\ \frac {\partial Q _ {1}}{\partial \delta_ {1}} & \frac {\partial Q _ {1}}{\partial \delta_ {2}} & \frac {\partial Q _ {1}}{\partial U _ {1}} U _ {1} \\ \frac {\partial P _ {2}}{\partial \delta_ {1}} & \frac {\partial P _ {2}}{\partial \delta_ {2}} & \frac {\partial P _ {2}}{\partial U _ {1}} U _ {1} \end{array} \right]
$$

4. 

$$
\begin{array}{l} H _ {i j} = \frac {\partial P _ {i}}{\partial \delta_ {j}} = U _ {i} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) H _ {i i} = \frac {\partial P _ {i}}{\partial \delta_ {i}} = - U _ {i} \sum_ {\substack {j = 1 \\ j \neq i}} ^ {n} U _ {j} \left(G _ {i j} \sin \delta_ {i j} - B _ {i j} \cos \delta_ {i j}\right) \\ J_{ij} = \frac{\partial Q_{i}}{\partial\delta_{j}} = -U_{i}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij})\qquad J_{ii} = \frac{\partial Q_{i}}{\partial\delta_{i}} = U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij}) \\ N_{ij} = \frac{\partial P_{i}}{\partial U_{j}} U_{j} = U_{i}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij})\quad N_{ii} = \frac{\partial P_{i}}{\partial U_{i}} U_{i} = 2U_{i}^{2}G_{ii} + U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\cos \delta_{ij} + B_{ij}\sin \delta_{ij}) \\ L_{ij} = \frac{\partial Q_{i}}{\partial U_{j}} U_{j} = U_{i}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij})\quad L_{ii} = \frac{\partial Q_{i}}{\partial U_{i}} U_{i} = -2U_{i}^{2}B_{ii} + U_{i}\sum_{\substack{j = 1\\ j\neq i}}^{n}U_{j}(G_{ij}\sin \delta_{ij} - B_{ij}\cos \delta_{ij}) \\ \end{array}
$$

（推导参考教材。）

5. 

（1）形成节点导纳矩阵 Y；

（2）给出各节点电压初始值， $u _ { i } ^ { ( 0 ) } , \delta _ { i } ^ { ( 0 ) }$ ,8

（3）求出不平衡量 $\Delta P _ { i } ^ { ( 0 ) }$ ，△Q

（4）求出修正方程的系数矩阵——雅克比矩阵

（5）解修正方程式，求出修正量， $\Delta \delta _ { i } ^ { ( 0 ) }$ 

（6）计算各节点电压修正值 $U _ { i } ^ { ( 1 ) } = U _ { i } ^ { ( 0 ) } + \Delta U _ { i } ^ { ( 0 ) } ; \delta _ { i } ^ { ( 1 ) } = \delta _ { i } ^ { ( 0 ) } + \Delta \delta _ { i } ^ { ( 0 ) }$ 

（7）利用新的值自（3）进行下一次迭代，直到达到精度。

# 【郑州大学 2015年真题】

试从计算效率、计算精度、适用范围三个方面比较 PQ分解法和牛顿法的异同。

# 【郑州大学 2013年真题】

简述PQ分解法是如何由极坐标系下的牛顿-拉夫逊法简化得来的？试从计算效率、计算精度、适用范围三个方面比较 PQ分解法和牛顿法。

# 【火哥电气考研伟哥解析】，

在高压交流电网中，电抗比电阻大得多，节点流出的有功功率主要受电压相位影响，节点流出的无功功率主要受电压幅值的影响。

第一步简化：根据这一特点对极坐标形式的牛顿-拉夫逊潮流计算公式进行简化，

$$
\left\{ \begin{array}{l} \Delta P = H \Delta \delta + N \frac {\Delta U}{U} \\ \Delta Q = J \Delta \delta + L \frac {\Delta U}{U} \end{array} \text {令 雅 可 比 矩 阵 中 的} N = M = 0 \therefore \text {有} \left\{ \begin{array}{l} \Delta P = H \Delta \delta \\ \Delta Q = J \Delta \delta \end{array} \right. \right.
$$

第二步简化：认为 $G _ { i j } \ll B _ { i j }$ ，|s,-8i<|δ $\cos { \delta _ { i j } } = 1$ $G _ { i j } \sin { \delta _ { i j } } \ll B _ { i j } \ \mathrm { ~ . ~ }$ 

牛拉法具有二阶收敛性，PQ 分解法为线性收敛，收敛速度慢于牛顿法，每次迭代所用时间，牛拉法大于PQ分解法。

两者的计算精度可以达到一样，相同的计算精度时，牛拉法的计算次数比 PQ分解法多，总体计算时间PQ分解法更短。

PQ 分解法适用于 $X \gg R$ 的电网，在配电网中可能不收敛，牛拉法没有这个限制。

# 【郑州大学 2012年真题】

设电网有 n 个节点，其中节点 1 到 m 为 PQ 节点，节点 $m + 1$ 到 $n { - } 1$ 为 PV 节点，节点 n 为平衡节点。

（1）写出直角坐标系下牛顿-拉夫逊潮流计算的修正方程。（用 $\frac { \hat { \sigma } \Delta P _ { i } } { \hat { \sigma } e _ { j } }$ ${ \frac { \partial \Delta P _ { i } } { \partial e _ { j } } } , ~ { \frac { \partial \Delta P _ { i } } { \partial f _ { j } } }$ de; i 等形式表示） $\frac { \hat { \sigma } \Delta P _ { i } } { \hat { \sigma } f _ { j } }$ 

（2）写出修正方程的个数。

（3）写出牛顿-拉夫逊潮流计算的步骤。

# 【火哥电气考研伟哥解析】，

（1）直角坐标系下牛顿-拉夫逊潮流计算的修正方程：

$$
\left[ \begin{array}{l} \Delta P _ {1} \\ \Delta Q _ {1} \\ \dots \\ \Delta P _ {m} \\ \Delta Q _ {m} \\ \Delta P _ {m + 1} \\ \Delta U ^ {2} _ {m + 1} \\ \dots \\ \Delta P _ {n - 1} \\ \Delta U ^ {2} _ {n - 1} \end{array} \right] = \left[ \begin{array}{c c c c c c c c c c} \frac {\partial \Delta P _ {1}}{\partial f _ {1}} & \frac {\partial \Delta P _ {1}}{\partial e _ {1}} & \dots & \frac {\partial \Delta P _ {1}}{\partial f _ {m}} & \frac {\partial \Delta P _ {1}}{\partial e _ {m}} & \frac {\partial \Delta P _ {1}}{\partial f _ {m + 1}} & \frac {\partial \Delta P _ {1}}{\partial e _ {m + 1}} & \dots & \frac {\partial \Delta P _ {1}}{\partial f _ {n - 1}} & \frac {\partial \Delta P _ {1}}{\partial e _ {n - 1}} \\ \frac {\partial \Delta Q _ {1}}{\partial f _ {1}} & \frac {\partial \Delta Q _ {1}}{\partial e _ {1}} & \dots & \frac {\partial \Delta Q _ {1}}{\partial f _ {m}} & \frac {\partial \Delta Q _ {1}}{\partial e _ {m}} & \frac {\partial \Delta Q _ {1}}{\partial f _ {m + 1}} & \frac {\partial \Delta Q _ {1}}{\partial e _ {m + 1}} & \dots & \frac {\partial \Delta Q _ {1}}{\partial f _ {n - 1}} & \frac {\partial \Delta Q _ {1}}{\partial e _ {n - 1}} \\ \dots & \dots & \dots & \dots & \dots & \dots & \dots & \dots & \dots & \dots \\ \frac {\partial \Delta P _ {m}}{\partial f _ {1}} & \frac {\partial \Delta P _ {m}}{\partial e _ {1}} & \dots & \frac {\partial \Delta P _ {m}}{\partial f _ {m}} & \frac {\partial \Delta P _ {m}}{\partial e _ {m}} & \frac {\partial \Delta P _ {m}}{\partial f _ {m + 1}} & \frac {\partial \Delta P _ {m}}{\partial e _ {m + 1}} & \dots & \frac {\partial \Delta P _ {m}}{\partial f _ {n - 1}} & \frac {\partial \Delta P _ {m}}{\partial e _ {n - 1}} \\ \frac {\partial \Delta Q _ {m}}{\partial f _ {1}} & \frac {\partial \Delta Q _ {m}}{\partial e _ {1}} & \dots & \frac {\partial \Delta Q _ {m}}{\partial f _ {m}} & \frac {\partial \Delta Q _ {m}}{\partial e _ {m}} & \frac {\partial \Delta Q _ {m}}{\partial f _ {m + 1}} & \frac {\partial \Delta Q _ {m}}{\partial e _ {m + 1}} & \dots & \frac {\partial \Delta Q _ {m}}{\partial f _ {n - 1}} & \frac {\partial \Delta Q _ {m}}{\partial e _ {n - 1}} \\ \frac {\partial \Delta P _ {m + 1}}{\partial f _ {1}} & \frac {\partial \Delta P _ {m + 1}}{\partial e _ {1}} & \dots & \frac {\partial \Delta P _ {m + 1}}{\partial f _ {m}} & \frac {\partial \Delta P _ {m + 1}}{\partial e _ {m}} & \frac {\partial \Delta P _ {m + 1}}{\partial f _ {m + 1}} & \frac {\partial \Delta P _ {m + 1}}{\partial e _ {m + 1}} & \dots & \frac {\partial \Delta P _ {m + 1}}{\partial f _ {n - 1}} & \frac {\partial \Delta P _ {m + 1}}{\partial e _ {n - 1}} \\ \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial f _ {1}} & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial e _ {1}} & \dots & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial f _ {m}} & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial e _ {m}} & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial f _ {m + 1}} & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial e _ {m + 1}} & \dots & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial f _ {n - 1}} & \frac {\partial \Delta U ^ {2} {} _ {m + 1}}{\partial e _ {n - 1}} \\ \dots \\ \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial f _ {1}} & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial e _ {1}} & \dots & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial f _ {m}} & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial e _ {m}} & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial f _ {m + 1}} & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial e _ {m + 1}} & \dots & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial f _ {n - 1}} & \frac {\partial A U ^ {- 2} {} _ {m + 1}}{\partial e _ {n - 1}} \\ \dots \\ \frac {\partial A P}{\partial f _ {1}} & \frac {\partial A P}{\partial e _ {1}} & \dots & \frac {\partial A P}{\partial f _ {m}} & \frac {\partial A P}{\partial e _ {m}} & \frac {\partial A P}{\partial f _ {m + 1}} & \frac {\partial A P}{\partial e _ {m + 1}} & \dots & \frac {\partial A P}{\partial f _ {n - 1}} & \frac {\partial A P}{\partial e _ {n - 1}} \\ \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial f _ {1}} & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial e _ {1}} & \dots & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial f _ {m}} & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial e _ {m}} & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial f _ {m + 1}} & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial e _ {m + 1}} & \dots & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial f _ {n - 1}} & \frac {\partial A U ^ {- 2} {}_{n - 1}}{\partial e _ {n - 1}} \\
$$

（2）修正方程个数为 $2 ( n - 1 )$ 个

步骤1、形成节点导纳矩阵 YB；

步骤 2、给出各节点电压初始值， $e _ { i } ^ { ( 0 ) }$ $f _ { i } ^ { ( 0 ) }$ 

步骤 3、求出不平衡量 $\Delta P _ { i } ^ { ( 0 ) }$ $\Delta Q _ { i } ^ { ( 0 ) }$ 以及 $\Delta U _ { i } ^ { ( 0 ) }$ 

步骤4、求出修正方程的系数矩阵 雅克比矩阵

步骤 5、解修正方程式，求出修正量， $\Delta e _ { i } ^ { ( 0 ) }$ ，Af

步骤 6、计算各节点电压修正值 $e _ { i } ^ { ( 1 ) } = e _ { i } ^ { ( 0 ) } + \Delta e _ { i } ^ { ( 0 ) } ; f _ { i } ^ { ( 1 ) } = f _ { i } ^ { ( 0 ) } + \Delta f _ { i } ^ { ( 0 ) }$ 

步骤7、利用新的值自（3）进行下一次迭代，直到达到精度。

# 【郑州大学 2010 年真题】

在采用己有软件完成某系统的潮流算法后，已得到所有的节点电压、节点注入功率、支路两端功率，如何进一步手工计算全网的有功损耗。

# 【火哥电气考研伟哥解析】，

全网的有功损耗等于求的所有节点注入有功功率之和，即平衡节点的有功功率与已知的有功功率（PV 节点、PQ 节点的有功功率）之和， PPO

# 【郑州大学 2010年真题】

简述 P-Q 分解法潮流算法中 $B ^ { \prime }$ 与 $B ^ { \prime \prime }$ 的形成方法。

# 【郑州大学 2009年真题】

简述P-Q分解法潮流算法中 $B ^ { \prime }$ 与 $B ^ { \prime \prime }$ 的形成方法。

# 【火哥电气考研伟哥解析】，

$B ^ { \prime }$ 与 $B ^ { \prime \prime }$ 由节点导纳矩阵 $Y _ { _ B }$ 的虚数部分组成。 $B ^ { \prime }$ 和PQ节点、PV 节点对应的对角元和非对角元组成，即去掉 $Y _ { B }$ 中平衡节点所在的行与列对应的虚数部分； $B ^ { \prime \prime }$ 和PQ节点对应的对角元和$Y _ { _ B }$ 收敛，在 $B ^ { \prime }$ 中去除那些与有功功率、电压相位关系较小的因素；在 $B ^ { \prime \prime }$ 中去除那些与无功功率、电压大小关系较小的因素。

# 【郑州大学 2010年真题】【郑州大学 2009 年真题】【郑州大学 2008年真题】

在节点 之间的支路由导纳 $y _ { i j 0 }$ 的线路改为如图所示的导纳为 $y _ { i j } ^ { \prime }$ 的非标准变比支路，对节点导纳元素的修正量为 $\Delta Y _ { i i }$ $\Delta Y _ { j j }$ $\Delta Y _ { i j }$ $\Delta Y _ { j i }$ 。试从导纳矩阵元素的物理意义推导 $\Delta Y _ { i j }$ 和 $\Delta Y _ { j j }$ 的表达式。




# 【火哥电气考研伟哥解析】，


支路 ij 用 $\pi$ 型等值电路表示




$$
\begin{array}{l} \Delta Y _ {i i} = \frac {y _ {i j} ^ {\prime}}{k} + \frac {k - 1}{k} y _ {i j} ^ {\prime} = y _ {i j} ^ {\prime} - y _ {i j 0} \\ \Delta Y _ {j j} = \frac {y _ {i j} ^ {\prime}}{k} + \frac {1 - k}{k ^ {2}} y _ {i j} ^ {\prime} = \frac {1}{k ^ {2}} y _ {i j} ^ {\prime} - y _ {i j 0} \\ \Delta Y _ {i j} = \Delta Y _ {j i} = - \frac {y _ {i j} ^ {\prime}}{k} + y _ {i j 0} \\ \end{array}
$$

# 【郑州大学 2008年真题】

简述潮流算法中牛顿-拉夫逊法的计算步骤。

# 【火哥电气考研伟哥解析】，

（1）输入原始数据；（2）形成节点导纳矩阵；（3）设置电压初值；（4）求潮流方程的不平衡量；（5）计算雅可比矩阵中各元素的值；（6）解修正方程；（7）修正节点电压；（8）判断是否收敛；（9）若不收敛则重复 4 到 7 步，直到满足 8 步的收敛条件；（10）求平衡节点的功率、PV节点的无功功率和各支路的功率。

# 【郑州大学 2008年真题】

节点电压取直角坐标形式 $\dot { U } = e + j f$ ，推导：（1）节点功率 $P _ { i } + j Q _ { i }$ 的表达式；（2）牛顿潮流算法的修正方程式中 PQ 点对应的 $\frac { \partial P _ { i } } { \partial e _ { k } }$ 的表达式（仅考虑 $i \neq k$ ）。dek

# 【火哥电气考研伟哥解析】，

（1）节点电压和导纳可以表示为

$$
\left\{ \begin{array}{l} \dot {U} _ {i} = e _ {i} + j f _ {i} \\ Y _ {i j} = G _ {i j} + j B _ {i j} \end{array} \right.
$$

$$
P _ {i} + j Q _ {i} = \dot {U} _ {i} \sum_ {j = 1} ^ {n} Y _ {i j} ^ {*} U _ {j} ^ {*} = \left(e _ {i} + j f _ {i}\right) \sum_ {j = 1} ^ {n} \left(G _ {i j} - j B _ {i j}\right) \left(e _ {j} - j f _ {j}\right) = \left(e _ {i} + j f _ {i}\right) \sum_ {j = 1} ^ {n} \left[ \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) - j \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right]
$$

$$
\begin{array}{l} P _ {i} + j Q _ {i} = \sum_ {j = 1} ^ {n} \left[ e _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) + f _ {i} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right] + j \sum_ {j = 1} ^ {n} \left[ f _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) - e _ {i} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right] \\ \left\{ \begin{array}{l} P _ {i} = \sum_ {j = 1} ^ {n} \left[ e _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) + f _ {i} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right] \\ Q _ {i} = \sum_ {j = 1} ^ {n} \left[ f _ {i} \left(G _ {i j} e _ {j} - B _ {i j} f _ {j}\right) - e _ {i} \left(G _ {i j} f _ {j} + B _ {i j} e _ {j}\right) \right] \end{array} \right. \\ \end{array}
$$

（2）当 $i \neq k$ 时：

$$
\begin{array}{l} P_{i} = e_{i}\left(G_{ik}e_{k} - B_{ik}f_{k}\right) + f_{i}\left(G_{ik}f_{k} + B_{ik}e_{k}\right) + \sum_{\substack{j = 1\\ j\neq k}}^{n}\Bigl[e_{i}\left(G_{ik}e_{k} - B_{ik}f_{k}\right) + f_{i}\left(G_{ik}f_{k} + B_{ik}e_{k}\right)\Bigr] \\ \frac {\partial P _ {i}}{\partial e _ {k}} = G _ {i k} e _ {i} + B _ {i k} f _ {i} \\ \end{array}
$$

# 【山西大学 2025 年真题】

复杂电力系统潮流的计算机算法中，按给定变量的不同，可将系统中的节点分为哪几类？各类节点的给定变量和待求变量分别是什么？并说明各类节点如何选择。

# 【火哥电气考研伟哥解析】，

（1）PQ 节点：注入节点的功率 Pi、Qi 给定，节点电压大小 Ui 和相角 δi 待求。

通常可以将给定有功、无功功率的发电厂母线和没有电源的变电所母线看作 PQ节点。

（2）PV节点：注入节点的有功 Pi 和电压大小 Ui 给定，注入无功 Qi 和电压相角δi 待求。

通常可以将有一定无功储备的发电厂母线和有一定无功电源的变电所母线看作 PV节点。

（3）平衡节点（或Vθ 节点）：给定电压的大小和相角，注入功率 P、Q待求。

通常可以将担负系统调频任务的发电厂母线看作平衡节点。

# 【山西大学 2024年真题】

写出电力系统牛拉法潮流计算的步骤。

# 【火哥电气考研伟哥解析】，

1）原始数据和信息的处理；2）形成节点导纳矩阵；3）给定电压初值；4）求潮流方程的不平衡量；5）计算雅可比矩阵中各元素的值；6）解修正方程；7）修正节点电压；8）判断是否收敛；9）重复4-7步，直到满足 8步的收敛条件；10）求平衡节点的功率、PV节点的无功功率和各支路的功率。

# 【山西大学 2024年真题】

在计算机进行潮流计算时发生 PV 节点向 PQ 节点转化，直角坐标下牛拉法、极坐标下牛拉法、PQ分解法的雅克比矩阵的维数发生什么变化？（6分）

# 【火哥电气考研伟哥解析】，

设发生 PV 节点向 PQ 节点转化的节点个数为 1，

雅克比矩阵的维数，直角坐标下牛拉法不变，极坐标下牛拉法增加 1

PQ分解法的雅克比矩阵 B’维数不变，B ”维数增加1。

# 第 5 章 有功功率和频率的调整

# 【北京华电 2024年真题】

某电力系统有 n 个火电厂，耗量特性分别为 $F _ { 1 } ( P _ { G 1 } ) , F _ { 2 } ( P _ { G 2 } ) , \cdots \cdots , F _ { n } \left( P _ { G n } \right)$ ，系统总负荷为 $P _ { D }$ 网络总损耗为 $P _ { L }$ ，假定各发电厂的出力不受限制，试推导证明有功负荷在各火电厂之间经济分配需满足如下条件： 

$$
\frac {\frac {d F _ {1}}{d P _ {G 1}}}{\left(1 - \frac {\partial P _ {L}}{\partial P _ {G 1}}\right)} = \frac {\frac {d F _ {2}}{d P _ {G 2}}}{\left(1 - \frac {\partial P _ {L}}{\partial P _ {G 2}}\right)} = \dots = \frac {\frac {d F _ {n}}{d P _ {G n}}}{\left(1 - \frac {\partial P _ {L}}{\partial P _ {G n}}\right)}
$$

# 【火哥电气考研伟哥解析】，

有功负荷在各火电厂之间经济分配的目标函数及约束条件，

目标函数：消耗的能源最少或成本最低， $\operatorname* { m i n } F = \sum _ { i = 1 } ^ { n } F _ { i } ( P _ { G i } )$ ；

等式约束：有功功率平衡 $\sum _ { i = 1 } ^ { n } { P _ { G i } } = P _ { D } + P _ { L }$ CPGi

不等式约束：

$\left\{ \begin{array} { l l } { P _ { _ { G i \mathrm { m i n } } } \leq P _ { _ { G i } } \leq P _ { _ { G i \mathrm { m a x } } } } \\ { Q _ { _ { G i \mathrm { m i n } } } \leq Q _ { _ { G i } } \leq Q _ { _ { G i \mathrm { m a x } } } } \\ { U _ { _ { G i \mathrm { m i n } } } \leq U _ { _ { G i } } \leq U _ { _ { G i \mathrm { m a x } } } } \end{array} \right.$ （题目中说发电厂出力不受约束，暗示不等式约束可不写）

构造拉格朗日函数

$$
C = \sum_ {i = 1} ^ {n} F _ {i} \left(P _ {G i}\right) - \lambda \left(\sum_ {i = 1} ^ {n} P _ {G i} - P _ {D} - P _ {L}\right)
$$

$$
\frac {\partial C}{\partial P _ {G i}} = \frac {\partial F _ {i} \left(P _ {G i}\right)}{\partial P _ {G i}} - \lambda \left(1 - \frac {\partial P _ {L}}{\partial P _ {G i}}\right) = 0 (i = 1 \text {至} n)
$$

$$
\lambda = \frac {\partial F _ {i} \left(P _ {G i}\right)}{\partial P _ {G i}} \frac {1}{1 - \frac {\partial P _ {L}}{\partial P _ {G i}}} (i = 1 \text {至} n)
$$

则满足等耗量微增率

$$
\frac {\partial F _ {1} \left(P _ {G 1}\right)}{\partial P _ {G 1}} \frac {1}{1 - \frac {\partial P _ {L}}{\partial P _ {G 1}}} = \frac {\partial F _ {2} \left(P _ {G 2}\right)}{\partial P _ {G 2}} \frac {1}{1 - \frac {\partial P _ {L}}{\partial P _ {G 2}}} = \dots = \frac {\partial F _ {n} \left(P _ {G n}\right)}{\partial P _ {G n}} \frac {1}{1 - \frac {\partial P _ {L}}{\partial P _ {G n}}}
$$

# 【北京华电 2024年真题】

频?

# 【火哥电气考研伟哥解析】，

一次调频：针对随机性、偶然性、不可预测性的第一类负荷变动，引起的频率变化进行调整，由发电机的调速器完成，是有差调节；

二次调频：针对冲击性、间歇性，频率较慢、周期较长、幅值较大的第二类负荷变动，引起的频率变化进行调整，由发电机的调频器完成，可以实现无差调节；

根据频率变化幅值的大小启动，第一类负荷变动引起的频率变化较小，启动一次调频，第二类负荷变动引起的频率变化较大，启动二次调频。

# 【北京华电 2023年真题】

试解释比耗量和耗量微增率的概念，并说明在什么情况下两者相等，为什么？

# 【火哥电气考研伟哥解析】，

比耗量 $\mu$ ：耗量特性曲线上某一点纵坐标与横坐标的比值。

耗量微增率 ：耗量特性曲线上某一点切线的斜率。

比耗量最小时，两种相等，此时，比耗量与耗量特性曲线相切。

# 【保定华电 2023年专硕真题】

什么是电力系统的备用容量？按照备用容量的作用，可分为哪几类？哪些采用热备用形式？

# 【火哥电气考研伟哥解析】，

电力系统电源容量大于发电负荷的部分称为备用容量。

负荷备用、事故备用、检修备用、国民经济备用。

热备用包括全部的负荷备用和一部分事故备用。

# 【保定华电 2022年专硕真题】

什么是频率的一次调整，频率的一次调整为什么只能是有差的。

# 【火哥电气考研伟哥解析】，

一次调频：针对第一类随机性、偶然性的负荷引起的频率偏移进行的调整，由发电机的调速器来完成的。

因为发电机的单位调节功率不能做到特别大，再者系统中总有部分发电机因满足等原因不能参与调频，系统的单位调节功率不可能无穷大，频率变化量 $\Delta f = \Delta P _ { L } / K _ { s }$ 不会为零，只能做到有差调节。

# 【保定华电 2020年专硕真题】

针对下图所示，离心飞摆式调速系统为什么一次调频是有差调节？





离心飞摆式调速系统示意图


# 【火哥电气考研伟哥解析】，

负荷增加时，转速下降，飞摆下降，B 点不动，A 运动到 A’’，F 运动到 F’，E 运动到 E’，错油门 a、b 打开，油动机活塞向上移动，进汽量或进水量增加，转速上升，调整结束后，A 点有 A’’ 运动到 A’，比原来的位置略低，B 运动到 B’，比原来的位置略高，发电机转速比原来略低，是有差调节。

# 【北京华电 2019年真题】

利用所学知识，试分析大规模风电接入对电力系统有功功率调度和频率的影响。

# 【火哥电气考研伟哥解析】，

由于风速在不断变化，风力发电机的出力也随时变化，这种难预测的随机性对有功功率的平衡造成不良影响，弃风现象严重；风速大的时候并网，风速小或太大的时候停机解列，这种不稳定的多次启动并网、停机解列会造成频率的波动。

# 【保定华电 2018年学硕真题】

（1）以一台发电机和一个负荷为例，画图详细说明二次调频的物理过程，并根据图示推导频率变化的计算公式，并说明为什么二次调频可以达到无差调节。

（2）当系统经过一次调频和二次调频后，如果频率不满足要求有何措施解决频率质量问题？简单说明原因。

# 【火哥电气考研伟哥解析】，




$\Delta P _ { L 0 } = \Delta P _ { G 0 } + \Delta P _ { L } + \Delta P _ { G }$ ，增加的负荷 $\Delta P _ { L 0 }$ 由三部分承担，发电机的调频器动作由二次调频承担 $\Delta P _ { G 0 }$ ，发电机的调速器动作由一次调频承担 $\Delta P _ { G }$ ，负荷自身调节效应承担 $\Delta P _ { L }$ 

初始增加的负荷 $\Delta P _ { L 0 } = \Delta P _ { G 0 } + \Delta P _ { L } + \Delta P _ { G }$ ，发电机的调频器动作由二次调频承担 $\Delta P _ { G 0 }$ ，发电机的调速器动作由一次调频承担 $\Delta P _ { G } = K _ { G } \Delta f$ ，负荷自身调节效应承担 $\Delta P _ { L } = K _ { L } \Delta f$ 

频率变化量 $\Delta f = { \frac { \Delta P _ { L 0 } - \Delta P _ { G 0 } } { ( K _ { G } + K _ { L } ) } }$ ，当 时频率变化量为 0。 $\Delta P _ { G 0 } = \Delta P _ { L 0 }$ 

（2）投入冷备用机组、抽水蓄能发电厂由抽水状态转为发电状态、切除一部分负荷。

# 【北京华电 2015年真题】

为什么说电力系统有功功率平衡与系统的频率有着密切关系？

# 【火哥电气考研伟哥解析】，

有功功率的平衡主要指作用于发电机转子上的机械功率与发电机输出电磁功率是否平衡，因为转矩与功率成正比， $P = M \omega$ ，当作用于转子上的机械功率与电磁功率不相等时， $\Delta P \neq 0$ ，即作用于转子上的转矩不平衡， $\Delta M \neq 0$ ，发电机的转速，不再是额定转速，会发生变化。发电机的转速和定子电流的频率关系为 $n = { \frac { 6 0 f } { p } }$ p

# 【保定华电 2013年专硕真题】

以一台发电机和一个综合负载为例，用图解的方法说明当负荷增加时，二次调频的过程。

# 【火哥电气考研伟哥解析】，

频率的二次调整

频率的二次调整，系统初始频率 $f _ { 0 }$ ，负荷增加 $: \Delta P _ { L 0 }$ 时，负荷的静态频率特性向上平移 $\Delta P _ { L 0 }$ 发电机参与二次调频，改变原动机的机械功率，发电机二次调频增发功率 $\Delta P _ { G 0 }$ ，发电机的静态频率特性向上平移 $\Delta P _ { G 0 }$ ，二次调频结束后系统的频率 $f _ { 0 } ^ { ^ { \prime \prime } }$ 

$\Delta P _ { L 0 } = \Delta P _ { G 0 } + \Delta P _ { L } + \Delta P _ { G }$ ，增加的负荷 $\Delta P _ { L 0 }$ 由三部分承担，发电机的调频器动作由二次调频承担


$\Delta P _ { G 0 }$ ，发电机的调速器动作由一次调频承担 $\Delta P _ { G }$ ，负荷自身调节效应承担 $\Delta P _ { L }$ 。




初始增加的负荷 $\Delta P _ { L 0 } = \Delta P _ { G 0 } + \Delta P _ { L } + \Delta P _ { G }$ ，发电机的调频器动作由二次调频承担 $\Delta P _ { G 0 }$ ，发电机的调速器动作由一次调频承担 $\Delta P _ { G } = K _ { G } \Delta f$ ，负荷自身调节效应承担 $\Delta P _ { L } = K _ { L } \Delta f$ 

频率变化量 $\bar { \Delta f } = \frac { \Delta P _ { L 0 } - \Delta P _ { G 0 } } { ( K _ { G } + K _ { L } ) }$ ，当 $\Delta P _ { G 0 } = \Delta P _ { L 0 }$ 时频率变化量为 0。

# 【保定华电 2012年专硕真题】

两台相量相同，调差系数 $0 \%$ 不同的发电机并列运行，当系统负荷增加时，哪一台增发功率最多？简要说明原理？

【火哥电气考研伟哥解析】，

$0 \%$ $0 \%$ $K _ { _ { G } } = \frac { 1 } { \sigma \% } \frac { P _ { _ { G N } } } { f _ { _ { N } } }$ 金PN$\Delta P _ { G } = - K _ { G } \Delta f$ 。

# 【保定华电 2010年真题】

电力系统的负荷曲线有哪些？他们有什么用途？

# 【火哥电气考研伟哥解析】，

有功功率日负荷曲线：制订各发电厂发电负荷计划的依据。

有功功率年负荷曲线：制订发电设备检修计划的依据。

此外还有无功功率负荷曲线，个别用户、电力线路、变电所、发电厂乃至整个系系统的负荷曲线。

# 【保定华电 2010年真题】

试给出电力系统降低有功网损的措施，并简要分析原理。

# 【火哥电气考研伟哥解析】，

（1）采用高压、超高压输电，以降低有功网损，当输送功率一定时，电压越高，电流越小，在导线上的有功损耗越小。

（2）无功功率采用分层分区就地平衡的原则进行控制，减小无功流动产生的有功损耗。

（3）对大城市负荷中心就近设置电厂，输送距离越长，损耗越大。长距离输送需多级电压，变压器中损耗最大。

（4）并列运行的变压器采用经济功率分配，采用损耗较小的变压器，切除空载运行的变压器。

（5）增大线路导线的截面积。

# 【保定华电 2009年真题】

电力系统有功功率负荷合理分配的目标是什么？需要考虑哪些约束？

# 【火哥电气考研伟哥解析】，

$\sum _ { i = 1 } ^ { i = n } P _ { L i }$ i=在供应同样大小负荷有功功率 的前提下，单位时间内的能源消耗最少

等约束条件：有功功率必须保持平衡 $\sum P _ { G i } - \sum P _ { L i } - \Delta P _ { \Sigma } = 0$ 

Poi≤Pi≤Pimx 不等约束条件：Uimin ≤U≤Uimax

# 【北京华电 2008年真题】

有功负荷最优分配问题的数学模型可以写成：

目标函数是：C=minC(x，u，d)

等式约束条件是： $f ( \mathbf { x } , \ \mathbf { u } , \ \mathbf { d } ) { = } 0$ 

不等式约束条件是 g(x，u，d)≤0

试说明这个数学模型中各式和各变量的含义是什么？

# 【火哥电气考研伟哥解析】，

x为状态变量，母线或节点电压的大小和相位；

u为控制变量，发电机发出的有功、无功功率；

d为扰动变量，表示负荷消耗的有功、无功功率。

目标函数 $\mathrm { C = m i n C ( x , ~ u , ~ d ) }$ ，表示能源总耗量最小；

等式约束条件 $f ( \mathbf { x } , \ u , \ d ) { = } 0$ ，表示有功功率保持平衡。

不等式约束条件 $g ( \mathrm { x } , \ \mathrm { u } , \ \mathrm { d } ) { \leq } 0$ ，发电设备有功功率、无功功率和电压大小不得越界。

# 【保定华电 2008年真题】

有功功率负荷变化的情况与电力系统频率的一、二、三次调整有何关系？

# 【火哥电气考研伟哥解析】，

电力系统频率的一、二、三次调整分别对应电力系统的第一、二、三种负荷变动引起的频率偏移。

针对第一类偶然性随机性的负荷变化引起的频率偏移，由一次调频依靠发电机的调速器完成，只能做到有差调整；针对第二类负荷变化引起的频率偏移，由系统中的调频发电机组承担，依靠调频器完成，可做到无差调节；针对第三类可预测的负荷变化引起的频率偏移，由三次调整完成，即有功功率负荷的最优分配，发电机按给定负荷曲线承担功率。

# 【华北电力 2001年真题】

某电力系统发电机的单位调节功率为 $K _ { G }$ ，负荷的单位调节功率为 $K _ { \iota }$ ，系统稳定运行于频率 $f _ { 0 }$ $\Delta P _ { L 0 }$ $\Delta P _ { G 0 }$ $f _ { 1 }$ 的计算公式。

# 【火哥电气考研伟哥解析】，

系统的单位调节功率 $K _ { s } = K _ { G } + K _ { L }$ 

系统频率变化量

$$
\Delta f = \frac {\Delta P}{K _ {S}} = \frac {\Delta P _ {G 0} - \Delta P _ {L 0}}{K _ {G} + K _ {L}}
$$

电力系统的稳定运行频率

$$
f _ {1} = f _ {0} + \Delta f = f _ {0} + \frac {\Delta P _ {G 0} - \Delta P _ {L 0}}{K _ {G} + K _ {L}}
$$

# 【华北电力 2000年真题】

某电力系统共有 4 个负荷节点，其中 1 号节点装有火力发电设备，4 号节点装有水力发电设备。

（1）写出有功负荷在这两套发电设备之间最优分配的协调方程式及约束条件；

（2）经过简单推证阐明所谓“煤水换算系数”的意义。

# 【火哥电气考研伟哥解析】，

（1）不计网损时，协调方程为：

$$
\frac {d F _ {1} \left(P _ {T 1}\right)}{d P _ {T 1}} = \gamma_ {2} \frac {d W _ {2} \left(P _ {H 2}\right)}{d P _ {H 2}}
$$

计网损时，协调方程为：

$$
\frac {d F _ {1} (P _ {T 1})}{d P _ {T 1}} \frac {1}{1 - \partial \Delta P _ {\Sigma} / \partial P _ {T 1}} = \gamma_ {2} \frac {d W _ {2} (P _ {H 2})}{d P _ {H 2}} \frac {1}{1 - \partial \Delta P _ {\Sigma} / \partial P _ {H 2}}
$$

等式约束，

$$
P _ {T 1} + P _ {H 2} = \Delta P _ {\Sigma} + P _ {L}
$$

不等式约束，

$$
P _ {T 1 \min } \leq P _ {T 1} \leq P _ {T 1 \max }; P _ {H 2 \min } \leq P _ {H 2} \leq P _ {H 2 \max }
$$

$$
Q _ {T 1 \min } \leq Q _ {T 1} \leq Q _ {T 1 \max }; Q _ {H 2 \min } \leq Q _ {H 2} \leq Q _ {H 2 \max }
$$

$$
U _ {1 m i n} \leq U _ {1} \leq U _ {1 m a x}; U _ {2 m i n} \leq U _ {2} \leq U _ {2 m a x}
$$

（2）火电厂耗量特性 $. F _ { 1 } ( P _ { T 1 } )$ ，水电厂耗量特性??2(????2)

目标函数：

$$
\min  F _ {\Sigma} = \int_ {0} ^ {\tau} F _ {1} \left(P _ {T 1}\right) d t,
$$

即，

$$
\sum_ {k = 1} ^ {k = t} F _ {1 \cdot k} \left(P _ {T 1 \cdot k}\right) \Delta t _ {k} = c o n s t
$$

等式约束：有功功率平衡

$$
P _ {T 1} + P _ {H 2} - P _ {L 1} - P _ {L 2} = 0,
$$

即，

$$
P _ {T 1 \cdot \mathrm {k}} + P _ {H 2 \cdot \mathrm {k}} - P _ {L 1 \cdot \mathrm {k}} - P _ {L 2 \cdot \mathrm {k}} = 0
$$

水电厂耗水量，

$$
\int_ {0} ^ {\tau} W _ {2} (P _ {H 2}) d t = c o n s t,
$$

即，

$$
\sum_ {k = 1} ^ {k = t} W _ {2 \cdot k} (P _ {H 2 \cdot k}) \Delta t _ {k} = K _ {2} = c o n s t
$$

$$
C ^ {*} = \sum_ {k = 1} ^ {k = t} F _ {1 \cdot k} \left(P _ {T 1 \cdot k}\right) \Delta t _ {k} - \sum_ {k = 1} ^ {k = t} \lambda_ {k} \left(P _ {T 1 \cdot k} + P _ {H 2 \cdot k} - P _ {L 1 \cdot k} - P _ {L 2 \cdot k}\right) \Delta t _ {k} + \gamma_ {2} [ \sum_ {k = 1} ^ {k = t} W _ {2 \cdot k} \left(P _ {H 2 \cdot k}\right) \Delta t _ {k}
$$

$$
\frac {\partial C ^ {*}}{\partial P _ {T 1 \cdot \mathrm {k}}} = 0, \quad \frac {- K _ {2} ]}{\partial C ^ {*}} = 0
$$

$$
\frac {d F _ {1 \cdot k} \left(P _ {T 1 \cdot k}\right)}{d P _ {T 1 \cdot k}} - \lambda_ {k} = 0, \gamma_ {2} \frac {d W _ {2 \cdot k} \left(P _ {H 2 \cdot k}\right)}{d P _ {H 2 \cdot k}} - \lambda_ {k} = 0,
$$

得，

$$
\frac {d F _ {1 \cdot \mathrm {k}} (P _ {T 1 \cdot \mathrm {k}})}{d P _ {T 1 \cdot \mathrm {k}}} = \gamma_ {2} \frac {d W _ {2 \cdot \mathrm {k}} (P _ {H 2 \cdot \mathrm {k}})}{d P _ {H 2 \cdot \mathrm {k}}}
$$

即，

$$
\frac {d F _ {1} \left(P _ {T 1}\right)}{d P _ {T 1}} = \gamma_ {2} \frac {d W _ {2} \left(P _ {H 2}\right)}{d P _ {H 2}}, \text {或} \lambda_ {\mathrm {T} 1} = \gamma_ {2} \lambda_ {\mathrm {H} 2}
$$

$$
\gamma_ {2} = \frac {d F _ {1} (P _ {T 1}) / d P _ {T 1}}{d W _ {2} (P _ {H 2}) / d P _ {H 2}} = \frac {d F _ {1} (P _ {T 1})}{d W _ {2} (P _ {H 2})},
$$

式子认为 $d P _ { T 1 } = d P _ { H 2 } $ ，水电厂和火电厂有功功率变化量相同。

$F _ { 1 }$ 的单位 $. t / h$ ， $W _ { 2 }$ 的单位 $\cdot m ^ { 3 } / h$ ， $\gamma _ { 2 }$ 可以看做换算系数。水电厂在一定时间内可消耗的水量越多，单位重量燃料可折换的水量就越大， $\gamma _ { 2 }$ 从而 $\lambda _ { \mathrm { H } 2 }$ 也就越小，按等耗量微增率准则水电厂分成的负荷也就越大；反之，水电厂应分配的负荷越小。

# 【华北电力 1999年真题】

简要说明电力系统有功功率最优分配的两个主要内容：有功电源最优组合、有功负荷最优分配的主要内容。

# 【火哥电气考研伟哥解析】，

有功功率电源的最优组合指系统中发电设备或发电厂的合理组合，也就是通常所谓机组的合理开停。它大体上包括三个部分：机组的最优组合顺序、机组的最优组合数量和机组的最优开停时间。这一方面涉及的是冷备用容量的合理分布问题。合理组合机组的方法目前有最优组合顺序法、动态规划法、整数规划法等。

有功功率负荷的最优分配指系统的有功功率负荷在各个正在运行的发电设备或发电厂之间的合理分配，通常所谓的负荷经济分配则是指这一方面。涉及的是电力系统中热备用的合理分布


问题，最常用的是按等耗量微增率准则进行分配。

# 【华北电力 1998年真题】

针对电力系统负荷的三种变动，有功功率和频率调整也分为一、二、三次调整。试将下列词组按其相关关系重新列表。

第一种负荷变动、第二种负荷变动、第三种负荷变动、周期长、周期中等、周期短、有功负荷最优分配、三次调频、二次调频、一次调频、调速器、调频器。

# 【火哥电气考研伟哥解析】，

<table><tr><td>第一种负荷变动</td><td>周期短</td><td>一次调频</td><td>调速器</td></tr><tr><td>第二种负荷变动</td><td>周期中等</td><td>二次调频</td><td>调频器</td></tr><tr><td>第三种负荷变动</td><td>周期长</td><td>三次调频</td><td>有功负荷最优分配</td></tr></table>

# 【华北电力 1996年真题】

有功负荷最优分配应遵循什么准则？列出在既有火电厂又有水电厂的电力系统中，不计网损影响时，该准则的一般表达式。

# 【火哥电气考研伟哥解析】，

等耗量微增率准则， $\frac { \partial F _ { i } } { \partial P _ { G i } } = \gamma \frac { \partial W _ { j } } { \partial P _ { G j } }$ WaPGj 

# 【上海电力 2024年真题】

简要说明电力系统的单位调节功率的定义，希望其大好还是小好？为什么？

# 【火哥电气考研伟哥解析】，

电力系统的单位调节功率 Ks 表示在计及发电机组和负荷的调节效应时，引起频率单位变化的负荷变化量。

希望其大一些，但也不是越大越好。Ks 的数值越大，负荷增减引起的频率变化就越小，电力系统的频率也就越稳定；但是发电机的单位调节功率太大，会引起发电机的频繁调节，调速器运行不稳定。

# 【上海电力 2023年真题】

电力系统由于有功不足和无功不足导致频率和电压下降时，先调哪个？为什么？

首先调整频率，因为频率和有功功率平衡有关，频率的提高能减少无功功率的缺额，对于电压调整是有利的。如果首先提高电压，会扩大有功的缺额，导致频率更加下降，无助于改善系统的运行条件。

# 【火哥电气考研伟哥解析】，

首先调整频率，因为频率和有功功率平衡有关，频率的提高能减少无功功率的缺额，对于电压调整是有利的。如果首先提高电压，会扩大有功的缺额，导致频率更加下降，无助于改善系统的运行条件。

# 【上海电力 2023年真题】

什么是耗量微增率？何为等耗量微增率准则？计及网损时，写出网损修正的等耗量微增率准则表达式。 $\frac { \partial \Delta P _ { _ L } } { \partial \Delta P _ { _ G i } }$ a△P 的意义是什么？ $\frac { \hat { \sigma } \Delta P _ { L } } { \hat { \sigma } \Delta P _ { G i } } > 0$ aAP 对有功功率负荷的经济分配的影响是什么？APGi

# 【火哥电气考研伟哥解析】，

耗量微增率：耗量特性曲线上某点切线的斜率， $\lambda = \frac { d F } { d P }$ 。

等耗量微增率准则：负荷在 $\mathbf { n }$ 台不同的发电机组间分配时，如果他们的燃料消耗的微增率相等，
即 $\lambda _ { 1 } = \lambda _ { 2 } = \bullet \bullet = \lambda _ { n }$ ，消耗的总燃料最小。

考虑网损时： $\lambda _ { i } = \frac { d F _ { i } } { d P _ { G i } } \frac { 1 } { 1 - \frac { \partial P _ { _ L } } { \partial P _ { _ G i } } } = \frac { d F _ { i } } { d P _ { _ G i } } \alpha _ { i }$ dPGi dPci aaPGi

：网损微增率，表示网络有功损耗对第 i 个发电厂有功出力的微增率。 $\frac { \partial \Delta P _ { _ L } } { \partial \Delta P _ { _ G i } }$ a△PGi

aAPi $\frac { \hat { \sigma } \Delta P _ { L } } { \hat { \sigma } \Delta P _ { G i } } > 0$ 时，说明发电厂 i 出力增加会引起网损的增加，这时网损修正系数 大于 1，发电机料消耗微增率取较小的数值。

# 【上海电力 2021年真题】

何为等耗量微增率准则？它的物理意义如何。

# 【火哥电气考研伟哥解析】，

等微增率准则：负荷在两台机组间分配时，如它们的燃烧消耗的微增率相等，即

$$
d F _ {1} / d P _ {G 1} = d F _ {2} / d P _ {G 2}
$$

则总的燃料消耗量将是最小的。

其物理意义为：假定两台机组在微增率不等的状态下运行，且 $d F _ { 1 } / d P _ { G 1 } > d F _ { 2 } / d P _ { G 2 }$ 。我们可以在灵台机组的总输出功率不变的条件下调整负荷分配，让 1 号机组减少输出加输出 ，于是 1 号机组将波少燃料消耗 $\Delta P$ $\frac { d F _ { 1 } } { d P _ { G 1 } } \Delta P$ dPG1 $\frac { d F _ { 2 } } { d P _ { G 2 } } \Delta P$ 而总的燃料消耗将可节约

$$
\Delta F = \frac {d F _ {1}}{d P _ {G 1}} \Delta P - \frac {d F _ {2}}{d P _ {G 2}} \Delta P = \left(\frac {d F _ {1}}{d P _ {G 1}} - \frac {d F _ {2}}{d P _ {G 2}}\right) \Delta P > 0
$$

这样的负荷调整可以一直进行到两台机组微增率相等为止，不难理解，等微增率准则也适用于多台机组（多个发电厂）间的负荷分配。

# 【上海电力 2019年真题】

电力系统电压和频率都偏低时，应首先调节哪个？为什么？

# 【火哥电气考研伟哥解析】，

当系统由于有功不足和无功不足，频率和电压都偏低时，应该首先解决有功功率平衡的问题，先进行调频，因为频率的提高能减少无功功率的缺额，这对于调整电压是有利的。如果首先去提高电压，就会扩大有功的缺额，导致频率更加下降，因而无助于改善系统的运行条件。

# 【上海电力 2019年真题】

简述何为等微增定则？

# 【火哥电气考研伟哥解析】，




耗量微增率是耗量曲线在某点的斜率。如图所示，曲线 $\mathrm { F } _ { 1 }$ 、 $\mathrm { F } _ { 2 }$ 为两台发电机的耗量特性曲线，$O C = P _ { G 1 }$ $O ^ { \prime } C { = } P _ { G 2 }$ ， $O O ^ { \prime } { = } P _ { G 1 } { + } P _ { G 2 }$ $o o ^ { \prime }$ 为总发出有功， $_ { O O ^ { \prime } }$ 任取一点 C 做垂线，与曲线 F1、F2两交点A、B，线段AB 长度即为发出 $o o ^ { \prime }$ 有功的煤耗量。在耗量特性曲线具有凸性的情况下，A、B 两点的切线相互平行，即 $d F _ { 1 } / d P _ { G 1 } = d F _ { 2 } / d P _ { G 2 }$ 时，线段 AB 最短，此时总的煤耗量最小，即为等微增率定则。

# 【上海电力 2018年真题】

什么是电力系统的单位调节功率？希望其大好还是小好，为什么？

# 【火哥电气考研伟哥解析】，

电力系统的单位调节功率 Ks 表示在计及发电机组和负荷的调节效应时，引起频率单位变化的负荷变化量。

希望其大一些，但也不是越大越好。Ks 的数值越大，负荷增减引起的频率变化就越小， 电力系统的频率也就越稳定；但是发电机的单位调节功率太大，会引起发电机的频繁调节，调速器运行不稳定。

# 【上海电力 2015年真题】

电力系统分别在什么条件下能进行一次调频和二次调频？电力系统发生无差调节的条件是什么？

# 【火哥电气考研伟哥解析】，

针对电力系统变化幅度较小负荷，变化周期较短，这类负荷变化引起的频率波动小，由一次调频完成；二次调频，：针对电力系统变化幅度较大负荷，变化周期较长，这类负荷变化引起的频率波动大，由二次调频完成。

无差调频的条件：电力系统中有进行二次调频的机组，并且有功功率的热备用容量不小于负荷增加值。

# 【上海电力 2014年真题】

做简图阐述电力系统留有一定有功备用的重要性。

【火哥电气考研伟哥解析】，




如果在初始状态下，发电机组已经满载运行，即运行在下图中的点 A。在点 A 以后，发电机组的静态特性将是一条与横轴平行的直线，在这一段 $\mathrm { K } _ { \mathrm { G } } { = } 0$ 。当系统的负荷再增加时，发电机已没有可调节的容量，不能再增加输出了，只有靠频率下降后负荷本身的调节效应的作用来取得新的平衡。这时 $\mathrm { K } { * } { = } \mathrm { K } _ { \mathrm { D } ^ { * } { < } }$ 由于 $\mathrm { K } _ { \mathrm { D } ^ { * } }$ 的数值很小，故负荷增加所引起的频率下降就相当严重了。由此可见，系统中有功功率电源的出力不仅应满足在额定频率下系统对有功功率的需求，并且为了适应负荷的增长，还应该有一定的备用容量。

# 【东北电力 2025年真题】

火电机组间有功功率经济分配准则是什么？有功功率经济分配的等式约束和不等式约束条件是什么？

# 【火哥电气考研伟哥解析】，

等耗量微增率。

等式约束：无功功率平衡 $\sum _ { i = 1 } ^ { n } P _ { G i } = P _ { D } + P _ { L }$ 

不等式约束： $\left\{ \begin{array} { l l } { P _ { _ { G i \mathrm { m i n } } } \leq P _ { _ { G i } } \leq P _ { _ { G i \mathrm { m a x } } } } \\ { Q _ { _ { G i \mathrm { m i n } } } \leq Q _ { _ { G i } } \leq Q _ { _ { G i \mathrm { m a x } } } } \\ { U _ { _ { G i \mathrm { m i n } } } \leq U _ { _ { G i } } \leq U _ { _ { G i \mathrm { m a x } } } } \end{array} \right.$ 

# 【东北电力 2024年真题】

电力系统一次调频作用为？为什么设置二次调频？

# 【火哥电气考研伟哥解析】，

一次调频：针对随机性、偶然性、不可预测性的第一类负荷变动，引起的频率变化进行调整。第一类负荷变动引起的频率变化较小，进行一次调频，是有差调节；第二类负荷变动引起的频率变化较大，进行二次调频，可以实现无差调节。

# 【东北电力 2022年真题】

请列写有功功率负荷最优分配的目标函数、约束条件的表达式，并说明其物理意义。

# 【火哥电气考研伟哥解析】，

目标函数：

$$
F _ {\Sigma} = F _ {1} \left(P _ {G 1}\right) + F _ {2} \left(P _ {G 2}\right) + \dots + F _ {n} \left(P _ {G n}\right) = \sum_ {i = 1} ^ {n} F _ {i} \left(P _ {G i}\right)
$$

式中， $F _ { i } ( P _ { G i } )$ 表示发电设备 i 发出有功功率 $P _ { G i }$ 时单位时间内所需消耗的能源。

约束条件：

等式约束条件 $\sum _ { i = 1 } ^ { i = n } { P _ { G i } } - \sum _ { i = 1 } ^ { i = n } { P _ { L i } } - \Delta { P _ { \Sigma } } = 0$ ，发电机发出的有功等于负荷有功加上网损。

不等式约束条件分别为各节点发电设备有功功率 $P _ { G i }$ 、无功功率 $Q _ { G i }$ 和电压大小 $U _ { i }$ 不得逾越的限额，

$$
P _ {G i \min } \leq P _ {G i} \leq P _ {G i \max }
$$

$$
Q _ {G i \min } \leq Q _ {G i} \leq Q _ {G i \max }
$$

$$
U _ {i \min } \leq U _ {i} \leq U _ {i \max }
$$

物理意义：在有功功率负荷一定时，系统发电所需的总费用或所消耗的总燃料最小。

# 【东北电力 2020年真题】

电力系统有功功率负荷最优分配的目标函数和约束条件的表达式，说明其物理意义，并构件拉格朗日表达式。

【火哥电气考研伟哥解析】，

目标函数：消耗的能源最少或成本最低， $\operatorname* { m i n } F = \sum _ { i = 1 } ^ { n } F _ { i } ( P _ { G i } )$ ；

等式约束：有功功率平衡 $\sum _ { i = 1 } ^ { n } P _ { G i } = \sum _ { j = 1 } ^ { m } P _ { L j } + \Delta P _ { \Sigma }$ 不计有功功率网损时 $\Delta P _ { \Sigma } = 0$ 

PGimin ≤PGi≤PG Gimax不等式约束： QGimin G GimaxU Gimin Gi Gimax

构造拉格朗日函数

# 【东北电力 2018年真题】

一次、二次调频的原理、作用、区别。

# 【火哥电气考研伟哥解析】，

一次调频通过调整发电机的调速器改变发电机的功率，针对变化幅值较小、变化周期较短的负荷引起的频率变化进行调整，是有差调节；

二次调频通过改变发电机的跳频器改变发电机的功率，针对和人们的生活作息相关变化幅值较大、变化周期较长的可预测性负荷引起的频率变化进行调整，是无差调节

# 【东北电力 2016年真题】

只含火力发电厂的电力系统有功负最优分配采用等耗量微增率原则时，目标函数和约束条件包

含哪些？

【火哥电气考研伟哥解析】，

（1）目标函数为系统发电所需的总费用或所消耗的总燃料：

$$
F _ {\Sigma} = F _ {1} \left(P _ {G 1}\right) + F _ {2} \left(P _ {G 2}\right) + \dots + F _ {n} \left(P _ {G n}\right) = \sum_ {i = 1} ^ {n} F _ {i} \left(P _ {G i}\right)
$$

式中， $F _ { i } ( P _ { G i } )$ 表示发电设备 i 发出有功功率 $P _ { G i }$ 时单位时间内所需消耗的能源。

（2）约束条件

等式约束条件 $\sum _ { i = 1 } ^ { i = n } P _ { G i } - \sum _ { i = 1 } ^ { i = n } P _ { L i } - \Delta P _ { \Sigma } = 0$ 

如果忽略网损，则为 $\sum _ { i = 1 } ^ { i = n } { P _ { \it G i } } - \sum _ { i = 1 } ^ { i = n } { P _ { \it L i } } = 0$ 

不等式约束条件分别为各节点发电设备有功功率 $P _ { G i }$ 、无功功率 $\mathcal { Q } _ { G i }$ 和电压大小 不得逾越的限额，

$$
P _ {G i \min } \leq P _ {G i} \leq P _ {G i \max }
$$

$$
Q _ {G i \min } \leq Q _ {G i} \leq Q _ {G i \max }
$$

$$
U _ {i \min } \leq U _ {i} \leq U _ {i \max }
$$

【东北电力 2013年真题】

试画图分析发电机组没有一次调频、有一次调频，以及系统采用二次调频下的系统频率变化情况？

【火哥电气考研伟哥解析】，

（1）没有一次调频




频率变化量△f =△Po $\Delta f = \frac { \Delta P _ { L 0 } } { K _ { L } }$ 

（2）频率的一次调整




频率变化量 $\Delta f = { \frac { \Delta P _ { L 0 } } { ( K _ { G } + K _ { L } ) } }$ △P0

# （3）频率的二次调整




频率变化量 $\Delta f = \frac { \Delta P _ { L 0 } - \Delta P _ { G 0 } } { ( K _ { G } + K _ { L } ) }$ 

# 【河海大学 2018年真题】

有 A、B 两个系统，两系统中均有可以进行二次调频的电厂，其中 KA、KB分别为 A、B 系统单位调节功率，△PLA、 $\triangle \mathrm { P _ { L B } }$ 分别为A、B系统的负荷变化量，△PGA、△PGB分别为 A、B 系统的二次调频功率，现将 A、B 两系统联网（△PAB为 $\mathrm { A } { \longrightarrow } \mathrm { B }$ 的方向为正方向），试推导：

（1）频率变化△f；

（2）联络线功率变化△PAB。

【火哥电气考研伟哥解析】，




在联合前，对A系统有：

$$
\Delta P _ {L A} - \Delta P _ {G A} = - K _ {A} \Delta f _ {A}
$$

对B 系统有：


$$
\Delta P _ {L B} - \Delta P _ {G B} = - K _ {B} \Delta f _ {B}
$$

联通过联络线由A向 B 输送的交换功率，对于 A系统，也可以看作是负荷，从而有：

$$
\Delta P _ {L A} + \Delta P _ {A B} - \Delta P _ {G A} = - K _ {A} \Delta f _ {A}
$$

$$
\Delta P _ {L B} - \Delta P _ {A B} - \Delta P _ {G B} = - K _ {B} \Delta f _ {B}
$$

联合后两系统频率相等，也就是 ，从而有：

$$
\left(\Delta P _ {L A} - \Delta P _ {G A}\right) + \left(\Delta P _ {L B} - \Delta P _ {G B}\right) = - \left(K _ {A} + K _ {B}\right) \Delta f
$$

则频率变化量为：

$$
\Delta f = - \frac {\left(\Delta P _ {L A} - \Delta P _ {G A}\right) + \left(\Delta P _ {L B} - \Delta P _ {G B}\right)}{K _ {A} + K _ {B}}
$$

大于零表示频率上升，小于零表示频率下降。

交换功率：

$$
\Delta P _ {A B} = \frac {K _ {A} (\Delta P _ {L B} - \Delta P _ {G B}) - K _ {B} (\Delta P _ {L A} - \Delta P _ {G A})}{K _ {A} + K _ {B}}
$$

$\Delta P _ { A B }$ 大于零，表示功率增量由系统 A流向系统 B。

# 【河海大学 2016年真题】

为什么要进行电力系统频率控制？如何选择主调频厂？

# 【火哥电气考研伟哥解析】，

频率是电力系统电能质量的一个重要指标，实际情况下电力系统的负荷是时刻变化的，系统负荷的任何变化都会影响发电机的电磁功率，从而影响转速（频率）。（《电力工程》P203）

选择调频厂要考虑以下条件：

（1）机组要有足够的调节能力及范围；

（2）要有较快的调节速度；

（3）运行经济。（《电力工程》P213）

# 【河海大学 2015年真题】

电力系统一次调频，二次调频的区别。

# 【火哥电气考研伟哥解析】，

一次调频是系统所有发电机组都参与调频，只能做到有差调节，由调速器调节。二次调频是系统中部分机组参与调频，可以做到无差调节，由调频器调节。（《电力工程》P204）

# 【河海大学 2014年真题】

为什么要进行电力系统调频？何谓一次调频、二次调频？一次调频和二次调频分别通过电力系统的什么元件完成？

# 【火哥电气考研伟哥解析】，

因为电力系统频率随负荷变动而变动，为保证系统稳定运行，要进行调频。

一次调频：通过所有发电机组调速器自动调整；

二次调频：通过某些发电机组调频器自动调整；


一次调频通过调速器调节，二次调频通过调频器调节。《电力工程》P204）

# 【昆明理工 2025年真题】

在一个不计线损仅有 $\mathbf { n }$ 台汽轮发电机组组成的系统中，设每台发电机的耗量特性曲线为$F _ { i } ( P _ { G i } ) ( i = 1 \sim n )$ ，整个系统每小时的燃料消耗可以表示为： $F = F _ { 1 } ( P _ { _ { G 1 } } ) + F _ { 2 } ( P _ { _ { G 2 } } ) + \dots + F _ { _ n } ( P _ { _ { G n } } )$ 整个系统负荷消耗的有功功率为 $P _ { L }$ 

（1）不计系统损耗，请给出等耗量微增率准则的目标函数和等式约束条件；

（2）不计系统损耗，试通过建立一个不受约束的拉格朗日函数，推证等耗量微增率准则：$d F _ { 1 } / d P _ { { } _ { G 1 } } = d F _ { 2 } / d P _ { { } _ { G 2 } } = \cdots = d F _ { { n } } / d P _ { { } _ { G n } } ;$ ；

（3）若考虑系统总网损 $\sum P _ { \Delta }$ ，总网损与各发电机发出功率有关，等耗量微量率准则的形式如何变化？

# 【火哥电气考研伟哥解析】，

（1）目标函数：整个系统每小时的燃料消耗最低， $\operatorname* { m i n } F = F _ { _ 1 } ( P _ { _ { G 1 } } ) + F _ { _ 2 } ( P _ { _ { G 2 } } ) + \cdots + F _ { _ n } ( P _ { _ { G n } } ) = \sum _ { i = 1 } ^ { n } F _ { i }$ 等式约束：有功功率平衡 $\sum _ { i = 1 } ^ { n } { P _ { G i } } = P _ { L }$ 

（2）构造拉格朗日函数

$$
C = \sum_ {i = 1} ^ {n} F _ {i} - \lambda \left(\sum_ {i = 1} ^ {n} P _ {G i} - P _ {L}\right)
$$

$$
\frac {\partial C}{\partial P _ {G i}} = \frac {d F _ {i}}{d P _ {G i}} - \lambda = 0 (\mathrm {i} = 1 \text {至} \mathrm {n}), \lambda = \frac {d F _ {i}}{d P _ {G i}} (\mathrm {i} = 1 \text {至} \mathrm {n})
$$

则满足等耗量微增率 $d F _ { 1 } / d P _ { { } _ { G 1 } } = d F _ { 2 } / d P _ { { } _ { G 2 } } = \dots = d F _ { { } _ { n } } / d P _ { { } _ { G n } }$ 

（3） 

$$
\frac {\partial F _ {1}}{\partial P _ {G 1}} \frac {1}{1 - \frac {\partial \sum P _ {\Delta}}{\partial P _ {G 1}}} = \frac {\partial F _ {2}}{\partial P _ {G 2}} \frac {1}{1 - \frac {\sum P _ {\Delta}}{\partial P _ {G 2}}} = \dots = \frac {\partial F _ {n}}{\partial P _ {G n}} \frac {1}{1 - \frac {\sum P _ {\Delta}}{\partial P _ {G n}}}
$$

# 【昆明理工 2023年真题】

画图解释电力系统二次调频原理。

# 【火哥电气考研伟哥解析】，

如图所示，负荷上升对应的负荷曲线向上平移 $\Delta P _ { L 0 }$ ，发电机进行二次调频，发电机的频率特性曲线向上平移 $\Delta P _ { G 0 }$ 




频率变化量 $\Delta f = { \frac { \Delta P _ { L 0 } - \Delta P _ { G 0 } } { ( K _ { G } + K _ { L } ) } }$ 

$\Delta P _ { L 0 } = \Delta P _ { G 0 } + \Delta P _ { L } + \Delta P _ { G }$ ，增加的负荷 $\Delta P _ { L 0 }$ 由三部分承担，发电机的调频器动作由二次调频承担$\Delta P _ { G 0 }$ ，发电机的调速器动作由一次调频承担 $\Delta P _ { G }$ ，负荷自身调节效应承担 $\Delta P _ { L }$ 

# 【昆明理工 2020年真题】

某水火电厂联合运行的电力系统有两台发电机组，其中 T为火力发电机组，H为水力发电机组，水库为日调节容量为 K，当系统总负荷功率为 $\mathrm { P _ { L } }$ 时，（1）写出有功负荷在这两台发电机组之间最优分配的协调方程式及约束条件；（2）简单推证阐明“水煤换算系数”的意义。

# 【火哥电气考研伟哥解析】，

(1)协调方程：

$$
\frac {\mathrm {d} F \left(P _ {\mathrm {T}}\right)}{\mathrm {d} P _ {\mathrm {T}}} = \gamma_ {2} \frac {\mathrm {d} W \left(P _ {H}\right)}{\mathrm {d} P _ {\mathrm {H}}} = \lambda
$$

约束条件：

$$
\left\{ \begin{array}{l} \int_ {0} ^ {\tau} W \left(P _ {\mathrm {H}}\right) \mathrm {d} t = K \\ P _ {\mathrm {T}} + P _ {\mathrm {H}} - P _ {\mathrm {L}} = 0 \end{array} , \left\{ \begin{array}{l} P _ {\mathrm {T m i n}} \leq P _ {\mathrm {T}} \leq P _ {\mathrm {T m a x}} \\ P _ {\mathrm {H m i n}} \leq P _ {\mathrm {H}} \leq P _ {\mathrm {H m a x}} \\ Q _ {\mathrm {T m i n}} \leq Q _ {\mathrm {T}} \leq Q _ {\mathrm {T m a x}} \\ Q _ {\mathrm {H m i n}} \leq Q _ {\mathrm {H}} \leq Q _ {\mathrm {H m a x}} \\ U _ {\mathrm {T m i n}} \leq U _ {\mathrm {T}} \leq U _ {\mathrm {T m a x}} \\ U _ {\mathrm {H m i n}} \leq U _ {\mathrm {H}} \leq U _ {\mathrm {H m a x}} \end{array} \right. \right.
$$

(2)由协调方程可得：

$$
\gamma_ {2} = \frac {\mathrm {d} F (P _ {\mathrm {T}}) / \mathrm {d} P _ {\mathrm {T}}}{\mathrm {d} W (P _ {\mathrm {H}}) / \mathrm {d} P _ {\mathrm {H}}}
$$

当仅考虑增减同样大小的有功功率时，火力或水力发电厂消耗燃料或水量的多少时，

$\gamma _ { _ 2 } = d F \big ( P _ { _ { T } } \big ) / d W \big ( P _ { _ { H } } \big )$ 。因此， 可以看作换算系数，即发相同的功率，火电厂耗煤量 $\mathrm { ( t / h ) }$ 与

水电厂耗水量 $( \mathrm { m } ^ { 3 } / \mathrm { h } )$ 的比值， $\gamma _ { 2 }$ 的单位为 $\mathrm { t } / \mathrm { m } ^ { 3 }$ 。

# 【昆明理工 2019年真题】

电力系统有功功率负荷变化情况与电力系统频率的一、二、三次调整有何关系？

# 【火哥电气考研伟哥解析】，

电力系统频率的一次调整对应的变化幅度小、变化周期较短的负荷波动；二次调整对应的变化幅度较大、变化周期较长的负荷波动；三次调整对应变化缓慢的持续变动的负荷。

# 【昆明理工 2018年真题】

试结合发电机和负荷的功频特性曲线，说明当负荷突然增加后，系统的频率将如何变化？频率的一次调整和二次调整是如何实现系统有功功率平衡的？

# 【火哥电气考研伟哥解析】，




如图所示，发电机与负荷功频特性的交点 $O$ 即为系统原始运行点，频率为 $f _ { 0 }$ 。当负荷突然增加 $\Delta P _ { \mathrm { L 0 } }$ 时，负荷的功频特性向上平移至点 A，发电机功率不能瞬时变化，机组将减速，系统频率下降。一次调频由发电机组的调速器完成，使得发电机增加出力，运行点沿着 $P _ { G }$ 上移；同时，负荷功率因本身的调节效应而减少，运行点沿着 $P _ { \mathrm { { L } } } ^ { ' }$ 下移，最终在 $O ^ { \prime }$ 点平衡，系统频率为 $f _ { 0 } ^ { ' }$ ，频率变化量 $\Delta f = f _ { 0 } ^ { ' } - f _ { 0 }$ 。 此时， $\Delta P _ { \mathrm { L 0 } } = - \big ( K _ { \mathrm { G } } + K _ { \mathrm { L } } \big ) \Delta f$ 。若频率偏移较大，二次调频由发电机组的调频器完成，使得发电机增发功率 $\Delta P _ { G 0 }$ ，系统频率最终为 $f _ { 0 } ^ { ^ { \prime \prime } } ,$ 频率变化量为 $\Delta f ^ { ' } = f _ { 0 } ^ { ' ' } - f _ { 0 }$ 。此时， $\Delta P _ { \mathrm { L 0 } } - \Delta P _ { \mathrm { G 0 } } = - \big ( K _ { \mathrm { G } } + K _ { \mathrm { L } } \big ) \Delta f ^ { ' }$ 

# 【昆明理工 2017年真题】

当系统由于有功不足和无功不足导致频率和电压都偏低时该如何处理，请说明理由。

# 【火哥电气考研伟哥解析】，

应该首先解决有功功率平衡的问题。因为频率的提高能够减少系统无功功率的缺额，这对于调整电压是有利的。如果首先去提高电压，则会扩大有功功率的缺额，导致频率进一步下降，这对于改善系统运行条件是不利的。

# 【昆明理工 2013年真题】


请问什么是发电机的一、二次调频？一次调频能使频率保持不变吗？是否所有机组都进行一次调频？二次调频能否使频率保持不变？是否所有机组都担负二次调频？

# 【火哥电气考研伟哥解析】，

一次调频是指由发电机组的调速器进行的，对变化幅度小、周期很短的负荷变动引起的频率偏移的调整；二次调频是指由发电机的调频器进行的，对变化幅度较大、周期较长的负荷变动引起的频率偏移的调整。一次调频不能使频率保持不变，属于有差调节。所有机组都装有调速器，能够进行一次调频，但对于已满载运行的机组，则无法参与一次调频。二次调频可以使频率保持不变，能够实现无差调节。并不是所有机组都承担二次调频任务，一般只有调频电厂的机组才进行二次调频。

# 【昆明理工 2012年真题】

为什么要进行二次调频？承担二次调频的电厂应具备哪些条件？

# 【火哥电气考研伟哥解析】，

一次调频不能使频率保持不变，属于有差调节。对于已满载运行的机组，则无法参与一次调频。当负荷变动引起的频率下降超出允许范围时，调频机组的调频器动作，进行二次调频，使得机组再增发一部分功率，建立新的平衡关系，提高系统的频率，可以实现无差调节。

调频电厂应具备调整容量大、调整速度快、调整范围内的经济性能好的特点。

# 【昆明理工 2010年真题】

为什么要进行二次调频？承担二次调频的电厂应具备哪些条件？

# 【火哥电气考研伟哥解析】，

当负荷波动较大，周期较长时，仅靠一次调频不能使频率变化保持在系统允许的范围内。此时，调频机组的调频器应动作，进行二次调频，增发部分功率，使得发电机的频率特性曲线平行移动，将负荷变化引起的频率偏移保持在允许范围内。

调频电厂的调整容量应足够大，机组调整速度应足够快，调整范围内的经济性能应较好，并且在调整时不引起系统内部或系统间联络线工作的困难。

# 【西安工程 2025年真题】

电力系统有功功率对于频率有何影响？系统为什么要设置有功备用容量？

# 【火哥电气考研伟哥解析】，

有功功率与系统的频率有着密切关系，当作用于发电机转子上的机械功率 $P _ { T }$ 大于发电机输出电磁功率 $P _ { E }$ 时，发电机转速增加，频率也会增加；当 $P _ { T }$ 小于 $P _ { E }$ 时，发电机转速下降，频率也会下降。

电力系统的电能生产消费瞬间完成，负荷具有波动性，为了保证供电可靠性和良好的电能质量，需要设置备用容量。

# 【西安工程 2025年真题】

调频厂的选择需要考虑哪些原则？

# 【火哥电气考研伟哥解析】，

对调频厂的基本要求： $\textcircled{1}$ 调整容量足够大；②调整速度快； $\textcircled{3}$ 调整范围内经济性能好。

# 【西安工程 2025年真题】

负荷的频率特性和发电机有何区别？如果系统频率降低，则负荷消耗的有功功率和发电机发出的有功功率如何变化？

# 【火哥电气考研伟哥解析】，

发电机、负荷的频率特性如下。统频率降低，负荷消耗的有功功率减小，发电机发出的有功功


率变大。







# 【西安工程 2023年真题】

在不考虑电网损耗的前提下，推导一水电一火电并存时的等耗量微增率准则。要求写出等式约束，不等式约束，目标函数。

# 【火哥电气考研伟哥解析】，

不计网损时，一水电一火电并存时等耗量微增率准则为，

$$
\frac {d F _ {1} (P _ {T 1})}{d P _ {T 1}} = \gamma_ {2} \frac {d W _ {2} (P _ {H 2})}{d P _ {H 2}}
$$

等式约束，

$$
P _ {T 1} + P _ {H 2} = P _ {L}
$$

不等式约束，

$$
P _ {T 1 \min } \leq P _ {T 1} \leq P _ {T 1 \max }; P _ {H 2 \min } \leq P _ {H 2} \leq P _ {H 2 \max }
$$

$$
Q _ {T 1 \min } \leq Q _ {T 1} \leq Q _ {T 1 \max }; \quad Q _ {H 2 \min } \leq Q _ {H 2} \leq Q _ {H 2 \max }
$$

$$
U _ {1 m i n} \leq U _ {1} \leq U _ {1 m a x}; U _ {2 m i n} \leq U _ {2} \leq U _ {2 m a x}
$$

火电厂耗量特性 $F _ { 1 } ( P _ { T 1 } )$ ，水电厂耗量特性 $W _ { 2 } ( P _ { H 2 } )$ ，目标函数：

$$
\min  F _ {\Sigma} = \int_ {0} ^ {\tau} F _ {1} (P _ {T 1}) d t,
$$

目标函数离散化，

$$
\sum_ {k = 1} ^ {k = t} F _ {1 \cdot k} \left(P _ {T 1 \cdot k}\right) \Delta t _ {k} = c o n s t
$$

每时刻等式约束：有功功率平衡

$$
P _ {T 1} + P _ {H 2} - P _ {L} = 0,
$$

即，

$$
P _ {T 1 \cdot \mathrm {k}} + P _ {H 2 \cdot \mathrm {k}} - P _ {L \cdot \mathrm {k}} = 0
$$

水电厂耗水量，

$$
\int_ {0} ^ {\tau} W _ {2} \left(P _ {H 2}\right) d t = c o n s t,
$$

耗水量离散化，

$$
\sum_ {k = 1} ^ {k = t} W _ {2 \cdot \mathrm {k}} (P _ {H 2 \cdot \mathrm {k}}) \Delta t _ {k} = K _ {2} = c o n s t
$$

构造拉格朗日函数，

$$
C ^ {*} = \sum_ {k = 1} ^ {k = t} F _ {1 \cdot \mathrm {k}} \left(P _ {T 1 \cdot \mathrm {k}}\right) \Delta t _ {k} - \sum_ {k = 1} ^ {k = t} \lambda_ {\mathrm {k}} \left(P _ {T 1 \cdot \mathrm {k}} + P _ {H 2 \cdot \mathrm {k}} - P _ {L \cdot \mathrm {k}}\right) \Delta t _ {k} + \gamma_ {2} [ \sum_ {k = 1} ^ {k = t} W _ {2 \cdot \mathrm {k}} \left(P _ {H 2 \cdot \mathrm {k}}\right) \Delta t _ {k} - K _ {2} ]
$$

$$
\frac {\partial C ^ {*}}{\partial P _ {T 1 \cdot \mathrm {k}}} = 0, \quad \frac {\partial C ^ {*}}{\partial P _ {H 2 \cdot \mathrm {k}}} = 0
$$

$$
\frac {d F _ {1 \cdot \mathrm {k}} (P _ {T 1 \cdot \mathrm {k}})}{d P _ {T 1 \cdot \mathrm {k}}} - \lambda_ {\mathrm {k}} = 0, \gamma_ {2} \frac {d W _ {2 \cdot \mathrm {k}} (P _ {H 2 \cdot \mathrm {k}})}{d P _ {H 2 \cdot \mathrm {k}}} - \lambda_ {\mathrm {k}} = 0,
$$

得，

$$
\frac {d F _ {1 \cdot \mathrm {k}} \left(P _ {T 1 \cdot \mathrm {k}}\right)}{d P _ {T 1 \cdot \mathrm {k}}} = \gamma_ {2} \frac {d W _ {2 \cdot \mathrm {k}} \left(P _ {H 2 \cdot \mathrm {k}}\right)}{d P _ {H 2 \cdot \mathrm {k}}}
$$

即，

$$
\frac {d F _ {1} (P _ {T 1})}{d P _ {T 1}} = \gamma_ {2} \frac {d W _ {2} (P _ {H 2})}{d P _ {H 2}}
$$

【西安工程 2016年真题】

在考虑电网损耗的前提下，推导一水电一火电并存时的等耗量微增率准则。要求写出等式约束，不等式约束，目标函数。

【西安工程 2022年真题】

在考虑电网损耗的前提下，推导有功电源在多个火电厂最优分布的耗量微增率准则，要求写出目标函数、等式约束、不等式约束、构造拉格朗日方程及结论

【火哥电气考研伟哥解析】，

目标函数：n台发电机消耗的总燃料最小

$$
F _ {\Sigma} = F _ {1} \left(P _ {G 1}\right) + F _ {2} \left(P _ {G 2}\right) + \dots + F _ {n} \left(P _ {G n}\right) = \sum_ {i = 1} ^ {n} F _ {i} \left(P _ {G i}\right)
$$

式中， $F _ { i } ( P _ { G i } )$ 表示发电设备 i 发出有功功率 $P _ { G i }$ 时单位时间内所需消耗的能源。

约束条件：

等式约束条件 $\sum _ { i = 1 } ^ { i = n } { P _ { G i } - \sum _ { i = 1 } ^ { i = n } { P _ { L i } - \Delta P _ { \Sigma } } } = 0$ ，发电机发出的有功等于负荷有功加上网损。

不等式约束条件分别为各节点发电设备有功功率限额， $P _ { G i }$ 、无功功率 $Q _ { G i }$ 和电压大小 $U _ { i }$ 不得逾越的

$$
P _ {G i \min } \leq P _ {G i} \leq P _ {G i \max }
$$

$$
Q _ {G i \min } \leq Q _ {G i} \leq Q _ {G i \max }
$$

$$
U _ {i \min } \leq U _ {i} \leq U _ {i \max }
$$

构造拉格朗日方程： $C = F _ { \Sigma } - \lambda \Bigg ( \sum _ { i = 1 } ^ { i = n } P _ { G i } - \sum _ { i = 1 } ^ { i = n } P _ { L i } - \Delta P _ { \Sigma } \Bigg )$ i=y

极值点 $\frac { \partial C } { \partial P _ { G i } } = 0$ aPGi ， $\frac { \hat { \sigma } F _ { \Sigma } } { \hat { \sigma } P _ { { \cal G } i } } - \lambda \left( 1 - \frac { \hat { \sigma } \Delta P _ { \Sigma } } { \hat { \sigma } P _ { { \cal G } i } } \right) = 0$ aPGi aPGi 0  ， F OAP aPGi

得， $\lambda = \frac { \hat { \sigma } F _ { \Sigma } } { \hat { \sigma } P _ { { } _ { G 1 } } } \frac { 1 } { 1 - \frac { \hat { \sigma } \Delta P _ { \Sigma } } { \hat { \sigma } P _ { { } _ { G 1 } } } } = \frac { \hat { \sigma } F _ { \Sigma } } { \hat { \sigma } P _ { { } _ { G 2 } } } \frac { 1 } { 1 - \frac { \hat { \sigma } \Delta P _ { \Sigma } } { \hat { \sigma } P _ { { } _ { G 2 } } } } = \dots \frac { \hat { \sigma } F _ { \Sigma } } { \hat { \sigma } P _ { { } _ { G n } } } \frac { 1 } { 1 - \frac { \hat { \sigma } \Delta P _ { \Sigma } } { \hat { \sigma } P _ { { } _ { G n } } } }$ aPG1 aP2 aPGn 1aP1 aPG2 aPn

$\frac { \partial F _ { \Sigma } } { \partial P _ { G i } }$ 为耗量微增率， $\frac { 1 } { 1 - { \frac { { \hat { \sigma } } \Delta P _ { \Sigma } } { \partial P _ { G i } } } }$ 为网损修正系数，即当 n台发电机各自网损微增率和修正系数的aPGi1  −

乘积相等时， $\mathbf { n }$ 台发电机消耗的总燃料最小。

备注：不考虑损耗时 $\Delta P _ { \Sigma } = 0$ 

# 【西安工程 2022年真题】

电力系统的一次调频、二次调频有何区别?

# 【火哥电气考研伟哥解析】，

一次调频是针对第一类变化幅值很小、周期很短的偶然性负荷引起的频率波动的调节，由调速器完成，是有差调节。

二次调频是针对第二类变化幅值较大、周期较长的冲击性负荷引起的频率波动的调节，由调频器完成，可以实现无差调节。

# 【西安工程 2021年真题】

简述电力系统备用容量分类及其作用。

# 【火哥电气考研伟哥解析】，

# （1）按运行状态分类

热备用：运转中的发电设备可能发的最大功率与发电负荷之差（旋转备用）。

冷备用：未运转的、但能随时启动的发电设备可以发的最大功率（不含检修中的设备）。

# （2）按用途分类

负荷备用：是指调整系统中短时的负荷波动并担负计划外的负荷增加而设置的备用。

事故备用：是使电力用户在发电设备发生偶然性事故时不受严重影响，维持系统正常供电所需的备用。

检修备用：满足检修需要而设的（有时可以不设）备用。

国民经济备用：计及负荷超计划增长而设。

# 【西安工程 2021年真题】

什么是电力系统有功功率和频率的三次调整?

# 【火哥电气考研伟哥解析】，

三次调频：是指针对由生产、生活及气象条件变化引起的可预测负荷进行调整，指有功功率负荷的最优分配。

# 【西安工程 2021年真题】


对含有原子能电厂、高温高压火电厂、中温中压火电厂、有调节能力的水电厂，如何在丰水季节进行合理优化组合?

【火哥电气考研伟哥解析】，

丰水期中温中压的火电厂担任调频厂，水电厂的所有功率均作为强迫功率，承担负荷的顺序：有调节能力的水电厂和火电厂的强迫功率、原子能电厂、高温高压火电厂、中温中压火电厂

【西安工程 2020年真题】

电力系统的一次调频、二次调频、三次调频有什么区别？

【火哥电气考研伟哥解析】，

（1）一次调频：是指由发电机组调速器进行的，对周期短、幅度小随机性大的负荷变动引起的频率偏移的调整，是有差调节。

（2）二次调频：是指由发电机组调频器进行的，对周期较长幅度较大的负荷变动引起的频率偏移的调整，可以做到无差调节。

（3）三次调频：是指针对由生产、生活及气象条件变化引起的可预测负荷进行调整，指有功功率负荷的最优分配。

【西安工程 2019年真题】

何谓频率的一次调整、二次调整和三次调整，能否做到无差调节？

【西安工程 2017年真题】

电力系统的一次调频、二次调频和三次调频有什么区别？

【西安工程 2016年真题】

何谓频率的一次调整、二次调整和三次调整，能否做到无差调节？

【西安工程 2015年真题】

何谓频率的一次调整、二次调整和三次调整，能否做到无差调节？

【东北农业 2025年真题】

何谓有功功率负荷频率调节效应?

【火哥电气考研伟哥解析】，

当随频率的上升或下降时，负荷消耗功率会减小或增加。一定频率下，负荷随频率变化的变化率K $K _ { _ L } = { \frac { \Delta P } { \Delta f } }$ 称为有功功率负荷频率调节效应。




【东北农业 2024年真题】

什么是电力系统有功功率备用容量，为什么要设置备用容量？

【火哥电气考研伟哥解析】，

电力系统电源容量大于发电负荷的部分称为备用容量。

电力系统的电能生产消费瞬间完成，负荷具有波动性，为了保证供电可靠性和良好的电能质量，


需要设置备用容量。

【东北农业 2023年真题】

电力系统频率一次调整基本原理，能否实现无差调节？

【火哥电气考研伟哥解析】，

电力系统频率一次调整：调频器动作，发电机的功率调整量等于负荷功率变化量，可以实现无差调节。

【东北农业 2021年真题】

简述降低网损的指施。

【火哥电气考研伟哥解析】，

（1）提高用户功率因数，减少无功在线路上的传输。

（2）改善网络的功率分布，使其趋向经济分布。

（3）合理确定电网的运行电压水平。

（4）组织变压器的经济运行，合理确定变压器投入台数。

（5）对原有电网进行改造，包括增设电源点、提升线路电压等级、增大导线截面等。

【东北农业 2020年真题】

分析比较一次调频与二次调频。

【火哥电气考研伟哥解析】，

一次调频：第一种负荷曲线的变化，频率很快，周期很短，变化幅度很小，这是由于偶然随机性的负荷变化引起的。对于第一种负荷变化引起的频率偏移进行调整，称为频率的“一次调频”。调节方法一般是调节发电机组的调速器，是有差调节。

二次调频：第二种负荷曲线的变化，频率较慢，周期稍长，变化幅度较大，变化周期较长。对于第二种负荷变化引起的频率偏移进行调整，称为“二次调整”，调节方法是调节发电机组的调频器，是无差调节。

【东北农业 2020年真题】

什么是电力系统的单位调节功率？希望其大好还是小好，为什么？

【火哥电气考研伟哥解析】，

电力系统的单位调节功率 Ks 表示在计及发电机组和负荷的调节效应时，引起频率单位变化的负荷变化量。

希望其大一些，但也不是越大越好。Ks 的数值越大，负荷增减引起的频率变化就越小，电力系统的频率也就越稳定；但是发电机的单位调节功率太大，会引起发电机的频繁调节，调速器运行不稳定。

【东北农业 2018年真题】

对调频厂的基本要求有那些？洪水季节宜以什么样的发电作为调频电厂？枯水季节宜以什么发电厂作为调频电厂？

【火哥电气考研伟哥解析】，

对调频厂的基本要求： $\textcircled{1}$ 调整容量足够大； $\textcircled{2}$ 调整速度快； $\textcircled{3}$ 调整范围内经济性能好。

洪水期，选择中温中压的火电厂作为调频厂；枯水期，选择具有调整容量的大型水电厂作为调频厂。

【东北农业 2017年真题】

针对电力系统负荷的三种变动，有功功率和频率调整也分为一、二、三次调整试将下列词组按其相关关系重新组合。

第一种负荷变动、第二种负荷变动、第三种负荷变动、周期长、周期中等、周期短、有功负荷最优分配、三次调频、二次调频、一次调频、调速器、调频器。


# 【火哥电气考研伟哥解析】，

$\textcircled{1}$ 第一种负荷变动，周期短，调速器，一次调频；

$\textcircled{2}$ 第二种负荷变动，周期中等，调频器，二次调频；

$\textcircled{3}$ 第三种负荷变动，周期长，有功负荷最优分配，三次调频。

# 【东北农业 2016年真题】

降低电力网的电能损耗，有哪些技术措施？

# 【火哥电气考研伟哥解析】，

（1）提高运行电压等级。相同的功率容量，电压等级越高，有功损耗越小。

（2）增大导线的截面积。导线截面积越大，电阻越小，损耗越小。

（3）提高负荷功率因数。负荷功率因数越高，可以减小无功流动带来的损耗。

（4）确定无功功率电源的最优补偿。合理的无功电源分布，减小线路有功损耗。

（5）并列变压器的经济运行。

# 【贵州大学 2024年真题】

说明一、二、三次调频的含义是什么和主要特点。

# 【火哥电气考研伟哥解析】，

一次调频：针对随机性、偶然性、不可预测性的第一类负荷变动，引起的频率变化进行调整，由发电机的调速器完成，是有差调节；

二次调频：针对冲击性、间歇性，频率较慢、周期较长、幅值较大的第二类负荷变动，引起的频率变化进行调整，由发电机的调频器完成，可以实现无差调节；

三次调频：是指针对由生产、生活及气象条件变化引起的可预测负荷进行调整，指有功功率负荷的最优分配。

# 【贵州大学 2023年真题】

电力系统一般选取什么作为主调频厂，选择主调频厂的要求。

# 【火哥电气考研伟哥解析】，

一般系统中有水电厂时，应选水电厂作为调频厂。若水电厂的调整容量不够或没有水电厂时，可选中温中压火电厂作为调频厂。

调频厂选择的要求：

（1）调整容量足够大；（2）调整速度足够快；（3）调整范围内的经济性能应较好；（4）调整时不引起系统内部或系统间联络线工作困难。

# 【贵州大学 2021年真题】

试说明一次调频、二次调频和三次调频的含义和主要特点。

# 【火哥电气考研伟哥解析】，

一次调频：第一种负荷曲线的变化，频率很快，周期很短，变化幅度很小，这是由于偶然随机性的负荷变化引起的。对于第一种负荷变化引起的频率偏移进行调整，称为频率的“一次调频”。调节方法一般是调节发电机组的调速器，是有差调节。

二次调频：第二种负荷曲线的变化，频率较慢，周期稍长，变化幅度较大，变化周期较长。对于第二种负荷变化引起的频率偏移进行调整，称为“二次调整”，调节方法是调节发电机组的调频器，是无差调节。

三次调频：第三种负荷曲线的变化，变化缓慢，幅度很大。这是由于人们生产、生活及气象条件等引起的，这种负荷是可以预计的。对于第三种负荷的变化，由“三次调频”完成。通常是根据预计的负荷曲线，按照一定的优化分配原则，在各发电厂间、发电机间实现功率的经济分配，称为有功功率负荷的优化分配。

# 【贵州大学 2020年真题】


请列举出几种降低功率损耗的方法。

# 【火哥电气考研伟哥解析】，

（1）提高运行电压等级。相同的功率容量，电压等级越高，有功损耗越小。

（2）增大导线的截面积。导线截面积越大，电阻越小，损耗越小。

（3）提高负荷功率因数。负荷功率因数越高，可以减小无功流动带来的损耗。

（4）确定无功功率电源的最优补偿。合理的无功电源分布，减小线路有功损耗。

（5）并列变压器的经济运行。

# 【青岛科技 2023年真题】

简述电力系统一次调频和二次调频的区别。

# 【火哥电气考研伟哥解析】，

一次调频是针对第一类变化幅值很小、周期很短的偶然性负荷引起的频率波动的调节，由调速器完成，是有差调节。

二次调频是针对第二类变化幅值较大、周期较长的冲击性负荷引起的频率波动的调节，由调频器完成，可以实现无差调节。

# 【郑州大学 2025年真题】

电力系统运行时留有备用容量的目的是什么？按照备用形式的不同，备用容量可分为哪几类？系统中的旋转备用是越多越好吗？为什么？

# 【火哥电气考研伟哥解析】，

电力系统的电能生产消费瞬间完成，负荷具有波动性，为了保证供电可靠性和良好的电能质量，需要设置备用容量。

热备用和冷备用。

旋转备用（即热备用）不是越多越好。热备用越多，设备利用率越低，不经济。

# 【郑州大学 2024年真题】

简述各类发电厂合理组合的依据，设系统中有高温高压火电厂、中温中压火电厂、原子能电厂、有调节水库水电厂、抽水蓄能水电厂，写出其在丰水期的合理承担负荷顺序。

# 【火哥电气考研伟哥解析】，

各类发电厂合理组合的依据是各类发电厂的运行特点，如技术最小负荷、启停的速度、运行经济性、调整范围、投资大小等。

顺序：有调节水库水电厂、原子能电厂、高温高压火电厂、中温中压火电厂、抽水蓄能水电厂。

# 【郑州大学 2023年真题】

含有水电厂和火电厂的电力系统中，水电厂在时间 T 内允许的总发电用水量 k 已知，简述在应用等耗量微增率准则进行有功功率负荷最优分配迭代计算过程中，水煤换算系数 γ(k)（k 为迭代次数）的调整方法。

# 【火哥电气考研伟哥解析】，

$$
\frac {d F}{d P _ {G 1}} = \gamma \frac {d W}{d P _ {G 2}}
$$

$$
\gamma = \frac {d F}{d W}
$$

水煤换算系数γ越小，耗水量越大，水电厂承担的功率越大；水煤换算系数 $\gamma$ 越大，耗水量越小，水电厂承担的功率越小。

（1）给出水煤换算系数 γ 的初值 γ(0)；

（2）根据初值γ(0)和等耗量微增率 $\frac { d F } { d P _ { G 1 } } = \gamma \frac { d W } { d P _ { G 2 } }$ ，火电厂和水电厂的负荷分配方案 PG1、PG2；G1dP

（3）求得水电厂在时间 T 消耗的总水量 W(0)；

（4）比较 W(0)和水库用水量 $\mathbf { k }$ 的关系，若 $\mathrm { W } ( 0 ) { \mathrm { > k } }$ ，取 $\gamma ( 1 ) { \succ } \gamma ( 0 )$ ；若 $\mathrm { W } ( 0 ) { \mathrm { < k } }$ ，取 $\gamma ( 1 ) { < } \gamma ( 0 )$ ，继续从（2）开始迭代，直到第 $\mathbf { n }$ 次迭代 $\mathrm { W } ( \mathrm { n } ) { = } \mathrm { k }$ 为止，此时的 γ(n)即为所求的值。

# 【郑州大学 2022年真题】

设系统总装机容量为 $\mathrm { P }$ 装机容量、系统发电负荷为 P 发电负荷，综合用电负荷为 P 综合用电﹑网损为 P 网损﹑供电负荷为 P 供电负荷，厂用电为 $\mathrm { ~ \bf ~ P ~ } _ { r \mathbb { H } }$ ，系统电源容量为 P 电源容量，备用容量为 $\mathrm { P }$ 备用容量

（1）写出 P 发电负荷、 $\mathrm { P }$ 综合用电、P 网损、P 供电负荷、 $\mathrm { ~ \bf ~ P ~ } _ { r \mathbb { H } }$ 之间的关系。

（2）写出 P 装机容量、P 电源容量、P 发电负荷、 P 备用容量之间的关系。

（3）什么是系统的热备用和冷备用容量?

# 【火哥电气考研伟哥解析】，

（1）P 发电负荷=P 综合用电+P 、 P 供电负荷= P 综合用电+ P 网损厂用

（2）P 装机容量≥P 电源容量=P 发电负荷+P 备用容量

（3）热备用：运转中的发电设备可能发的最大功率与系统发电负荷之差。

冷备用：未运转的发电设备可能发的最大功率。

备注：电力系统装机容量指的是电力系统中各种发电设备的额定容量之和，包括火力发电、水电发电、核电发电等。而电源容量则是指电力系统中能够实际投入运行的发电设备的容量。

# 【郑州大学 2015年真题】

简述电力系统频率的一次调整过程。

# $\mathbb { I }$ 【火哥电气考研伟哥解析】，

负荷增加后，由于在负荷突增的瞬间，发电机组的功率不能立即变动，机组将减速，系统频率下降。随着频率的下降，各发电机组的功率将因它的调速器的一次调整作用而增的功率将因它自身的调节效应而减小。前者沿着特性曲线向上增加，后者沿着特性曲线向下减小，最后稳定在新的平衡点。

# 【郑州大学 2014年真题】

水、火电厂的耗量特性和出力上下限约束为:

火电厂： $F \left( P _ { T } \right)$ 吨 $/ h , P _ { \tiny { T . \mathrm { m i n } } } \leq P _ { \tiny { T } } \leq P _ { \tiny { T . \mathrm { m a x } } } ( M W )$ 

水电厂： PHmin≤ PH≤PHx(MW)

时间区间 $\big [ 0 , \tau \big ]$ 内负荷为 $P _ { L } \left( t \right)$ ,水电厂允许用水量为 $W _ { \Sigma } m ^ { 3 }$ 。试列出负荷在水火电厂之间最优分配问题的数学表达式(包括目标函数、约束条件、寻优变量)。

# 【火哥电气考研伟哥解析】，

目标函数为： $F _ { \mathrm { { } _ { \Sigma m i n } } } = \int _ { 0 } ^ { \tau } F \big ( P _ { \scriptscriptstyle T } \big ) d t$ 

约束条件： $\begin{array} { r } { \left\{ \begin{array} { l l } { P _ { T } + P _ { H } = P _ { L } } \\ { \tau } \\ { \displaystyle \int W \left( P _ { H } \right) d t = W _ { \Sigma } } \\ { 0 } \\ { P _ { T . \operatorname* { m i n } } \leq P _ { T } \leq P _ { T . \operatorname* { m a x } } } \\ { P _ { H . \operatorname* { m i n } } \leq P _ { H } \leq P _ { H . \operatorname* { m a x } } } \end{array} \right. } \end{array}$ 

寻优变量： $\lambda _ { \scriptscriptstyle T } = \frac { d F \big ( P _ { \scriptscriptstyle T } \big ) } { d P _ { \scriptscriptstyle T } }$ dF(P）、 = dF(PH) 、：水煤换算系数dP

# 【郑州大学 2013年真题】

频率二次调整过程中，负荷的初始增量有哪几部分实现？

【火哥电气考研伟哥解析】，

频率变化量 $\Delta f = { \frac { \Delta P _ { L 0 } - \Delta P _ { G 0 } } { ( K _ { G } + K _ { L } ) } }$ APAP

$\Delta P _ { L 0 } = \Delta P _ { G 0 } + \Delta P _ { L } + \Delta P _ { G }$ ，增加的负荷 $\Delta P _ { L 0 }$ 由三部分承担，发电机的调频器动作由二次调频承担$\Delta P _ { G 0 }$ ，发电机的调速器动作由一次调频承担 $\Delta P _ { G } = K _ { G } \Delta f$ ，负荷自身调节效应承担 $\Delta P _ { L } = K _ { L } \Delta f$ 

# 【郑州大学 2013年真题】

水煤换算系数的单位是什么？简述其物理意义。

# 【郑州大学 2009年真题】

简述水火电厂联合运行时水煤换算系数 的物理意义。

# 【火哥电气考研伟哥解析】，

单位为： $t / m ^ { 3 }$ 

物理意义：就发电而言，1立方米水等价于 $\gamma$ 吨标准煤。水火电厂联合运行时，有功功率负荷的最优分配按 $\lambda _ { \scriptscriptstyle F } = \gamma \lambda _ { \scriptscriptstyle W }$ 进行， 称为水煤换算系数， $\gamma = d F ( P _ { _ { G F } } ) / d F ( P _ { _ { G W } } )$ ，水力发电设备在一定时间内可消耗的水量越多，单位重量燃料可折算的水量越大， 也就越小，按照耗量微增率准则水力设备分配的负荷也就越大；反正，水力发电设备分配的负荷越小。

# 【郑州大学 2012年真题】

电力系统有功功率对频率有什么影响？系统为什么要设置有功功率备用容量？备用容量是如何分类的？

# 【火哥电气考研伟哥解析】，

在正常情况下，电力系统中发电机发出的总的有功功率和负载消耗的总的有功功率是平衡的，系统频率可以保持在额定值。系统频率的变化直接反映了有功功率的平衡状况。发的大于用的，系统频率升高。用的大开发的，系统频率降低。

电力系统的电能生产消费瞬间完成，负荷具有波动性，为了保证供电可靠性和良好的电能质量，需要设置备用容量。


系统电源容量大于发电负荷的部分称为系统的备用容量，即备用容量 $=$ 系统可用电源容量-发电负荷。

备用容量可分为热备用和冷备用或负荷备用、事故备用、检修备用和国民经济备用。

# 【郑州大学 2016年真题】

写出以下各类电厂枯水期承担负荷的先后顺序。无调节水电厂、有调节水电厂、原子能电厂、高温高压火电厂、中温中压火电厂。

# 【火哥电气考研伟哥解析】，

无调节水电厂、原子能电厂、高温高压火电厂、中温中压火电厂、有调节水电厂。

# 【郑州大学 2015年真题】

请根据电厂的运行特点，写出以下各类电厂丰水季节承担负荷的先后顺序。无调节水电厂、有调节水电厂、原子能电厂、高温高压火电厂、中温中压火电厂。

# 【火哥电气考研伟哥解析】，

有调节水电厂、无调节水电厂、原子能电厂、高温高压火电厂、中温中压火电厂。

# 【郑州大学 2013年真题】

电力系统中的电厂有以下几种类型：水电厂、高温高压火电厂、抽水蓄能电厂、中温中压火电厂、原子能电厂。请根据电厂的运行特点，写出以下各类电厂丰水季节承担负荷的先后顺序。

# 【火哥电气考研伟哥解析】，

水电厂、原子能电厂、高温高压火电厂、中温中压火电厂、抽水蓄能电厂

# 【郑州大学 2012年真题】

简述各类发电厂合理组合的依据。设系统中有高温高压火电厂、中温中压火电厂、原子能电厂、有调节水库水电厂、抽水蓄能电厂，请根据电厂的运行特点写出丰水季节他们承担负荷的先后顺序。

# 【火哥电气考研伟哥解析】，

一般火电厂以承担基本不变的负荷为宜，其中，高温高压火电厂效率最高，应优先投入，其次是中温中压火电厂，低温低压火电厂设备陈旧，效率很低，应及早淘汰。原子能电厂可调容量虽大，但因其一次投资大，运行费用小，建成后应尽可能利用。无调节水库水电厂的全部功率和有调节水库水电厂的强迫功率都不可调，应首先投入。系统中严重缺乏调节手段时应考虑抽水蓄能电厂。在安排各类发电厂的发电任务时，应根据他们的运行特性，本着合理利用动力资源的原则，同时考虑国家的能源政策，充分合理安排发电任务实现最优组合，也不能忽视保证可靠供电、降低网络损耗等要求。

丰水季节承担负荷的先后顺序为：有调节水库水电厂、原子能电厂、高温高压火电厂、中温中压火电厂、抽水蓄能电厂。

# 【郑州大学 2008年真题】

假设某电力系统中有：核电厂、火电厂、热电厂、水电厂、抽水蓄能电厂，试确定洪水季节的机组投入顺序。

# 【火哥电气考研伟哥解析】，

水电厂、核电厂、火电厂、热电厂、抽水蓄能电厂

# 【郑州大学 2010年真题】

电力系统有功负荷最优分配的目的是什么？

# 【火哥电气考研伟哥解析】，

在满足负荷需求的情况下使系统总的能源消耗最小。

# 第 6 章 无功功率和电压的调整

# 【北京华电 2024 年真题】

试分析在电力系统中采用并联电容器有什么作用?

# 【火哥电气考研伟哥解析】，

并联电容器作为无功电源，用于无功补偿。可以提高负荷的功率因数，减小无功流动产生的电压降落和有功损耗，提高电力系统的电压，降低网损。

# 【保定华电 2023年专硕真题】

电压中枢点的调压方式有哪几种？在最大负荷和最小负荷时，调压范围如何？

# 【火哥电气考研伟哥解析】，

逆调压：在最大负荷时提高电压中枢点的电压（一般为线路额定电压的 105％），在最小负荷时降低中枢点的电压（一般为线路额定电压）。

（2）顺调压：在最大负荷时中枢点电压允许不低于线路额定电压的 102.5％，在最小负荷时中枢点电压允许不高于线路额定电压的 $1 0 7 . 5 \%$ 。

（3）常调压：在任何负荷下，中枢点电压基本保持在线路额定电压的 102％～105％

# 【保定华电 2022年专硕真题】

试分析比较并联电容器和串联电容器的两种调压方法。

# 【火哥电气考研伟哥解析】，

（1）调压作用。并联电容通过增发无功，减少无功流动，减小电压损耗，提高电压；串联电容，补偿线路参数，减小线路电抗，进而减小线路电压损耗，提高节点电压。在线路电阻较大、负荷功率因素较大时，串联电容不太适用。

（2）经济角度。并联电容需要的无功容量大，一次投资大；串联电容需要的无功容量小，一次投资小。

（3）网络损耗。并联电容器使网络有功功率损耗下降更为直接、明显。

# 【北京华电 2020年真题】

简述电力系统的电压调整可采用哪些措施？你认为哪种更有发展前途？简要说明理由。

# 【火哥电气考研伟哥解析】，

（1）发电机端电压调压（2）变压器变比调压（3）并联补偿装置（4）改变线路参数认为第（3）种方式最有发展前途，设置灵活，没有位置和容量的限制。

# 【保定华电 2020年专硕真题】

一般选哪些节点为中枢点？为什么采用中枢点调压方式？

# 【火哥电气考研伟哥解析】，

电压中枢点：指那些能够反映系统电压水平的主要发电厂或枢纽变电所的电压母线。

电压中枢点一般选择为以下地点：（1）大型发电厂的高压母线（高压母线上有多回出线时）；

（2）枢纽变电站的二次母线；（3）有大量地方性负荷的发电厂母线。

电力系统结构复杂，用电设备数量极大，电力系统运行部门对网络所有母线电压及用电设备的端电压进行监视和调整是不可能的，而且是没有必要的。在电力系统中，常常选择一些有代表性的点（母线）作为电压中枢点，运行人员监视中枢点电压，将中枢点电压控制调整在允许的电压偏移范围内。只要这些中枢点电压质量满足要求，其他各点的电压质量就基本上能满足要求。

# 【保定华电 2017年学硕真题】

电力系统通过降压变电所为负荷供电，系统网络如图所示，节点编号为 1、2、3，假如 1 节点


电压不变，低压侧采用顺调压，其他符号自己定义，试证明并推导

（1）采用无载调压变压器选择分接头时，分接头电压的计算公式。

（2）采用调相机作为并联无功补偿装置和变压器分接头联合调压时，最小补偿容量 $Q _ { c }$ 的计算公式和解题步骤。




# 【火哥电气考研伟哥解析】，

系统的等效电路如图，忽略线路和变压器的对地支路，阻抗参数均归算到高压侧，变压器以阻压侧电压等级为 $U _ { \scriptscriptstyle { 1 N } }$ ，低$U _ { 2 N } \circ ~ R = R _ { L } + R _ { T }$ $X = X _ { \ L _ { L } } + X _ { \ L _ { T } }$ 





理想变压器


已知最大负荷 $\dot { S } _ { L \operatorname* { m a x } }$ 时线路首端电压为 $U _ { \mathrm { 1 m a x } }$ ，最小负荷 $\dot { S } _ { L \mathrm { m i n } }$ 时线路首端电压为 $U _ { \mathrm { 1 m i n } }$ ，变压器低压侧母线电压 $U _ { 3 } ^ { \prime }$ 顺调压，最大负荷时 $U _ { 3 } ^ { \prime } \ge 1 . 0 2 5 U _ { 2 N }$ ，最小负荷时 $U _ { 3 } ^ { \prime } \le 1 . 0 7 5 U _ { 2 N }$ 

（1）计算最大、最小负荷时节点 3的电压（归算到高压侧），以下计算忽略阻抗的功率损耗和电压降落的横分量，

$$
U _ {3 \max } = U _ {1 \max } - \frac {P _ {L \max } R + Q _ {L \max } X}{U _ {1 \max}},
$$

$$
U _ {3 \min } = U _ {1 \min } - \frac {P _ {L \min } R + Q _ {L \min } X}{U _ {1 \min }}
$$

根据调压要求，计算最大、最小负荷时分接头电压，

$$
U _ {t 1 \max } = U _ {t N 2} \frac {U _ {3 \max }}{1 . 0 2 5 U _ {2 N}}, U _ {t 1 \min } = U _ {t N 2} \frac {U _ {3 \min }}{1 . 0 7 5 U _ {2 N}},
$$

取平均值 $U _ { t } = \frac { U _ { t 1 \operatorname* { m a x } } + U _ { t 1 \operatorname* { m i n } } } { 2 }$ ，根据分接头的范围选择离 最近的分接头 $U _ { t }$ $U _ { t 1 }$ 

校验低压侧母线电压是否满足要求，最大、最小负荷时低压侧母线实际电压，

$$
\begin{array}{l} U _ {3 \max } ^ {\prime} = U _ {t N 2} \frac {U _ {3 \max }}{U _ {t 1 \max }}, \text {应 大 于} 1. 0 2 5 U _ {2 N} 。 \\ U _ {3 \min } ^ {\prime} = U _ {t N 2} \frac {U _ {3 \min }}{U _ {t 1 \min }} \text {, 应 小 于} 1. 0 7 5 U _ {2 N} 。 \\ \end{array}
$$

当所选分接头不满足要求时，应重新选择分接头，或采用其他调压措施，如无功补偿等。

（2）设补偿容量为 $Q _ { c }$ 

$U _ { \mathrm { 3 m a x } }$ 和 $U _ { 3 \operatorname* { m a x } C }$ 分别为补偿前和补偿后低压侧归算到高压侧的低压母线电压

补偿前： $U _ { _ { \mathrm { 1 m a x } } } = U _ { _ { 3 \mathrm { m a x } } } + \frac { P _ { _ { L \mathrm { m a x } } } R + Q _ { L \mathrm { m a x } } X } { U _ { 3 \mathrm { m a x } } }$ P.

补偿后： $U _ { \mathrm { 1 m a x } } = U _ { \mathrm { 3 m a x } } c + \frac { P _ { L \mathrm { m a x } } R + ( Q _ { L \mathrm { m a x } } - Q _ { c } ) X } { U _ { \mathrm { 3 m a x } } c }$ U3maxC

补偿前后 $U _ { \mathrm { 1 m a x } }$ 不变，则上两式相等可得

$$
Q _ {C} = \frac {U _ {3 \max C}}{X} \left[ \left(U _ {3 \max C} - U _ {3 \max}\right) + \left(P _ {L \max} R + Q _ {L \max} X\right) \left(\frac {1}{U _ {3 \max C}} - \frac {1}{U _ {3 \max}}\right) \right]
$$

忽略第二项，得 $Q _ { C } = \frac { U _ { 3 \operatorname* { m a x } C } } { X } [ ( U _ { 3 \operatorname* { m a x } C } - U _ { 3 \operatorname* { m a x } } )$ U3maxC[U3max

考虑变比 $Q _ { C } = { \frac { k ^ { 2 } U _ { 3 \operatorname* { m a x } } ^ { \prime } } { X } } ( U _ { 3 \operatorname* { m a x } } ^ { \prime } - { \frac { U _ { 3 \operatorname* { m a x } } } { k } } ) , k = { \frac { U _ { t 1 } } { U _ { t N 2 } } }$ k²U'mxUmx U3max). 1

最大负荷时，调相机过励运行，发出无功 $Q _ { c }$ ；最小负荷时，调相机欠励运行，吸收无功 $0 . 5 Q _ { c }$ 

$$
Q _ {C} = \frac {k ^ {2} U _ {3 \max } ^ {\prime}}{X} \left(U _ {3 \max } ^ {\prime} - \frac {U _ {3 \max }}{k}\right), - 0. 5 Q _ {C} = \frac {k ^ {2} U _ {3 \min } ^ {\prime}}{X} \left(U _ {3 \min } ^ {\prime} - \frac {U _ {3 \min }}{k}\right)
$$

可得变压器的变比 $k = \frac { U _ { \mathrm { 3 m a x } } ^ { \prime } U _ { \mathrm { 3 m a x } } + 2 U _ { \mathrm { 3 m i n } } ^ { \prime } U _ { \mathrm { 3 m i n } } } { U _ { \mathrm { 3 m a x } } ^ { \prime } { } ^ { 2 } + 2 U _ { \mathrm { 3 m i n } } ^ { \prime } }$ 22+2U2 ，本题中 $U _ { \mathrm { 3 m a x } } ^ { \prime } = 1 . 0 2 5 U _ { 2 N }$ ， $U _ { 3 \operatorname* { m i n } } ^ { \prime } = 1 . 0 7 5 U _ { 2 N }$ 

变压器分接头电压 $U _ { _ t } = k U _ { _ { t N 2 } }$ ，择离 $U _ { t }$ 最近的分接头 分接头 $U _ { t 1 }$ ，进而确定变比 ，根据最大负荷的调压要求，求出 $Q _ { c }$ 

$$
Q _ {C} = \frac {k ^ {2} U _ {3 \max } ^ {\prime}}{X} \left(U _ {3 \max } ^ {\prime} - \frac {U _ {3 \max }}{k}\right)
$$

做题步骤（1）求最大、最小负荷时节点 3 的电压（归算到高压侧）；（2）求出低压侧母线的调
压要求最大负荷时 $U _ { \mathrm { 3 m a x } } ^ { \prime } = 1 . 0 2 5 U _ { \scriptscriptstyle 2 N }$ ，最小负荷时 $U _ { 3 \operatorname* { m i n } } ^ { \prime } = 1 . 0 7 5 U _ { 2 N }$ ；（3）代入变比的公式，确定变压器的分接头；（4）最大负荷的调压要求，求出调相机的补偿容量 $Q _ { c }$ ；（4）校验变压器低$Q _ { c }$ 相机欠励运行，吸收无功 $0 . 5 Q _ { c }$ 

# 【保定华电 2017年专硕真题】

高压电力系统中，安装并联电抗器的作用是什么？

# 【火哥电气考研伟哥解析】，

高压输电线路中，当空载或轻载运行时，线路的对地电容产生的无功功率过剩，多余的无功会从线路末端流向始端，造成末端电压过高。在线路末端并联电抗器，可以吸收多余的无功功率，降低过电压。

# 【保定华电 2016年学硕真题】

线路有功损耗有哪些？为了提高经济性，可以采取哪些措施降低线损？

# 【火哥电气考研伟哥解析】，

线路的电阻消耗有功功率，对地电导也消耗有功功率。

采取的措施：

（1）提高负荷的功率因数，减速无功的流动产生的有功损耗。

（2）提高电压等级。当输送功率一定时，电压越高，电流越小，在导线上的有功损耗越小。

（3）环网功率按经济功率分布。

（3）并联运行的变压器，按经济的方式分配功率，切除空载运行的设备。

（5）采用大截面的导线，减小电阻。

# 【保定华电 2016年专硕真题】

负荷的静态电压特性为，

$$
P = 8 0 \times \left[ 0. 6 2 4 + 0. 4 6 \left(\frac {U}{U _ {N}}\right) - 0. 0 8 4 \left(\frac {U}{U _ {N}}\right) ^ {2} \right]
$$

$$
Q = 6 0 \times [ 1 0. 6 0 8 - 2 3. 3 9 0 (\frac {U}{U _ {N}}) + 1 3. 7 8 2 (\frac {U}{U _ {N}}) ^ {2} ]
$$

现母线电压由额定电压上升 $10 \%$ ，功率因数保持不变，要补充多少无功？

# 【火哥电气考研伟哥解析】，

当电压 $\mathrm { U } { = } \mathrm { U } _ { \mathrm { N } }$ 时，

$$
P = 8 0 \times [ 0. 6 2 4 + 0. 4 6 - 0. 0 8 4 ] = 8 0
$$

$$
Q = 6 0 \times [ 1 0. 6 0 8 - 2 3. 3 9 0 + 1 3. 7 8 2 ] = 6 0
$$

功率因数 $\cos \varphi = \frac { P } { \sqrt { P ^ { 2 } + Q ^ { 2 } } } = 0 . 8$ ，tanφ =0.75

当电压 $\mathrm { U } { = } 1 . 1 \mathrm { U } _ { \mathrm { N } }$ 时，

$$
P ^ {\prime} = 8 0 \times [ 0. 6 2 4 + 0. 4 6 \times 1. 1 - 0. 0 8 4 \times 1. 1 ^ {2} ] = 8 2. 2 6 8 8
$$

$$
Q ^ {\prime} = 6 0 \times [ 1 0. 6 0 8 - 2 3. 3 9 0 \times 1. 1 + 1 3. 7 8 2 \times 1. 1 ^ {2} ] = 9 3. 3 1 3 2
$$

补偿无功为 $Q _ { C } = Q ^ { \prime } - P ^ { \prime }$ tan p = 93.3132-82.2688x0.75 = 31.6116

# 【保定华电 2014年专硕真题】

压？

# 【火哥电气考研伟哥解析】，

因为调分接头调压只能改变无功功率的流动、不能改变无功功率的总量。

# 【保定华电2014年专硕真题】

无功功率电源最优分布的目标是什么？请列出无功功率电源最优分布的目标函数、等约束条件和不等约束条件。

# 【火哥电气考研伟哥解析】，

目标：在满足约束条件的前提下，尽可能减少网络中的有功功率损耗，

等式约束： $\sum _ { i = 1 } ^ { n } { \cal Q } _ { G i } - \sum _ { i = 1 } ^ { n } { \cal Q } _ { L i } - \Delta { \cal Q } _ { \Sigma } = 0$ 

不等式约束： {QGimin ≤ QGi ≤ QGimaxUimin ≤U≤Uimax

# 【保定华电 2013年专硕真题】

为什么当 $5 0 0 \mathrm { k V }$ 线路轻载运行时，末端需要并联电抗器？

# 【火哥电气考研伟哥解析】，

$5 0 0 \mathrm { k V }$ 线路一般都比较长，线路的末端对地电容产生的容性无功很大。当线路轻载运行时，线路末端的无功功率倒送，从末端流向始端，可能产出负的电压损耗，使得线路末端电压很高，引起（工频）过电压。在线路末端并联电抗器可以吸收末端产生的多余无功，避免末端电压过高。 功，

# 【保定华电 2011年真题】

电压中枢点有哪几种调压方式。具体的调压要求是什么？

# 【火哥电气考研伟哥解析】，

逆调压：高峰负荷时将中枢点电压升高至 $10 5 \% U _ { N }$ ，低谷负荷时将其下降至 $U _ { N }$ 。因逆调压与节点电压的自然变化规律相反，所以，最不容易实现。

顺调压：高峰负荷时允许中枢点电压略低，但不低于 $1 0 2 . 5 \% U _ { N }$ ，低谷负荷时，允许中枢点电压略高，但不高于 $1 0 7 . 5 \% U _ { \scriptscriptstyle N }$ 。顺调压和节点电压的自然变化规律相同，所以最容易实现。

常调压即在任何负荷情况下都保持中枢点电压为一基本不变的数值： $1 0 2 \% { \sim } 1 0 5 \% U _ { \scriptscriptstyle N }$ 

# 【保定华电 2010年真题】

当系统中无功功率不足时，使用有载调压变压器进行电压调整能否达到预期目标？如果不能，此时最好的调压措施是什么？

# 【火哥电气考研伟哥解析】，

不能。虽然能调整网络中无功功率的流通从而使局部地区的电压所有提高，但其他地区的无功功率却因此而更感不足，电压质量也因此更加下降。故达不到预期目标。应采用并联电容器、