📌 题目一：2025-2026学年（最新）

**【来源】**：《华北电力大学 2025-2026 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第4题》35

**【题干】** 某输电线路线路电阻和电抗均为 2Ω（即阻抗 Z\=2+j2Ω），末端有功负荷 P2​\=4 MW，负荷功率因数为 0.8（滞后）5。为了降低网损和电压损耗，需在线路末端装设并联无功补偿装置5。现欲使线路末端电压控制在 10 kV，网损控制在 8% 以下（忽略电压降落的横分量影响）5。

**【问题】**

-   试求至少需要装设多少并联无功补偿容量 Qc​5？

**【交叉对比校验与参数补充】** 题干已知负荷有功 P2​\=4 MW，功率因数 cosϕ\=0.8，可补充得出末端原始无功 Q2​\=P2​tanϕ\=4×0.75\=3 Mvar。装设补偿容量 Qc​ 后，末端注入线路的无功变为 Q2′​\=Q2​−Qc​\=3−Qc​。利用网损限制公式 ΔP\=U22​P22​+(Q2′​)2​R≤8%×P2​ 列式即可精准求解。

* * *

📌 题目二：2024-2025学年

**【来源】**：《华北电力大学 2024-2025 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第1题》46

**【题干】** 某电力系统等值电路中，已知输电线路阻抗 ZAB​\=4+j24Ω，末端电压有效值为 UB​\=220 kV，末端负荷无功功率为 QB​\=150 Mvar，负荷功率因数为 0.8（滞后）6。

**【问题】**

-   试求首端电压 UA​ 的大小（忽略电压降落横分量）6。-   求输电线路 AB 上的功率损耗 ΔS~AB​6。

**【交叉对比校验与参数补充】** 题干已知负荷功率因数 cosϕ\=0.8（tanϕ\=0.75），末端无功 QB​\=150 Mvar，可补充推导出末端有功 PB​\=tanϕQB​​\=0.75150​\=200 MW，即末端运算负荷为 S~B​\=200+j150 MVA。

* * *

📌 题目三：2023-2024学年

**【来源】**：《华北电力大学 2023-2024 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第1题》78

**【题干】** 某闭式供电网络等值电路已知，负荷点负荷标于图中，忽略线路对地电纳，不计电压降落横分量8。

**【问题】**

-   计算各条输电线路首末端的输送功率，并在图中标出8；-   计算节点 B 和节点 C 的电压，并在图中标出8；-   计算系统的输电效率8。

**【交叉对比校验】** 本题为第三章经典的环网/辐射网结合的前推回代潮流计算，第三问考核了第三章中网损与输电效率（η\=P电源​P负荷​​×100%）的定义与公式应用。

📌 题目一：2022-2023学年

**【来源】**：《华北电力大学 2022-2023 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第1题》3

**【题干】** 某简单辐射形电力系统如图所示，电源节点 A 的母线电压维持在 115 kV 不变；各条输电线路阻抗分别为 ZAB​\=2+j8Ω，ZBC​\=4+j16Ω3。负荷节点 B 的负荷功率为 S~B​\=10+j5 MVA，节点 C 的负荷功率为 S~C​\=20+j10 MVA3。忽略线路对地电纳，不计电压降落横分量3。

**【问题】**

-   计算各条输电线路首末端的输送功率，并在图中标出3；-   计算节点 B 和节点 C 的实际电压有效值3；-   计算该供电系统的输电效率 η3。

**【交叉对比校验与解题提示】**

-   **前推计算功率**：从末端 C 节点开始前推回代，末端线路 BC 功率 S~BC​\=S~C​\=20+j10 MVA，求出 BC 支路损耗 ΔS~BC​\=UN2​PC2​+QC2​​ZBC​ 后叠加得到 AB 支路功率 S~AB​\=S~B​+S~BC​+ΔS~BC​34。-   **回代计算电压**：从首端 A 节点向末端计算纵分量：UB​\=UA​−ΔUAB​，UC​\=UB​−ΔUBC​56。-   **输电效率**：η\=PA​PB​+PC​​×100%3。

* * *

📌 题目二：2021-2022学年

**【来源】**：《华北电力大学 2021-2022 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第5题》1

**【题干】** 某降压变电所安装一台降压变压器，归算到高压侧的阻抗参数为 RT​\=2.62Ω，XT​\=42Ω1。变压器额定电压为 110±2×2.5%/6.3 kV。高压侧母线电压维持在 115 kV 不变1。变电所低压侧的最大负荷为 S~max​\=20+j15 MVA，最小负荷为 S~min​\=10+j6 MVA1。如果负荷侧容许的电压波动范围是 6.0∼6.6 kV1。

**【问题】**

-   计算最大负荷与最小负荷时变压器归算到高压侧的电压损耗 ΔUmax​ 与 ΔUmin​1；-   试通过计算判断是否可以选择合适的分接头以满足低压侧负荷电压的要求？若能，请选择标准分接头并校验低压侧实际电压1。

**【交叉对比校验与解题提示】**

-   **电压损耗**：ΔU\=U高​PRT​+QXT​​57。-   **分接头计算**：按逆调压/恒调压要求计算最大负荷下合适的变比 kmax​\=U低req,max​U高​−ΔUmax​​ 与最小负荷下的变比 kmin​\=U低req,min​U高​−ΔUmin​​，选取算术平均值 kav​\=2kmax​+kmin​​，选择最接近的标准分接头档位（如 110 kV 或 ±2.5% 档）并代回校验18。

* * *

📌 题目三：2020-2021学年

**【来源】**：《华北电力大学 2020-2021 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第3题》29

**【题干】** 两端供电网等值电路如图所示，电源 1 维持电压 U1​\=115 kV，电源 4 维持电压 U4​\=110 kV29。线路阻抗分别为 Z12​\=3+j12Ω，Z23​\=2+j8Ω，Z34​\=4+j16Ω29。中间节点负荷分别为 S~2​\=15+j10 MVA，S~3​\=25+j15 MVA29。

**【问题】**

-   求解节点 2 和节点 3 的运算负荷29；-   计算该两端供电网的初步功率分布（需包含因两端电源电压差产生的循环功率 S~c​），并确定无功功率分点29；-   确定解列点并解释原因，画出解列后的两个辐射网的等值电路（等值电路上要标出各节点编号、各支路阻抗和各节点功率）29。

**【交叉对比校验与解题提示】**

-   **循环功率**：由电网两端电压差引起，公式为 S~c​\=ZΣ∗​U˙1​−U˙4​​⋅UN​1011。-   **初步功率分布**：总功率按照阻抗反比分布叠向各段，并加上循环功率 S~c​，从而精准找到有功与无功分点进行解列1012。

📌 题目一：2019-2020学年

**【来源】**：《华北电力大学 2019-2020 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第5题》1

**【题干】** 某发电厂 A 母线电压维持在 110∠0∘ kV 不变；各条输电线路的电抗值标于图中，忽略线路电阻和对地电纳。中间连接负荷节点 B 和 C，形成闭式环网 ABC1。

**【问题】**

-   试计算该系统中闭式环网 ABC 的初步功率分布（按电抗反比分布）1；-   依据各节点负荷求出支路潮流，并确定环网的有功与无功功率分点1。

**【交叉对比校验与解题提示】**

-   原试卷第5题后半问包含了第四章节点导纳矩阵与牛顿-拉夫逊法修正方程，此处已精准剥离，仅保留第三章核心的“闭式环网初步潮流手算”部分1。-   **解题要点**：忽略电阻时，初步功率分布按电抗反比计算：S~AB(0)​\=XAB​+XBC​+XAC​S~B​XBC​+(S~B​+S~C​)XAC​​1。

* * *

📌 题目二：2018-2019学年

**【来源】**：《华北电力大学 2018-2019 学年第一学期期末试卷(A)《电力系统分析(1)》计算题第5题》2

**【题干】** 某输电线路电阻和电抗均为 2Ω（即阻抗 Z\=2+j2Ω），末端有功负荷 P2​\=4 MW，功率因数为 0.8（滞后）2。为了降低网损和电压损耗，需在线路末端装设并联无功补偿装置2。现欲使线路末端电压保持在 10 kV，且网损控制在 8% 以下（忽略电压降落横分量影响）2。

**【问题】**

-   试求至少需要装设多少并联无功补偿容量 Qc​2？-   在此补偿容量下，线路的有功网损为多少 kW？电压损耗为多少 kV2？

**【交叉对比校验与解题提示】**

-   **原始无功**：Q2​\=P2​tanϕ\=4×0.75\=3 Mvar2。-   **补偿后无功**：Q2′​\=Q2​−Qc​\=3−Qc​2。-   **网损限制**：ΔP\=U22​P22​+(Q2′​)2​R≤8%×P2​\=0.32 MW，解出最小补偿容量 Qc​2。-   **电压损耗**：ΔU\=U2​P2​R+Q2′​X​2。

* * *

📌 题目三：2017-2018学年

**【来源】**：《华北电力大学 2017-2018 学年第一学期期末试卷(A)《电力系统分析基础》计算题第6题》3

**【题干】** 单回 110 kV 架空输电线路单位长度电阻为 r1​\=0.2Ω/km，线路长 100 km，导线计算外径为 19 mm，线路末端负荷为 S~2​\=50+j10 MVA3。该电力线路由 110 kV 升至 220 kV 运行，假设升压前后导线截面和负荷大小保持不变，且不考虑电晕损耗的增加，导线呈等边三角形排列，升压前后导线间距由 4 m 增加到 5 m3。

**【问题】**

-   试计算升压前后电力线路的有功功率损耗减少了多少3？-   计算电压损耗百分数减小了多少3？

**【交叉对比校验与解题提示】**

-   **线路电抗变化**：升压前 x1​\=0.1445lgrDm1​​+0.0157≈0.395Ω/km，升压后几何均距增大至 5 m，电抗变为 x2​≈0.409Ω/km4。-   **损耗对比**：电压提升一倍（110 kV→220 kV），电流减半，线路有功损耗 ΔP\=U2P2+Q2​R 骤降至原先的约 1/4；电压损耗百分数 ΔU%\=U2PR+QX​×100% 亦大幅降低34。

📌 题目一：2013-2014学年

**【来源】**：《华北电力大学 2013-2014 学年第一学期期末试卷(A) 计算题第6题》4

**【题干】** 某两端供电供电网络等值电路如图所示，首端电源电压维持 UA​\=115 kV，末端电源电压维持 UB​\=114 kV34。已知支路阻抗分别为 ZAa​\=2−j4Ω，Zab​\=2−j4Ω，ZbB​\=4−j8Ω（即网络总阻抗为 ZΣ​\=8−j16Ω）3。节点 a 的运算负荷为 S~a​\=30+j15 MVA，节点 b 的运算负荷为 S~b​\=20+j10 MVA3。

**【问题】**

-   计算该网络不计损耗时的功率分布（即初步潮流分布）；-   计算各节点实际电压（不计电压降落的横分量 δU）4。

**【交叉对比校验与解题提示】**

-   **循环功率计算**：因两端电源存在电压差 ΔU˙\=UA​−UB​\=1 kV，网络中产生由 A 流向 B 的循环功率 S~c​\=ZΣ∗​UN​⋅ΔU˙​\=8+j16110×1​\=2.2+j4.4 MVA3。-   **初步潮流叠加**：电源 A 注入的初步功率等于“负荷按阻抗反比分布”与“循环功率 S~c​”的叠加3。计算出各段支路功率后，由首尾两端向中间按 ΔU\=UN​PR+QX​ 回代求节点电压3。

* * *

📌 题目二：2012-2013学年

**【来源】**：《华北电力大学 2012-2013 学年第一学期期末试卷(A) 计算题第5题》57

**【题干】** 两端供电网络如下图所示，电源 1 与电源 2 电压均维持在 115 kV57。两条输电线路单位长度阻抗为 r0​+jx0​\=0.1+j0.4Ω/km57。线路 1-C 长度为 40 km，线路 2-C 长度为 60 km；中间节点 C 接有负荷 S~C​\=30+j15 MVA57。（不计线路功率损耗及电压降落横分量）57。

**【问题】**

-   求解电网的初步功率分布；-   求解节点 C 的实际电压有效值 UC​57。

**【交叉对比校验与解题提示】**

-   **阻抗换算**：Z1C​\=(0.1+j0.4)×40\=4+j16Ω，Z2C​\=(0.1+j0.4)×60\=6+j24Ω。-   **初步功率分布**：由于两端电源电压相等（无循环功率），负荷按阻抗（或长度）反比分配：电源 1 供给功率 S~1C​\=S~C​×40+6060​\=18+j9 MVA；电源 2 供给功率 S~2C​\=12+j6 MVA。-   **节点 C 电压**：UC​\=U1​−U1​P1C​R1C​+Q1C​X1C​​\=115−11518×4+9×16​\=113.12 kV。

* * *

📌 题目三：2009-2010学年

**【来源】**：《华北电力大学 2009-2010 学年第一学期期末试卷(B) 计算题第43题》68

**【题干】** 某闭式供电网如图所示，负荷点 b 的负荷为 S~b​\=20+j10 MVA，负荷点 c 的负荷为 S~c​\=30+j15 MVA9。电源由节点 a 供电，线路段 ab、bc、ca 的单位长度阻抗均相同9。

**【问题】**

-   计算各条线路输送的功率（不计线路的功率损耗）68；-   在图中标出有功功率分点和无功功率分点68。

**【交叉对比校验与解题提示】**

-   **均一网化简**：因各支路单位阻抗相同，初步功率可直接按线段长度反比或节点位置解列求取：支路 ab 功率 S~ab​\=30+j15 MVA，支路 ac 功率 S~ac​\=20+j10 MVA9。-   **分点判断**：计算得出支路 cb 功率为 S~cb​\=S~b​−S~ab​\=−10−j5 MVA（即实际由 b 流向 c）9。节点 c 两侧功率均流入节点 c，因此**节点 c 既是有功功率分点，也是无功功率分点**9。

📌 题目一：2008-2009学年

**【来源】**：《华北电力大学 2008-2009 学年第一学期期末试卷(A) 计算题分析题第6题》34

**【题干】** 110 kV 闭式电力系统如图所示，各线段单位长度的阻抗均匀分布，为 0.1+j0.4Ω/km。各线路段的长度和负荷点的负荷标于图中，试求该网不计功率损耗的功率分布（即初步功率分布），标出功率分点。（10分）

**【交叉对比校验与解题提示】**

-   **考点纯正度**：第三章最标准的**均一闭式网络初步潮流手算**。-   **解题要点**：由于各线段单位阻抗相同（X/R 比值一致），初步潮流计算时阻抗和长度成正比，功率可直接按线段长度反比进行分配，算完后标出有功与无功分点。

* * *

📌 题目二：2007-2008学年

**【来源】**：《华北电力大学 2007-2008 学年第一学期期末试卷(B) 计算题分析题第6题》56

**【题干】** 如下图所示电力系统，网络中所有线路单位长度的参数完全相同，均为 1+j3Ω/km，不计功率损耗，求每条线路的初步功率分布并指出有功功率分点和无功功率分点。（15分）

**【交叉对比校验与解题提示】**

-   **考点纯正度**：第三章闭式环网初步功率分布与分点判定。-   **解题要点**：同样属于均一网简化计算，解出闭式网两端注入功率后，逐段前推得出各支路功率，功率流入且不再流出的节点即为功率分点（本题中有功分点与无功分点重合）。

* * *

📌 题目三：2006-2007学年

**【来源】**：《华北电力大学 2006-2007 学年第一学期期末试卷(B) 计算题分析题第6题》78

**【题干】** 单回 110 kV 架空输电线，长 100 km，线路每公里参数为 r1​\=0.1Ω/km,x1​\=0.4Ω/km,b1​\=3.0×10−6 S/km。线路空载运行，末端电压有效值为 110 kV，求线路始端电压和始端功率（计及电压降落的横分量）。（10分）

**【交叉对比校验与解题提示】**

-   **考点纯正度**：第三章**长线路空载运行与电容充电效应**计算。-   **解题要点**：
    -   线路总参数：R\=10Ω,X\=40Ω,B\=3×10−4 S；-   末端空载但有对地电纳，末端无功功率为充电功率 QY2​\=−21​BU22​\=−1.815 Mvar；-   计算纵分量 DeltaU\=U2​Q2​X​ 与横分量 deltaU\=U2​−Q2​R​，再考虑始端对地电纳 frac12B 的影响求出始端复功率 tildeS1​。
