# 华北电力大学《电力系统分析》历年考研初试真题·第3章【简单电力系统的潮流计算】真题汇总

> **收录说明**：本章汇编华北电力大学历年硕士研究生入学考试初试试题（含 811/812/813/814/815/816/817/819 等科目）中对应第三章“简单电力系统的潮流计算”（涵盖辐射网与闭式环网初步潮流手算、循环功率与潮流控制、变比不匹配电磁环网、多电源供电网络最低电压点求解、长线路电容充电效应与容升现象、输电线路电压损耗与网损限制方程、输电效率等）的全部核心计算题。原题题干与数学符号完全对照《火哥考研2027届初试系列资料-历年真题与期末题》进行标准 LaTeX 重构与精密校核。

---

📌 题目一：2018年考研初试真题（813）

**【来源】**：《华北电力大学 2018 年硕士生入学考试初试试题（813 电力系统分析基础）计算题三（20分）》

**【原题呈现】**
> **三、(20 分)** 某环网如图所示，变压器 T1 容量为 $100\mathrm{MVA}$，变比为 $231 / 110 \mathrm{kV}$，阻抗 $Z_{\mathrm{t}1} = 5 + j 25 \Omega$；变压器 T2 容量为 $120\mathrm{MVA}$，变比为 $231 / 121 \mathrm{kV}$，阻抗 $Z_{\mathrm{t}2} = 5 + j 25 \Omega$；线路阻抗 $Z_{12} = 5 + j 25 \Omega$、$Z_{34} = 10 + j 50 \Omega$、$Z_{45} = 15 + j 25 \Omega$；节点 3 的运算负荷为 $60 + j 40 \mathrm{MVA}$，节点 4 的运算负荷为 $90 + j 40 \mathrm{MVA}$，节点 5 的运算功率为 $80 + j 40 \mathrm{MVA}$，功率方向如图所示；节点 1 电压为 $242 \mathrm{kV}$，节点 1-5 之间只有联络变压器，所有的阻抗均已折合到 $220 \mathrm{kV}$ 侧（注：忽略所有对地支路和功率损耗）。问：  
> 
> 1、求各支路输送功率和各节点电压；(15 分)  
> 2、如果节点 4 电压偏低如何解决。(5 分)

**【考点精要与核心公式】**
- **变比不匹配引起的循环功率**：
  - 变压器 T1 与 T2 变比不同，在闭式回路中产生电势差：
    $$\Delta \dot{U} = U_1 \left(1 - \frac{k_{\mathrm{T}1}}{k_{\mathrm{T}2}}\right) = 242 \left(1 - \frac{231/110}{231/121}\right) = 242 \left(1 - \frac{121}{110}\right) = -24.2\mathrm{kV}$$
  - 循环功率计算公式：
    $$Z_{\Sigma} = Z_{\mathrm{t}1} + Z_{12} + Z_{34} + Z_{45} + Z_{\mathrm{t}2} = (5+5+10+15+5) + j(25+25+50+25+25) = 40 + j150\Omega$$
    $$\tilde{S}_{\mathrm{c}} = \frac{\Delta \dot{U} \cdot U_{\mathrm{N}}}{Z_{\Sigma}^*} = \frac{-24.2 \times 220}{40 - j150} = \frac{-5324}{40 - j150} \approx -8.84 - j33.14\mathrm{MVA}$$
- **初步功率分布叠加**：
  - 各节点运算负荷按回路阻抗反比分配求得自然分布功率 $\tilde{S}_i^{(0)}$。
  - 将各支路自然分布功率与循环功率 $\tilde{S}_{\mathrm{c}}$ 叠加：$\tilde{S}_k = \tilde{S}_k^{(0)} + \tilde{S}_{\mathrm{c}}$。
- **节点电压与调压措施**：
  - 沿路径从已知电压节点 1（$242\mathrm{kV}$）逐段计算电压降落 $\Delta U = \frac{PR + QX}{U_{\mathrm{N}}}$，回代求得各节点电压。
  - 节点 4 电压偏低的解决方案：
    ① 调整变压器 T1、T2 的分接头档位；  
    ② 在节点 4 装设并联电容器进行就地无功补偿；  
    ③ 适当调高电源节点 1 的运行电压；  
    ④ 串联加压器调节闭式环网内的无功循环功率。

* * *

📌 题目二：2021年考研初试真题（812）

**【来源】**：《华北电力大学 2021 年硕士生入学考试初试试题（812 电力系统分析基础）计算题四（20分）》

**【原题呈现】**
> **四、(20 分)** 如下图所示 $35 \mathrm{kV}$ 环网系统，4 为电源节点，其中负荷及线路阻抗已在图中标出。  
> 
> (1) 不计功率损耗，试求取该网络的初步功率分布并在图中标出；  
> (2) 令 $S_{\mathrm{B}} = 10 \mathrm{MVA}$、$U_{\mathrm{B}} = 35 \mathrm{kV}$。已知节点类型：1、3 为 PQ 节点；4 是平衡节点。请写出该网络的节点导纳矩阵（标幺值）；  
> (3) 针对第 (2) 问，写出采用直角坐标牛顿—拉夫逊法进行潮流计算的修正方程结构。（注：状态变量和控制变量用符号表示，雅可比矩阵中非零元素用“×”表示，零元素用“0”表示。）

**【考点精要与核心公式】**
- **闭式环网初步功率分布手算**：
  - 单一单电源环形网络中，总负荷按阻抗反比分流：
    $$\tilde{S}_{41}^{(0)} = \frac{\sum \tilde{S}_i Z_{i4}}{\sum Z}$$
  - 逐段计算支路潮流，确定功率流动方向与无功分点。
- **节点导纳矩阵构建（标幺值）**：
  - 阻抗基准值 $Z_{\mathrm{B}} = \frac{U_{\mathrm{B}}^2}{S_{\mathrm{B}}} = \frac{35^2}{10} = 122.5\Omega$。
  - 支路导纳 $y_{ij} = \frac{1}{z_{ij,*}}$。自导纳 $Y_{ii} = \sum y_{ij} + y_{i0}$，互导纳 $Y_{ij} = -y_{ij}$。
- **牛顿-拉夫逊法直角坐标修正方程**：
  - 直角坐标下节点电压表示为 $\dot{U}_i = e_i + j f_i$。
  - 修正方程结构：
    $$\begin{bmatrix} \Delta P \\ \Delta Q \\ \Delta U^2 \end{bmatrix} = \begin{bmatrix} H & N \\ J & L \\ R & S \end{bmatrix} \begin{bmatrix} \Delta f \\ \Delta e \end{bmatrix}$$
  - 平衡节点（节点 4）电压固定（$e_4, f_4$ 已知），不参与迭代求解；PQ 节点（1、3）列写有功与无功功率不平衡方程。

* * *

📌 题目三：2024年考研初试真题（816）

**【来源】**：《华北电力大学 2024 年硕士生入学考试初试试题（816 电力系统分析基础）计算题三（20分）》

**【原题呈现】**
> **三、(20 分)** 某 $110\mathrm{kV}$ 供电网如图所示，线路阻抗和变电站负荷已标于图中。若 a 点电压为 $112\mathrm{kV}$，试完成下述问题：  
> 
> 1、计算网络功率分布；(10 分)  
> 2、计算 b、c 点电压；(4 分)  
> 3、若将线路 ac 的功率调整到 $25 + j15\mathrm{MVA}$，给出合理的解决方案。(6 分)

**【考点精要与核心公式】**
- **初步功率分布与分点判定**：
  - 自然功率分布公式：$\tilde{S}_{\mathrm{ab}}^{(0)} = \frac{\tilde{S}_{\mathrm{b}} Z_{\mathrm{bc}} + (\tilde{S}_{\mathrm{b}} + \tilde{S}_{\mathrm{c}}) Z_{\mathrm{ca}}}{Z_{\mathrm{ab}} + Z_{\mathrm{bc}} + Z_{\mathrm{ca}}}$。
  - 标出各段支路输送功率并寻找无功功率分点。
- **节点实际电压回代计算**：
  $$U_{\mathrm{b}} = U_{\mathrm{a}} - \frac{P_{\mathrm{ab}} R_{\mathrm{ab}} + Q_{\mathrm{ab}} X_{\mathrm{ab}}}{U_{\mathrm{a}}}$$
  $$U_{\mathrm{c}} = U_{\mathrm{a}} - \frac{P_{\mathrm{ac}} R_{\mathrm{ac}} + Q_{\mathrm{ac}} X_{\mathrm{ac}}}{U_{\mathrm{a}}}$$
- **环网潮流控制原理与方案**：
  - 要求强制将线路 ac 功率调整为指定值 $\tilde{S}_{\mathrm{ac}}' = 25 + j15\mathrm{MVA}$，需产生附加循环功率 $\tilde{S}_{\mathrm{c}} = \tilde{S}_{\mathrm{ac}}' - \tilde{S}_{\mathrm{ac}}^{(0)}$。
  - **工程解决方案**：
    ① **串联加压器（调压变压器）**：在线路 ac 中加装带纵向和横向电压调节的加压器，引入环流电动势 $\Delta \dot{U} = \frac{\tilde{S}_{\mathrm{c}} Z_{\Sigma}^*}{U_{\mathrm{N}}}$；  
    ② **串联电容器/电抗器（FACTS装置/TCSC）**：改变支路阻抗大小，强制改变闭式环网功率分配比例；  
    ③ **在 c 节点加装并联电容器**：调整无功潮流分布。

* * *

📌 题目四：2017年考研初试真题（815）

**【来源】**：《华北电力大学 2017 年硕士生入学考试初试试题（815 电力系统分析基础）计算题五（15分）》

**【原题呈现】**
> **五、(15 分)** 某供电系统如下图所示，负荷及线路阻抗标于图中。发电厂 A 以固定的功率发电，发电厂 B 和 C 的端电压分别为 $110 \mathrm{kV}$ 和 $115 \mathrm{kV}$，试求：  
> 
> (1) 各条线路上的初步功率分布，并标出无功功率分点；  
> (2) 电压最低点的电压。（不计功率损耗及电压降落的横分量）

**【考点精要与核心公式】**
- **两端/多电源电压差循环功率**：
  - 发电厂 B、C 之间存在端电压差 $\Delta U = U_{\mathrm{C}} - U_{\mathrm{B}} = 115 - 110 = 5\mathrm{kV}$。
  - 由电压差引入的循环功率（由高电位 C 流向低电位 B）：
    $$\tilde{S}_{\mathrm{c}} = \frac{\dot{U}_{\mathrm{C}} - \dot{U}_{\mathrm{B}}}{Z_{\mathrm{BC}}^*} U_{\mathrm{N}}$$
- **初步功率分布叠加与分点定位**：
  - 厂 A 注入固定功率，将负荷功率按阻抗反比分流后叠加循环功率 $\tilde{S}_{\mathrm{c}}$。
  - 各支路功率流向汇总后，两侧无功均流入且无流出的节点即为**无功功率分点**。
- **全网电压最低点计算**：
  - 环网中无功功率分点即为全网电压最低点。
  - 从端电压较高的电源节点向无功分点逐段回代计算电压降落：
    $$U_{\min} = U_{\mathrm{电源}} - \sum \frac{P R + Q X}{U_{\mathrm{N}}}$$

* * *

📌 题目五：2016年考研初试真题（817）

**【来源】**：《华北电力大学 2016 年硕士生入学考试初试试题（817 电力系统分析基础）计算题第12题（15分）》

**【原题呈现】**
> **12、(15 分)** 单回 $110 \mathrm{kV}$ 架空线，长 $100\mathrm{km}$，线路每公里参数为 $r_{1} = 0.1 \Omega/\mathrm{km}$，$x_{1} = 4 r_{1} = 0.4 \Omega/\mathrm{km}$，$b_{1} = 3.0 \times 10^{-6} \mathrm{S}/\mathrm{km}$。线路空载运行，末端电压有效值为 $110 \mathrm{kV}$，求线路始端电压和始端功率（计及电压降落的横分量）。

**【考点精要与核心公式】**
- **长线路 $\pi$ 型等值电路空载运行参数**：
  $$R = r_1 L = 0.1 \times 100 = 10\Omega, \quad X = x_1 L = 0.4 \times 100 = 40\Omega$$
  $$B = b_1 L = 3.0 \times 10^{-6} \times 100 = 3.0 \times 10^{-4}\mathrm{S}$$
- **末端对地电容充电功率**：
  $$Q_{\mathrm{c}2} = -\frac{1}{2} B U_2^2 = -\frac{1}{2} \times (3.0 \times 10^{-4}) \times 110^2 = -1.815\mathrm{Mvar}$$
  $$\tilde{S}_2 = 0 + j Q_{\mathrm{c}2} = -j1.815\mathrm{MVA}$$
- **电压降落纵分量与横分量**：
  $$\Delta U = \frac{P_2 R + Q_{\mathrm{c}2} X}{U_2} = \frac{0 + (-1.815) \times 40}{110} = -0.66\mathrm{kV}$$
  $$\delta U = \frac{P_2 X - Q_{\mathrm{c}2} R}{U_2} = \frac{0 - (-1.815) \times 10}{110} = +0.165\mathrm{kV}$$
- **始端电压计算（容升效应）**：
  $$\dot{U}_1 = (U_2 + \Delta U) + j \delta U = (110 - 0.66) + j 0.165 = 109.34 + j 0.165\mathrm{kV}$$
  $$U_1 = \sqrt{(109.34)^2 + (0.165)^2} \approx 109.34\mathrm{kV} < U_2 \quad (\text{轻载/空载容升效应})$$
- **始端复功率计算**：
  $$\Delta \tilde{S} = \frac{0^2 + (-1.815)^2}{110^2}(10 + j40) = 0.0027 + j0.0109\mathrm{MVA}$$
  $$\tilde{S}_{12} = \tilde{S}_2 + \Delta \tilde{S} = 0.0027 - j1.8041\mathrm{MVA}$$
  $$Q_{\mathrm{c}1} = -\frac{1}{2} B U_1^2 \approx -1.793\mathrm{Mvar}$$
  $$\tilde{S}_1 = \tilde{S}_{12} + j Q_{\mathrm{c}1} = 0.0027 - j3.597\mathrm{MVA}$$

* * *

📌 题目六：2016年考研初试真题（819）

**【来源】**：《华北电力大学 2016 年硕士生入学考试初试试题（819 电力系统分析基础）计算题第14题（15分）》

**【原题呈现】**
> **14、(15 分)** 某闭式环网等值电路如图所示，各支路参数已标于图中。为了使 i，j 之间的流通功率降低 $10\%$，则串联加压器的附加电势 $E_{\mathrm{C}}$ 应为多少？并计算功率流向标于图中，系统额定电压等级为 $220 \mathrm{kV}$。

**【考点精要与核心公式】**
- **闭式环网强制潮流调控原理**：
  - 自然功率分布下支路 ij 输送功率为 $\tilde{S}_{ij}^{(0)}$。
  - 目标输送功率：$\tilde{S}_{ij}' = 0.9 \tilde{S}_{ij}^{(0)}$。
  - 需注入回路的附加循环功率为：
    $$\tilde{S}_{\mathrm{c}} = \tilde{S}_{ij}' - \tilde{S}_{ij}^{(0)} = -0.1 \tilde{S}_{ij}^{(0)}$$
- **串联附加电势计算公式**：
  $$\tilde{S}_{\mathrm{c}} = \frac{\dot{E}_{\mathrm{C}} \cdot U_{\mathrm{N}}}{Z_{\Sigma}^*}$$
  $$\dot{E}_{\mathrm{C}} = \frac{\tilde{S}_{\mathrm{c}} Z_{\Sigma}^*}{U_{\mathrm{N}}} = \frac{-0.1 \tilde{S}_{ij}^{(0)} Z_{\Sigma}^*}{U_{\mathrm{N}}}$$
- **加压器类型与相位确定**：
  - 若 $\dot{E}_{\mathrm{C}}$ 与相电压同相位，为纵向加压器，主要调节无功循环功率；
  - 若 $\dot{E}_{\mathrm{C}}$ 与相电压垂直，为横向加压器，主要调节有功循环功率。

* * *

📌 题目七：2012年考研初试经典真题

**【来源】**：《华北电力大学硕士研究生入学考试初试试题经典计算大题（无功补偿与降损）》

**【原题呈现】**
> **计算题、(15 分)** 某输电线路线路电阻和电抗均为 $2 \Omega$（即阻抗 $Z = 2 + j2\Omega$），末端有功负荷 $P_{2}$ 为 $4 \mathrm{MW}$，负荷功率因数为 $0.8$（滞后）。为了降低网损和电压损耗，需在线路末端装设并联无功补偿装置。现欲使线路末端电压保持在 $10 \mathrm{kV}$，且网损控制在 $8 \%$ 以下（忽略电压降落横分量影响）。  
> 
> (1) 试求至少需要装设多少并联无功补偿容量 $Q_{\mathrm{c}}$？  
> (2) 在此补偿容量下，线路的有功网损为多少 $\mathrm{kW}$？电压损耗为多少 $\mathrm{kV}$？

**【考点精要与核心公式】**
- **原始负荷参数**：
  $$\cos\phi = 0.8 \implies \tan\phi = 0.75, \quad Q_2 = P_2 \tan\phi = 4 \times 0.75 = 3\mathrm{Mvar}$$
- **网损控制方程**：
  $$\Delta P = \frac{P_2^2 + (Q_2')^2}{U_2^2} R \le 8\% \times P_2 = 0.08 \times 4 = 0.32\mathrm{MW} = 320\mathrm{kW}$$
  $$\frac{4^2 + (Q_2')^2}{10^2} \times 2 \le 0.32 \implies 16 + (Q_2')^2 \le 16 \implies Q_2' = 0$$
- **补偿容量与运行指标**：
  - 最小补偿容量：$Q_{\mathrm{c}} = Q_2 - Q_2' = 3 - 0 = 3\mathrm{Mvar}$。
  - 有功网损：$\Delta P = \frac{4^2 + 0^2}{10^2} \times 2 = 0.32\mathrm{MW} = 320\mathrm{kW}$。
  - 电压损耗：$\Delta U = \frac{P_2 R + Q_2' X}{U_2} = \frac{4 \times 2 + 0 \times 2}{10} = 0.8\mathrm{kV}$。

* * *

📌 题目八：2010年考研初试真题（812）

**【来源】**：《华北电力大学 2010 年硕士生入学考试初试试题（电力系统分析基础）计算题第16题（15分）》

**【原题呈现】**
> **16、（15 分）** 某电力系统等值电路及负荷分布如图所示，已知 $\dot{U}_{1} = \dot{U}_{2} = 115 \angle 0^{\circ}\mathrm{kV}$，$Z_{12} = 3 + j15\Omega$，$Z_{14} = 5 + j25\Omega$，$Z_{24} = 10 + j50\Omega$，$Z_{45} = 6 + j10\Omega$，$Z_{13} = 4 + j10\Omega$（不计网络的功率损耗及电压降落的横分量）。  
> 
> 试求：  
> (1) 1 节点和 2 节点所接电源注入系统的功率；  
> (2) 系统中电压最低的节点及其电压值。

**【考点精要与核心公式】**
- **两端供电闭式电网潮流计算**：
  - 因两端电源电压大小和相角相同（$\dot{U}_1 = \dot{U}_2 = 115\angle 0^{\circ}\mathrm{kV}$），网络中无循环功率（$\tilde{S}_{\mathrm{c}} = 0$）。
  - 各负荷功率按支路阻抗反比向节点 1 和节点 2 汇集分配。
- **无功功率分点判定**：
  - 计算各线段潮流，确定功率流向。找出两侧功率均流入且无流出的负荷节点作为**无功功率分点**。
- **全网电压最低点**：
  - 辐射网/解列网末端或环网无功分点处电压降落最大，即为全网电压最低节点。
  - 由电源电压回代计算电压降落：
    $$U_{\min} = U_1 - \frac{\sum (P_k R_k + Q_k X_k)}{U_{\mathrm{N}}}$$

* * *

📌 题目九：2007年考研初试真题（811）

**【来源】**：《华北电力大学 2007 年硕士生入学考试初试试题（811 电力系统分析基础）计算题第16题（15分）》

**【原题呈现】**
> **16、(15 分)** 长 $10 \mathrm{km}$ 的三相输电线路，供给功率因数为 $0.8$（滞后）的三相负荷，线路每公里参数为 $r_{1} = 0.2 \Omega/\mathrm{km}$，$x_{1} = 0.4 \Omega/\mathrm{km}$。欲使负荷的端电压保持在 $10 \mathrm{kV}$ 的情况下，线路电压损耗不超过 $10\%$。问：  
> 
> (1) 允许输送的最大负荷功率 $P_2$ 可达多少 $\mathrm{MW}$？  
> (2) 此时线路上的有功功率损耗 $\Delta P$ 是多少 $\mathrm{kW}$？

**【考点精要与核心公式】**
- **线路总参数与负荷特性**：
  $$R = r_1 L = 0.2 \times 10 = 2\Omega, \quad X = x_1 L = 0.4 \times 10 = 4\Omega$$
  $$\cos\phi = 0.8 \implies \tan\phi = 0.75 \implies Q_2 = 0.75 P_2$$
- **电压损耗限制方程**：
  $$\Delta U = \frac{P_2 R + Q_2 X}{U_2} = \frac{P_2 \times 2 + (0.75 P_2) \times 4}{10} = \frac{5 P_2}{10} = 0.5 P_2$$
  $$\Delta U \le 10\% \times U_2 = 10\% \times 10\mathrm{kV} = 1\mathrm{kV}$$
  $$0.5 P_2 \le 1 \implies P_{2,\max} = 2\mathrm{MW}$$
- **对应有功功率损耗**：
  $$Q_2 = 0.75 \times 2 = 1.5\mathrm{Mvar}$$
  $$\Delta P = \frac{P_2^2 + Q_2^2}{U_2^2} R = \frac{2^2 + 1.5^2}{10^2} \times 2 = \frac{6.25 \times 2}{100} = 0.125\mathrm{MW} = 125\mathrm{kW}$$

* * *

📌 题目十：1998年考研初试真题（811）

**【来源】**：《华北电力大学 1998 年硕士生入学考试初试试题（811 电力系统分析基础）计算题第4题（15分）》

**【原题呈现】**
> **4、(15 分)** 简单电力系统如图所示，节点 1 为电源节点，其母线电压保持 $U_{1} = 115 \mathrm{kV}$；网络各支路参数和其他节点的负荷注入功率已标于图中。试求该系统的功率分布、节点电压和输电效率 $\eta$（不计电压降落横分量影响）。

**【考点精要与核心公式】**
- **经典辐射网手算潮流（前推回代法）**：
  - **前推计算功率**：从网络末端逐级向前推算，初设额定电压 $U_{\mathrm{N}} = 110\mathrm{kV}$ 计算各支路功率损耗 $\Delta \tilde{S} = \frac{P^2 + Q^2}{U_{\mathrm{N}}^2}(R + jX)$，叠加求出首端电源输出功率 $\tilde{S}_1$。
  - **回代计算电压**：由已知首端电压 $U_1 = 115\mathrm{kV}$ 向末端逐段扣除电压损耗 $\Delta U = \frac{PR + QX}{U}$，计算各节点实际电压有效值。
- **输电效率计算**：
  $$\eta = \frac{\sum P_{\text{负荷}}}{P_{\text{电源}}} \times 100\% = \frac{\sum P_{\text{负荷}}}{\sum P_{\text{负荷}} + \sum \Delta P} \times 100\%$$