
### 📚 《简答题汇总》第 1 章（基本知识与元件模型）纯原题清单

#### 考点一：中性点运行方式（接地方式）

1. **【北京华电 2022年真题】**  
   某 10kV 系统中性点运行方式为不接地，母线上安装的无功补偿电容器采用星形接线，请分析其中性点是否应该接地，为什么？

2. **【北京华电 2021年真题】**  
   某 10kV 配电网系统，中性点不接地。发生单相接地短路故障时，故障相电压和非故障电压将如何变化？此时配电网中的居民用户的火线和零线电压会如何变化？为什么？

3. **【保定华电 2020年专硕真题】**  
   请比较直接接地与不接地区别，并说明不同运行方式在我国的适用电压等级。

4. **【保定华电 2019年专硕真题】**  
   按照我国电力系统规程要求，中性点不接地系统发生单相接地时可短时运行，请问这是为什么？在我国什么电压等级采用中性点不接地方式，原因是什么？

5. **【保定华电 2018年专硕真题】**  
   我国电力系统中性点运行方式有哪些？分别对应什么电压等级，为什么？

6. **【北京华电 2010年 / 华北电力 2002年 / 东北电力 2020年 / 昆明理工 2009年真题】**  
   试比较中性点直接接地和中性点不接地电力系统的优缺点，并说明它们各自的适用范围。

7. **【华北电力 1999年 / 东北电力 2009年真题】**  
   中性点不接地的电力系统，在什么条件下应该在中性点接入消弧线圈？通过电流分布图和相量图说明消弧线圈的作用。

8. **【东北电力 2021年真题】**  
   请简述为什么电力系统中性点经消弧线圈接地时，常采用过补偿方案，而不采用欠补偿和全补偿方案？

9. **【东北电力 2018年 / 郑州大学 2016年 / 2013年真题】**  
   简述中性点不接地系统中发生单相接地短路时的电压、电流特点。

10. **【昆明理工 2016年 / 保定华电 2012年学硕真题】**  
    为什么接地电流较大的 35kV 或 10kV 系统采用中性点经消弧线圈接地？

11. **【郑州大学 2025年真题】**  
    电力系统中性点运行方式都有哪些？各自有什么特点？当中性点不接地运行时发生 a 相单相接地故障，试画出此时电流分布图，分析并画出此时三相电动势、三相电流的相量关系。

---

#### 考点二：分裂导线与扩径导线的物理效应及线路参数

1. **【北京华电 2025年真题】**  
   输电线路的电阻、电抗、电导、电纳分别对应什么物理现象？

2. **【北京华电 2007年 / 保定华电 2023年专硕 / 华北电力 2008年真题】**  
   电力系统采用分裂导线有哪些作用？并解释基本原理。

3. **【北京华电 2007年真题】**  
   导线型号 LGJ-300/40 中各字母和数字代表什么？

4. **【北京华电 2007年 / 保定华电 2011年 / 河海大学 2016年真题】**  
   架空输电线路换位的目的是什么？画出一个整循环的换位图。

5. **【保定华电 2020年专硕 / 2008年真题】**  
   架空线路主要由哪几部分组成？各部分的作用是什么？

6. **【保定华电 2008年真题】**  
   什么是电晕现象，抑制电晕的措施有哪些？

7. **【保定华电 2022年专硕真题】**  
   电缆线路的电气参数有何特点？试说明理由。

8. **【华北电力 2020年专硕真题】**  
   电力系统采用扩径导线有什么作用？为什么？

9. **【东北农业 2025年真题】**  
   分裂导线作用是什么？等值半径如何计算？

---

#### 考点三：变压器等值模型与参数计算

1. **【北京华电 2022年真题】**  
   支路 1, 2 中的导纳为 \\(y_T\\)，在其中加入一个理想变压器，其变比分别如图所示，请作出他们的 \\(\Pi\\) 型等值电路，并标出参数。

2. **【保定华电 2023年专硕真题】**  
   在制定多电压等级电力网有名值等值电路时，为什么要参数归算？有没有不需要归算的情况？

3. **【保定华电 2011年真题】**  
   220kV 电网中的某台三绕组变压器，已知其归算到高压侧的高、中、低压各侧绕组电阻分别为 \\(74.9\,\Omega\\), \\(-4.2\,\Omega\\), \\(34.8\,\Omega\\)，请说明该变压器是升压变压器还是降压变压器，为什么？

4. **【保定华电 2010年真题】**  
   在电力系统多电压等级网络计算中，为什么采用等值变压器模型？试画出等值变压器模型的等值网络。

5. **【东北电力 2022年真题】**  
   如何利用双绕组变压器铭牌数据 \\(\Delta P_k, U_k\%, \Delta P_0, I_0\%\\) 计算变压器等值参数？（需注明数据和参数单位）

6. **【东北电力 2021年 / 2022年真题】**  
   已知双绕组变压器的变比 \\(k\\) 和归算至低压侧/高压侧的阻抗 \\(Z_T\\)，求等值变压器各支路的阻抗参数，并绘制等值电路。

7. **【郑州大学 2024年真题】**  
   变压器 T3 的额定容量为 100/50/100，变压器短路损耗为 \\(P_{k(1-2)}, P_{k(2-3)}, P_{k(3-1)}\\)，求变压器参数 \\(R_{T1}, R_{T2}, R_{T3}\\) 的表达式。

8. **【山西大学 2024年真题】**  
   变压器的实际变比 \\(k = U_I / U_{II}\\)，变压器的短路阻抗 \\(Z_T\\) 已按额定变比折合到 I 侧，画出变压器的 \\(\pi\\) 型等值电路，标出各参数。

---

#### 考点四：标幺制（基准值选择）与多电压等级阻抗归算

1. **【西安工程 2020年真题】**  
   用标幺值表示的电力系统等值网络，其参数归算较复杂，归算途径有两个，具体是什么？

2. **【西安工程 2016年 / 2015年真题】**  
   何谓标幺值？如何选取基准值，\\(S_B, U_B, I_B, Z_B, Y_B\\) 关系如何？

3. **【东北电力 2009年真题】**  
   简述一种制定多电压等级电力网络标幺值等值电路方法步骤；应用等值变压器模型主要优点是什么？

---

#### 考点五：电力系统基本概念、额定电压确定规则与电能质量

1. **【北京华电 2021年真题】**  
   “2030年碳达峰，2060年碳中和”会对我国电力系统产生什么样的影响？

2. **【北京华电 2009年 / 华北电力 1996年 / 昆明理工 2008年真题】**  
   电力系统生产运行的特点是什么？新形势下对电力系统的基本要求是什么？

3. **【北京华电 2007年 / 华北电力 2006年 / 2008年 / 东北电力 2016年真题】**  
   我国电力网的额定电压等级（1kV以上）有哪些？与之对应的平均额定电压是多少？

4. **【保定华电 2011年 / 青岛科技 2024年 / 2023年 / 郑州大学 2015年真题】**  
   下图为一简单电力系统，各级电网的电压等级已标明图中。试写出图中发电机和变压器的额定电压；若变压器 T1 工作于 \\(+2.5\%\\) 抽头，T2 高压侧和中压侧都工作于主抽头，T3 工作于 \\(-2.5\%\\) 抽头，写出这三台变压器的实际变比。

5. **【华北电力 2000年 / 上海电力 2016年 / 西安工程 2015年真题】**  
   （1）列表写出我国国标规定的用电设备、发电机、变压器一次侧及二次侧的额定线电压；  
   （2）它们之间为什么不一致？

6. **【青岛科技 2023年 / 东北农业 2018年真题】**  
   什么是电力系统？简述电力系统、电力网和动力系统这几个概念的联系与区别。

7. **【华北电力 2001年真题】**  
   请分类归纳电力系统分析课程包含的主要内容？

---

### 📑 附录：历年真题简答题汇总补充题目

> 本附录收录《电分考研院校历年真题简答题汇总》中第 1 章尚未列入上述核心考点的各大高校历年考研真题与特色题，已全面完成标准化 LaTeX 格式与工程符号梳理，供查漏补缺与高分拓展冲刺使用。

1. **【保定华电 2016年专硕真题】**  
   电力系统运行的三大基本要求是什么，电力系统负荷为什么要分级？

2. **【保定华电 2015年专硕真题】**  
   中性点不接地系统，画出 A相接地时的电压、电流相量图，并叙述其特点。

3. **【保定华电 2015年专硕真题】**  
   原有两个孤立交流电力系统 A、B，现通过联络线将两系统联接起来，问可能的优点？

4. **【保定华电 2009年真题】**  
   图中已标明各等级电网的电压等级，试写出图中发电机和电动机的额定电压及变压器的额定变比。

5. **【北京华电2008年真题】**  
   电能生产过程的特点是什么？对电力系统运行的基本要求是什么？

6. **【保定华电 2008年真题】**  
   电力系统为什么不采用一个统一的电压等级，而要设置多级电压？

7. **【北京华电 2007年真题】**  
   请填满下表（单位kV）
   <table><tr><td>电网额定电压</td><td>3</td><td></td><td>10</td><td>35</td><td></td><td>220</td><td></td><td>500</td></tr><tr><td>平均额定电压</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>

8. **【华北电力 $2 0 0 2$ 年真题】**  
   试述电力系统的中性点运行方式有几种形式？各有何特点？

9. **【华北电力 1997年真题】**  
   某电力系统接线如图，各电压级的额定电压标于图中，试选定图中发电机 G 和变压器 T1~T4的额定电压。

10. **【华北电力 1996年真题】**  
   列出对电力系统运行的基本要求。

11. **【上海电力 2016年真题】**  
   发电机和变压器、线路、用户的额定电压是否相同，为什么？

12. **【东北电力 2023 年真题】**  
   电力系统中发电机、电力线路和变压器的额定电压是如何规定的？

13. **【东北电力 2022年真题】**  
   为什么电力系统要规定额定电压？变压器的额定电压是如何确定的？

14. **【东北电力 2020年真题】**  
   我国电力系统中性点有哪些运行方式，各有什么优缺点，在我国电力系统适用范围？

15. **【东北电力 2017年真题】**  
   中性点运行方式及其特点、适用范围。

16. **【东北电力 2016年真题】**  
   在我国 $5 0 0 k V $ 以下的高电压等级电力系统中有哪些标准额定电压等线；在相应的的电压等级中，双绕组变压器的额定电压又是如何规定的？

17. **【东北电力 2015年真题】**  
   简单叙述电力系统的中性点运行方式有哪几类，并说明各自的特点。

18. **【东北电力 2012年真题】**  
   在中性点不接地系统中，为什么有的变压器的中性点需经消线接地？

19. **【东北电力 2011年真题】**  
   中性点不接地电力系统发生单相接地短路故障时，各相电压、线电压和中性点电压如何变化？

20. **【河海大学 2024年真题】**  
   中性点不接地系统发生 C相单相接地短路故障，试分析各相电压和各相对地电流。

21. **【河海大学 2022年真题】**  
   高压直流输电有什么优点？适用于哪些范围？

22. **【河海大学 2021 年真题】**  
   电力工程涵盖了电力技术和电力科学的基本内容，电力技术主要从设备角度概括，而电力科学主要从系统角度概括。请写出“电力科学”包括的内容及相应的课程。

23. **【河海大学 2021年真题】**  
   新能源发电包括哪几种类型，其中的“新”是什么含义？新能源发电的优缺点有哪些？

24. **【河海大学 2021年真题】**  
   直流输电线路本身不消耗无功功率，为什么在换流站上还要加大量无功补偿装置？安装在换流站内的无功补偿装置主要有哪些？

25. **【河海大学 2021年真题】**  
   2020年国家电网公司提出的企业发展战略的目标是什么？

26. **【河海大学 2019年真题】**  
   电力系统稳态分析共包括哪四个部分，暂态分析包括哪两大部分，学好电力系统理论前要先掌握哪三门专业基础课？

27. **【河海大学 2018年真题】**  
   直流输电适用于哪些范围？

28. **【河海大学 2016 年真题】**  
   什么是电力系统？对电力系统运行的基本要求是什么？

29. **【河海大学 2015年真题】**  
   我国电力系统的额定电压等级有哪些？我国的额定频率是多少？目前交流系统最高电压等级是多少。

30. **【河海大学 2012年真题】**  
   电力系统运行的基本要求是什么？如何确保电力系统正常稳定运行？

31. **【昆明理工 2023年真题】**  
   在电能被应用于日常生活的初期，曾经存在爱迪生与特斯拉关于直流输电更好还是交流输电更好的争论，后来交流输电胜出并形成了完整的发电-传输-负荷网络，而如今直流电成为特高压输电最为成熟和普及的方式。根据你所学的电力系统知识，尝试解释为何直流电在早期的竞争中会失败？为何在如今的输电网络中得到了大量应用？

32. **【昆明理工 2022年真题】**  
   结合电力系统知识，分析新能源新型系统对电力系统带来什么挑战和影响（考虑对系统稳定性的影响）。

33. **【昆明理工 2021年真题】**  
   如图中输电线路和电动机的额定电压已经标出，请写出发电机和三台变压器的额定电压。

34. **【昆明理工 2019年真题】**  
   基本的电能质量指标有哪些？末端用户最常见的电能质量问题是什么？简要分析其产生的原因和解决办法。

35. **【昆明理工 2018年真题】**  
   电力系统中性点的运行方式有几种？各有什么优缺点？

36. **【昆明理工 2015年真题】**  
   如图所示电力系统，电力线路的额定电压已标在图中，请写出发电机和变压器各绕组的额定电压。

37. **【昆明理工 2012年真题】**  
   确定图所示电力系统各元件的额定电压。各级电网的额定电压已标注于图中。

38. **【昆明理工 2010年真题】**  
   我国电力网中有哪些电压等级？分别采用何种接地方式？

39. **【昆明理工 2009年真题】**  
   电力系统中性点的运行方式有几种?比较其优缺点井指出其适用范围。

40. **【昆明理工 2008年真题】**  
   简述对电力系统运行的基本要求。

41. **【昆明理工 2008年真题】**  
   电力系统互联有哪些优势?

42. **【昆明理工 2007年真题】**  
   确定图所示电力系统各元件的额定电压等级。各级电网的额定电压已标注于图中。

43. **【昆明理工 2007年真题】**  
   试述远距离输电采用高电压的原因。

44. **【西安工程 2025年真题】**  
   简单电力系统有哪些典型接线方式？其各自的优缺点及适用范围？

45. **【西安工程 2025年真题】**  
   如何确定系统中各元件的额定电压？

46. **【西安工程 2017年真题 / 西安工程 2016年真题】**  
   简述电力系统中性点运行方式的分类及其适用电压等级。

47. **【西安工程 2015年真题】**  
   电力线路、发电机、变压器和用电设备的额定电压是如何确定的？试标出图中发电机和变压器两侧的额定电压（下图中的电压是电力线路的额定电压）。
   线路的额定电压为电压等级 UN。
   发电机额定电压为 $1 . 0 5 U  _ { N  }$ 。
   变压器一次侧电压额定电压，若接发电机为 $1 . 0 5 U  _ { N  }$ ，若接线路为 U ；二次侧额定电压，若直接接负荷、漏抗很小或电压特别高时为 $1 . 0 5 U  _ { N  }$ ，其他情况为 $1 . 1 U  _ { N  }$ 。
   发电机G： $1 0 . 5 k V $
   变压器 T1：10.5/242kV
   变压器 T2：220/38.5/11kV
   变压器 T3：35/6.3kV
   变压器 T4：220/38.5kV
   变压器 T5：10.5/3.15kV

48. **【东北农业 2025年真题】**  
   什么是电力系统、动力系统、电力网？

49. **【东北农业 2024年真题】**  
   什么是有备用接线和无备用接线，其优缺点是什么？

50. **【东北农业 2021年真题】**  
   简述电力系统的接线方式及其特点。

51. **【东北农业 2017年真题】**  
   举例说明有备用接线和无备用接线的优缺点。

52. **【东北农业 2023年真题】**  
   电力系统运行的特点是什么？对电力系统有哪些基本要求？

53. **【东北农业 2022 年真题】**  
   电力系统接线图如图所示，图中标明了各级电力线路上的额定电压，设 T1 工作于 $+ 2 . 5 \%$ 抽头，T2工作于主抽头，T3 工作于- $- 2 . 5 \%$ 抽头，T4 工作于- $5 \%$ 抽头，求各变压器的实际电压比。

54. **【东北农业 2018年真题 / 东北农业 2016年真题】**  
   在下图所示的电力系统中，输电线路的额定电压如图所示，请写出发电机和变压器的额定电压。

55. **【东北农业 2016年真题】**  
   什么是动力系统、电力系统及电力网？电力系统为什么要采用高压输电？

56. **【贵州大学 2024年真题】**  
   画出电网有备用接线方式，简要说明优缺点。

57. **【贵州大学 2021年真题】**  
   中性点直接接地系统和中性点不接地系统发生单相接地故障时各有什么特点?

58. **【贵州大学 2020年真题】**  
   中性点运行方式有哪些?各适用于什么场合（特点）?

59. **【青岛科技 2024年真题】**  
   如图所示，发电机基准电压 13.8kV。设变压器 T-1高压侧工作于 $+ 5 \%$ 抽头，中压侧工作于 $+ 2 . 5 \%$ 抽头，低压侧工作于额定抽头；T-2 高压侧工作于 $- 2 . 5 \%$ 抽头，低压侧工作于额定抽头；T3 工作于额定抽头；T-4工作于额定抽头。
   试求：(1)各变压器不同绕组的额定电压；(2)变压器T1、T2的实际变比。

60. **【青岛科技 2023年真题】**  
   什么是电力系统，电力系统包括哪些设备？

61. **【青岛科技 2023年真题】**  
   变压器 T1 高压侧工作于 $+ 2 . 5 \%$ 抽头，中压侧工作于 $+ 5 \%$ 抽头，低压侧工作于额定抽头，变压器T2 工作于额定抽头；变压器 T3高压侧工作于 $- 2 . 5 \%$ 抽头，低压侧工作于额定抽头，求各变压器实际变比。

62. **【郑州大学 2016年真题】**  
   简述电力系统中性点不接地系统发生单相接地故障时，电压电流的特点。

63. **【郑州大学 2015年真题】**  
   简述电力系统中性点运行方式有哪几种？各有什么特点？

64. **【郑州大学 2012年真题】**  
   电力系系统中性点运行方式有哪几种？各有什么特点？适用于什么系统？

65. **【郑州大学 2015年真题】**  
   电力系统如下图所示，试写出发电机 G及变压器 T1、T2 绕组的额电电压，各段线路的平均额定电压。若变压器 T2 高压侧工作于 $- 2 . 5 \%$ 抽头，求其变比。

66. **【郑州大学 2012年真题】**  
   电能质量指标有哪些？简要说明提高电能质量的主要手段。
